  Corner_Class_2_Pod_3_Flr_2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Corner_Class_2_Pod_3_Flr_2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Corner_Class_2_Pod_3_Flr_2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Corner_Class_2_Pod_3_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Corner_Class_2_Pod_3_Flr_2 Heat Pump Heat Coil,  !- Name
  Corner_Class_2_Pod_3_Flr_2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_3_Flr_2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_3_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_3_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Corner_Class_2_Pod_3_Flr_2 Heat Pump Cool Coil,  !- Name
  Corner_Class_2_Pod_3_Flr_2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_3_Flr_2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_3_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_3_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Corner_Class_2_Pod_3_Flr_2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Corner_Class_2_Pod_3_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Corner_Class_2_Pod_3_Flr_2 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Mult_Class_2_Pod_3_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  11.0000,  !- X Origin 
  95.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1908.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_3_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bathrooms_Flr_1_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  52.9500,  9.0000,  2.3192,  !- X1, Y1, Z1 
  52.9500,  9.0000,  1.1000,  !- X2, Y2, Z2 
  52.0356,  9.0000,  1.1000,  !- X3, Y3, Z3 
  52.0356,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  50.0619,  9.0000,  2.3192,  !- X1, Y1, Z1 
  50.0619,  9.0000,  1.1000,  !- X2, Y2, Z2 
  49.1475,  9.0000,  1.1000,  !- X3, Y3, Z3 
  49.1475,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  47.1738,  9.0000,  2.3192,  !- X1, Y1, Z1 
  47.1738,  9.0000,  1.1000,  !- X2, Y2, Z2 
  46.2594,  9.0000,  1.1000,  !- X3, Y3, Z3 
  46.2594,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  44.2857,  9.0000,  2.3192,  !- X1, Y1, Z1 
  44.2857,  9.0000,  1.1000,  !- X2, Y2, Z2 
  43.3713,  9.0000,  1.1000,  !- X3, Y3, Z3 
  43.3713,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  41.3976,  9.0000,  2.3192,  !- X1, Y1, Z1 
  41.3976,  9.0000,  1.1000,  !- X2, Y2, Z2 
  40.4832,  9.0000,  1.1000,  !- X3, Y3, Z3 
  40.4832,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  38.5096,  9.0000,  2.3192,  !- X1, Y1, Z1 
  38.5096,  9.0000,  1.1000,  !- X2, Y2, Z2 
  37.5952,  9.0000,  1.1000,  !- X3, Y3, Z3 
  37.5952,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_7,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  35.6215,  9.0000,  2.3192,  !- X1, Y1, Z1 
  35.6215,  9.0000,  1.1000,  !- X2, Y2, Z2 
  34.7071,  9.0000,  1.1000,  !- X3, Y3, Z3 
  34.7071,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_8,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  32.7334,  9.0000,  2.3192,  !- X1, Y1, Z1 
  32.7334,  9.0000,  1.1000,  !- X2, Y2, Z2 
  31.8190,  9.0000,  1.1000,  !- X3, Y3, Z3 
  31.8190,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_9,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  29.8453,  9.0000,  2.3192,  !- X1, Y1, Z1 
  29.8453,  9.0000,  1.1000,  !- X2, Y2, Z2 
  28.9309,  9.0000,  1.1000,  !- X3, Y3, Z3 
  28.9309,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_10,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  26.9572,  9.0000,  2.3192,  !- X1, Y1, Z1 
  26.9572,  9.0000,  1.1000,  !- X2, Y2, Z2 
  26.0428,  9.0000,  1.1000,  !- X3, Y3, Z3 
  26.0428,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_11,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0691,  9.0000,  2.3192,  !- X1, Y1, Z1 
  24.0691,  9.0000,  1.1000,  !- X2, Y2, Z2 
  23.1547,  9.0000,  1.1000,  !- X3, Y3, Z3 
  23.1547,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_12,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.1810,  9.0000,  2.3192,  !- X1, Y1, Z1 
  21.1810,  9.0000,  1.1000,  !- X2, Y2, Z2 
  20.2666,  9.0000,  1.1000,  !- X3, Y3, Z3 
  20.2666,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_13,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  18.2929,  9.0000,  2.3192,  !- X1, Y1, Z1 
  18.2929,  9.0000,  1.1000,  !- X2, Y2, Z2 
  17.3785,  9.0000,  1.1000,  !- X3, Y3, Z3 
  17.3785,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_14,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  15.4048,  9.0000,  2.3192,  !- X1, Y1, Z1 
  15.4048,  9.0000,  1.1000,  !- X2, Y2, Z2 
  14.4904,  9.0000,  1.1000,  !- X3, Y3, Z3 
  14.4904,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_15,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  12.5168,  9.0000,  2.3192,  !- X1, Y1, Z1 
  12.5168,  9.0000,  1.1000,  !- X2, Y2, Z2 
  11.6024,  9.0000,  1.1000,  !- X3, Y3, Z3 
  11.6024,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_16,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  9.6287,  9.0000,  2.3192,  !- X1, Y1, Z1 
  9.6287,  9.0000,  1.1000,  !- X2, Y2, Z2 
  8.7143,  9.0000,  1.1000,  !- X3, Y3, Z3 
  8.7143,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_17,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  6.7406,  9.0000,  2.3192,  !- X1, Y1, Z1 
  6.7406,  9.0000,  1.1000,  !- X2, Y2, Z2 
  5.8262,  9.0000,  1.1000,  !- X3, Y3, Z3 
  5.8262,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_18,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.8525,  9.0000,  2.3192,  !- X1, Y1, Z1 
  3.8525,  9.0000,  1.1000,  !- X2, Y2, Z2 
  2.9381,  9.0000,  1.1000,  !- X3, Y3, Z3 
  2.9381,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_Window_19,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.9644,  9.0000,  2.3192,  !- X1, Y1, Z1 
  0.9644,  9.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_window_20,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  52.9500,  9.0000,  3.8000,  !- X1, Y1, Z1 
  52.9500,  9.0000,  2.7981,  !- X2, Y2, Z2 
  0.0500,  9.0000,  2.7981,  !- X3, Y3, Z3 
  0.0500,  9.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_2_Pod_3_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Ceiling_1,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Art_Class_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  35.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Ceiling_2,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_3_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  35.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  35.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Mult_Class_2_Pod_3_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  954.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_3_Flr_1_Infiltration,  !- Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Mult_Class_2_Pod_3_Flr_1 People,  !- Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  166.9500,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Mult_Class_2_Pod_3_Flr_1_Lights,  !- Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Mult_Class_2_Pod_3_Flr_1_North_Class,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4106.9700,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Mult_Class_2_Pod_3_Flr_1_North_Class,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  North_Class.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Mult_Class_2_Pod_3_Flr_1_PlugMisc_Equip,  !- Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2771.3700,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Mult_Class_2_Pod_3_Flr_1 *****

Sizing:Zone,
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Mult_Class_2_Pod_3_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Mult_Class_2_Pod_3_Flr_1 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Mult_Class_2_Pod_3_Flr_1 Thermostat,  !- Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Mult_Class_2_Pod_3_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_3_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Mult_Class_2_Pod_3_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Mult_Class_2_Pod_3_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Mult_Class_2_Pod_3_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Mult_Class_2_Pod_3_Flr_1 Air Node,  !- Zone Air Node Name 
  Mult_Class_2_Pod_3_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Mult_Class_2_Pod_3_Flr_1 Inlet Nodes,  !- Name 
  Mult_Class_2_Pod_3_Flr_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Mult_Class_2_Pod_3_Flr_1 Exhaust Nodes,  !- Name 
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_3_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Mult_Class_2_Pod_3_Flr_1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Mult_Class_2_Pod_3_Flr_1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_3_Flr_1 Dual Duct Box,  !- Name 
  Mult_Class_2_Pod_3_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Mult_Class_2_Pod_3_Flr_1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Mult_Class_2_Pod_3_Flr_1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mult_Class_2_Pod_3_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Mult_Class_2_Pod_3_Flr_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Mult_Class_2_Pod_3_Flr_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Mult_Class_2_Pod_3_Flr_1 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Mult_Class_2_Pod_3_Flr_1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Mult_Class_2_Pod_3_Flr_1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Mult_Class_2_Pod_3_Flr_1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Mult_Class_2_Pod_3_Flr_1 Heat Pump OA Mixer,  !- Name 
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Mult_Class_2_Pod_3_Flr_1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Mult_Class_2_Pod_3_Flr_1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Heat Coil,  !- Name
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Cool Coil,  !- Name
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Mult_Class_2_Pod_3_Flr_1 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Mult_Class_2_Pod_3_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  11.0000,  !- X Origin 
  95.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1260.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_3_Flr_2_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  35.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  35.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Art_Class_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  35.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  35.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  35.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  35.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_3_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  34.9500,  9.0000,  2.3192,  !- X1, Y1, Z1 
  34.9500,  9.0000,  1.1000,  !- X2, Y2, Z2 
  34.0356,  9.0000,  1.1000,  !- X3, Y3, Z3 
  34.0356,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_3_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  32.1179,  9.0000,  2.3192,  !- X1, Y1, Z1 
  32.1179,  9.0000,  1.1000,  !- X2, Y2, Z2 
  31.2035,  9.0000,  1.1000,  !- X3, Y3, Z3 
  31.2035,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_3_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  29.2857,  9.0000,  2.3192,  !- X1, Y1, Z1 
  29.2857,  9.0000,  1.1000,  !- X2, Y2, Z2 
  28.3713,  9.0000,  1.1000,  !- X3, Y3, Z3 
  28.3713,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_3_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  26.4536,  9.0000,  2.3192,  !- X1, Y1, Z1 
  26.4536,  9.0000,  1.1000,  !- X2, Y2, Z2 
  25.5392,  9.0000,  1.1000,  !- X3, Y3, Z3 
  25.5392,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_3_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  23.6215,  9.0000,  2.3192,  !- X1, Y1, Z1 
  23.6215,  9.0000,  1.1000,  !- X2, Y2, Z2 
  22.7071,  9.0000,  1.1000,  !- X3, Y3, Z3 
  22.7071,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_3_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  20.7893,  9.0000,  2.3192,  !- X1, Y1, Z1 
  20.7893,  9.0000,  1.1000,  !- X2, Y2, Z2 
  19.8749,  9.0000,  1.1000,  !- X3, Y3, Z3 
  19.8749,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_3_Window_7,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  17.9572,  9.0000,  2.3192,  !- X1, Y1, Z1 
  17.9572,  9.0000,  1.1000,  !- X2, Y2, Z2 
  17.0428,  9.0000,  1.1000,  !- X3, Y3, Z3 
  17.0428,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_3_Window_8,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  15.1251,  9.0000,  2.3192,  !- X1, Y1, Z1 
  15.1251,  9.0000,  1.1000,  !- X2, Y2, Z2 
  14.2107,  9.0000,  1.1000,  !- X3, Y3, Z3 
  14.2107,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_3_Window_9,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  12.2929,  9.0000,  2.3192,  !- X1, Y1, Z1 
  12.2929,  9.0000,  1.1000,  !- X2, Y2, Z2 
  11.3785,  9.0000,  1.1000,  !- X3, Y3, Z3 
  11.3785,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_3_Window_10,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  9.4608,  9.0000,  2.3192,  !- X1, Y1, Z1 
  9.4608,  9.0000,  1.1000,  !- X2, Y2, Z2 
  8.5464,  9.0000,  1.1000,  !- X3, Y3, Z3 
  8.5464,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_3_Window_11,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  6.6287,  9.0000,  2.3192,  !- X1, Y1, Z1 
  6.6287,  9.0000,  1.1000,  !- X2, Y2, Z2 
  5.7143,  9.0000,  1.1000,  !- X3, Y3, Z3 
  5.7143,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_3_Window_12,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.7965,  9.0000,  2.3192,  !- X1, Y1, Z1 
  3.7965,  9.0000,  1.1000,  !- X2, Y2, Z2 
  2.8821,  9.0000,  1.1000,  !- X3, Y3, Z3 
  2.8821,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_3_Window_13,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.9644,  9.0000,  2.3192,  !- X1, Y1, Z1 
  0.9644,  9.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_3_window_14,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  34.9500,  9.0000,  3.8000,  !- X1, Y1, Z1 
  34.9500,  9.0000,  2.7971,  !- X2, Y2, Z2 
  0.0500,  9.0000,  2.7971,  !- X3, Y3, Z3 
  0.0500,  9.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_2_Pod_3_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_3_Flr_1_Ceiling_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  35.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  35.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  35.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  35.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Mult_Class_2_Pod_3_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  630.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_3_Flr_2_Infiltration,  !- Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Mult_Class_2_Pod_3_Flr_2 People,  !- Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  110.2500,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Mult_Class_2_Pod_3_Flr_2_Lights,  !- Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Mult_Class_2_Pod_3_Flr_2_North_Class,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2712.1500,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Mult_Class_2_Pod_3_Flr_2_North_Class,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  North_Class.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Mult_Class_2_Pod_3_Flr_2_PlugMisc_Equip,  !- Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1830.1500,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Mult_Class_2_Pod_3_Flr_2 *****

Sizing:Zone,
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Mult_Class_2_Pod_3_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Mult_Class_2_Pod_3_Flr_2 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Mult_Class_2_Pod_3_Flr_2 Thermostat,  !- Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Mult_Class_2_Pod_3_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_3_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Mult_Class_2_Pod_3_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Mult_Class_2_Pod_3_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Mult_Class_2_Pod_3_Flr_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Mult_Class_2_Pod_3_Flr_2 Air Node,  !- Zone Air Node Name 
  Mult_Class_2_Pod_3_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Mult_Class_2_Pod_3_Flr_2 Inlet Nodes,  !- Name 
  Mult_Class_2_Pod_3_Flr_2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Mult_Class_2_Pod_3_Flr_2 Exhaust Nodes,  !- Name 
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_3_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Mult_Class_2_Pod_3_Flr_2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Mult_Class_2_Pod_3_Flr_2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_3_Flr_2 Dual Duct Box,  !- Name 
  Mult_Class_2_Pod_3_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Mult_Class_2_Pod_3_Flr_2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Mult_Class_2_Pod_3_Flr_2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mult_Class_2_Pod_3_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Mult_Class_2_Pod_3_Flr_2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Mult_Class_2_Pod_3_Flr_2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Mult_Class_2_Pod_3_Flr_2 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Mult_Class_2_Pod_3_Flr_2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Mult_Class_2_Pod_3_Flr_2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Mult_Class_2_Pod_3_Flr_2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Mult_Class_2_Pod_3_Flr_2 Heat Pump OA Mixer,  !- Name 
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Mult_Class_2_Pod_3_Flr_2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Mult_Class_2_Pod_3_Flr_2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Heat Coil,  !- Name
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Cool Coil,  !- Name
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Mult_Class_2_Pod_3_Flr_2 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Art_Class_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  11.0000,  !- X Origin 
  95.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  648.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Art_Class_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Art_Class_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_3_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  35.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Art_Class_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Art_Class_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bathrooms_Flr_2_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Art_Class_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Art_Class_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  35.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  35.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Art_Class_Flr_2_Wall_3_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Art_Class_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  52.9500,  9.0000,  2.3192,  !- X1, Y1, Z1 
  52.9500,  9.0000,  1.1000,  !- X2, Y2, Z2 
  52.0356,  9.0000,  1.1000,  !- X3, Y3, Z3 
  52.0356,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Art_Class_Flr_2_Wall_3_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Art_Class_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  49.5529,  9.0000,  2.3192,  !- X1, Y1, Z1 
  49.5529,  9.0000,  1.1000,  !- X2, Y2, Z2 
  48.6385,  9.0000,  1.1000,  !- X3, Y3, Z3 
  48.6385,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Art_Class_Flr_2_Wall_3_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Art_Class_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  46.1558,  9.0000,  2.3192,  !- X1, Y1, Z1 
  46.1558,  9.0000,  1.1000,  !- X2, Y2, Z2 
  45.2414,  9.0000,  1.1000,  !- X3, Y3, Z3 
  45.2414,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Art_Class_Flr_2_Wall_3_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Art_Class_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  42.7586,  9.0000,  2.3192,  !- X1, Y1, Z1 
  42.7586,  9.0000,  1.1000,  !- X2, Y2, Z2 
  41.8442,  9.0000,  1.1000,  !- X3, Y3, Z3 
  41.8442,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Art_Class_Flr_2_Wall_3_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Art_Class_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  39.3615,  9.0000,  2.3192,  !- X1, Y1, Z1 
  39.3615,  9.0000,  1.1000,  !- X2, Y2, Z2 
  38.4471,  9.0000,  1.1000,  !- X3, Y3, Z3 
  38.4471,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Art_Class_Flr_2_Wall_3_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Art_Class_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  35.9644,  9.0000,  2.3192,  !- X1, Y1, Z1 
  35.9644,  9.0000,  1.1000,  !- X2, Y2, Z2 
  35.0500,  9.0000,  1.1000,  !- X3, Y3, Z3 
  35.0500,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Art_Class_Flr_2_Wall_3_window_7,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Art_Class_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  52.9500,  9.0000,  3.8000,  !- X1, Y1, Z1 
  52.9500,  9.0000,  2.7944,  !- X2, Y2, Z2 
  35.0500,  9.0000,  2.7944,  !- X3, Y3, Z3 
  35.0500,  9.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Art_Class_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Art_Class_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_3_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  35.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  35.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  35.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Art_Class_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Art_Class_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_3_Flr_1_Ceiling_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  35.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Art_Class_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Art_Class_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  35.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Art_Class_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Art_Class_Flr_2,  !- Zone Name 
  324.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Art_Class_Flr_2_Infiltration,  !- Name 
  Art_Class_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Art_Class_Flr_2 People,  !- Name 
  Art_Class_Flr_2,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  32.4000,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Art_Class_Flr_2_Lights,  !- Name 
  Art_Class_Flr_2,  !- Zone Name 
  Art_Class_Flr_2_North_Class,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1394.8200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Art_Class_Flr_2_North_Class,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  North_Class.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Art_Class_Flr_2_PlugMisc_Equip,  !- Name 
  Art_Class_Flr_2,  !- Zone Name 
  Art_Class_Flr_2_Kiln_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  6591.7800,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

Schedule:File,
  Art_Class_Flr_2_Kiln_Sch,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Kiln_Sch.csv,  !- File Name 
  5,  !- Column Number 
  1,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

!***** Space Conditioning For Zone: Art_Class_Flr_2 *****

Sizing:Zone,
  Art_Class_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Art_Class_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Art_Class_Flr_2 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000914,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Art_Class_Flr_2 Thermostat,  !- Name 
  Art_Class_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Art_Class_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Art_Class_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Art_Class_Flr_2,  !- Zone Name 
  Art_Class_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Art_Class_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Art_Class_Flr_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Art_Class_Flr_2 Air Node,  !- Zone Air Node Name 
  Art_Class_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Art_Class_Flr_2 Inlet Nodes,  !- Name 
  Art_Class_Flr_2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Art_Class_Flr_2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Art_Class_Flr_2 Exhaust Nodes,  !- Name 
  Art_Class_Flr_2 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Art_Class_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Art_Class_Flr_2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Art_Class_Flr_2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Art_Class_Flr_2 Dual Duct Box,  !- Name 
  Art_Class_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Art_Class_Flr_2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Art_Class_Flr_2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Art_Class_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Art_Class_Flr_2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Art_Class_Flr_2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Art_Class_Flr_2 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000914,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Art_Class_Flr_2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Art_Class_Flr_2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Art_Class_Flr_2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Art_Class_Flr_2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Art_Class_Flr_2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Art_Class_Flr_2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Art_Class_Flr_2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Art_Class_Flr_2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Art_Class_Flr_2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Art_Class_Flr_2 Heat Pump OA Mixer,  !- Name 
  Art_Class_Flr_2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Art_Class_Flr_2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Art_Class_Flr_2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Art_Class_Flr_2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Art_Class_Flr_2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Art_Class_Flr_2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Art_Class_Flr_2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Art_Class_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Art_Class_Flr_2 Heat Pump Heat Coil,  !- Name
  Art_Class_Flr_2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Art_Class_Flr_2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Art_Class_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Art_Class_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Art_Class_Flr_2 Heat Pump Cool Coil,  !- Name
  Art_Class_Flr_2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Art_Class_Flr_2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Art_Class_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Art_Class_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Art_Class_Flr_2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Art_Class_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Art_Class_Flr_2 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Main_Corridor_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  64.0000,  !- X Origin 
  14.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  4560.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Gym_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  52.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  52.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  52.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  52.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  61.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  61.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Auditorium_Flr_1_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  61.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  61.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  76.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  76.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bathrooms_Flr_1_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  76.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  76.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  76.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  76.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_6,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_3_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  76.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  76.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  67.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  67.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_7,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  67.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  67.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  49.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  49.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_1_Wall_7_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_1_Wall_7,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  66.9500,  2.3192,  !- X1, Y1, Z1 
  0.0000,  66.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  66.0356,  1.1000,  !- X3, Y3, Z3 
  0.0000,  66.0356,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_1_Wall_7_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_1_Wall_7,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  63.5529,  2.3192,  !- X1, Y1, Z1 
  0.0000,  63.5529,  1.1000,  !- X2, Y2, Z2 
  0.0000,  62.6385,  1.1000,  !- X3, Y3, Z3 
  0.0000,  62.6385,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_1_Wall_7_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_1_Wall_7,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  60.1558,  2.3192,  !- X1, Y1, Z1 
  0.0000,  60.1558,  1.1000,  !- X2, Y2, Z2 
  0.0000,  59.2414,  1.1000,  !- X3, Y3, Z3 
  0.0000,  59.2414,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_1_Wall_7_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_1_Wall_7,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  56.7586,  2.3192,  !- X1, Y1, Z1 
  0.0000,  56.7586,  1.1000,  !- X2, Y2, Z2 
  0.0000,  55.8442,  1.1000,  !- X3, Y3, Z3 
  0.0000,  55.8442,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_1_Wall_7_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_1_Wall_7,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  53.3615,  2.3192,  !- X1, Y1, Z1 
  0.0000,  53.3615,  1.1000,  !- X2, Y2, Z2 
  0.0000,  52.4471,  1.1000,  !- X3, Y3, Z3 
  0.0000,  52.4471,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_1_Wall_7_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_1_Wall_7,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  49.9644,  2.3192,  !- X1, Y1, Z1 
  0.0000,  49.9644,  1.1000,  !- X2, Y2, Z2 
  0.0000,  49.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  49.0500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_8,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_2_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  49.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  49.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  40.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  40.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_9,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_2_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  40.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  40.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  35.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  35.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_10,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_2_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  35.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  35.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  26.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  26.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_11,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  26.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  26.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_1_Wall_11_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_1_Wall_11,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  25.9500,  2.3192,  !- X1, Y1, Z1 
  0.0000,  25.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  25.0356,  1.1000,  !- X3, Y3, Z3 
  0.0000,  25.0356,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_1_Wall_11_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_1_Wall_11,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  22.7529,  2.3192,  !- X1, Y1, Z1 
  0.0000,  22.7529,  1.1000,  !- X2, Y2, Z2 
  0.0000,  21.8385,  1.1000,  !- X3, Y3, Z3 
  0.0000,  21.8385,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_1_Wall_11_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_1_Wall_11,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  19.5558,  2.3192,  !- X1, Y1, Z1 
  0.0000,  19.5558,  1.1000,  !- X2, Y2, Z2 
  0.0000,  18.6414,  1.1000,  !- X3, Y3, Z3 
  0.0000,  18.6414,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_1_Wall_11_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_1_Wall_11,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  16.3586,  2.3192,  !- X1, Y1, Z1 
  0.0000,  16.3586,  1.1000,  !- X2, Y2, Z2 
  0.0000,  15.4442,  1.1000,  !- X3, Y3, Z3 
  0.0000,  15.4442,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_1_Wall_11_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_1_Wall_11,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  13.1615,  2.3192,  !- X1, Y1, Z1 
  0.0000,  13.1615,  1.1000,  !- X2, Y2, Z2 
  0.0000,  12.2471,  1.1000,  !- X3, Y3, Z3 
  0.0000,  12.2471,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_1_Wall_11_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_1_Wall_11,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  9.9644,  2.3192,  !- X1, Y1, Z1 
  0.0000,  9.9644,  1.1000,  !- X2, Y2, Z2 
  0.0000,  9.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  9.0500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_12,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_1_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  76.0000,  0.0000,  !- X1, Y1, Z1 
  15.0000,  76.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  15.0000,  76.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  76.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Main_Corridor_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  2280.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Main_Corridor_Flr_1_Infiltration,  !- Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Main_Corridor_Flr_1_Lights,  !- Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4913.4000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Main_Corridor_Flr_1_PlugMisc_Equip,  !- Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1470.6000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Main_Corridor_Flr_1 *****

Sizing:Zone,
  Main_Corridor_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Main_Corridor_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Main_Corridor_Flr_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.3477,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Main_Corridor_Flr_1 Thermostat,  !- Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Main_Corridor_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Main_Corridor_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Main_Corridor_Flr_1,  !- Zone Name 
  Main_Corridor_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Main_Corridor_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Main_Corridor_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Main_Corridor_Flr_1 Air Node,  !- Zone Air Node Name 
  Main_Corridor_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Main_Corridor_Flr_1 Inlet Nodes,  !- Name 
  Main_Corridor_Flr_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Main_Corridor_Flr_1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Main_Corridor_Flr_1 Exhaust Nodes,  !- Name 
  Main_Corridor_Flr_1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Main_Corridor_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Main_Corridor_Flr_1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Main_Corridor_Flr_1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Main_Corridor_Flr_1 Dual Duct Box,  !- Name 
  Main_Corridor_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Main_Corridor_Flr_1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Main_Corridor_Flr_1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Main_Corridor_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Main_Corridor_Flr_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Main_Corridor_Flr_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Main_Corridor_Flr_1 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.3477,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Main_Corridor_Flr_1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Main_Corridor_Flr_1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Main_Corridor_Flr_1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Main_Corridor_Flr_1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Main_Corridor_Flr_1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Main_Corridor_Flr_1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Main_Corridor_Flr_1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Main_Corridor_Flr_1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Main_Corridor_Flr_1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Main_Corridor_Flr_1 Heat Pump OA Mixer,  !- Name 
  Main_Corridor_Flr_1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Main_Corridor_Flr_1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Main_Corridor_Flr_1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Main_Corridor_Flr_1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Main_Corridor_Flr_1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Main_Corridor_Flr_1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Main_Corridor_Flr_1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Main_Corridor_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Main_Corridor_Flr_1 Heat Pump Heat Coil,  !- Name
  Main_Corridor_Flr_1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Main_Corridor_Flr_1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Main_Corridor_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Main_Corridor_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Main_Corridor_Flr_1 Heat Pump Cool Coil,  !- Name
  Main_Corridor_Flr_1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Main_Corridor_Flr_1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Main_Corridor_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Main_Corridor_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Main_Corridor_Flr_1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Main_Corridor_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Main_Corridor_Flr_1 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Main_Corridor_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  64.0000,  !- X Origin 
  14.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  4560.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Gym_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  52.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  52.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  52.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  52.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  61.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  61.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Auditorium_Flr_2_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  61.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  61.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  76.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  76.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bathrooms_Flr_2_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  76.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  76.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  76.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  76.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_6,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_3_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  76.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  76.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  67.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  67.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_7,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  67.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  67.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  49.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  49.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_2_Wall_7_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_2_Wall_7,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  66.9500,  2.3192,  !- X1, Y1, Z1 
  0.0000,  66.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  66.0356,  1.1000,  !- X3, Y3, Z3 
  0.0000,  66.0356,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_2_Wall_7_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_2_Wall_7,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  63.5529,  2.3192,  !- X1, Y1, Z1 
  0.0000,  63.5529,  1.1000,  !- X2, Y2, Z2 
  0.0000,  62.6385,  1.1000,  !- X3, Y3, Z3 
  0.0000,  62.6385,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_2_Wall_7_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_2_Wall_7,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  60.1558,  2.3192,  !- X1, Y1, Z1 
  0.0000,  60.1558,  1.1000,  !- X2, Y2, Z2 
  0.0000,  59.2414,  1.1000,  !- X3, Y3, Z3 
  0.0000,  59.2414,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_2_Wall_7_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_2_Wall_7,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  56.7586,  2.3192,  !- X1, Y1, Z1 
  0.0000,  56.7586,  1.1000,  !- X2, Y2, Z2 
  0.0000,  55.8442,  1.1000,  !- X3, Y3, Z3 
  0.0000,  55.8442,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_2_Wall_7_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_2_Wall_7,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  53.3615,  2.3192,  !- X1, Y1, Z1 
  0.0000,  53.3615,  1.1000,  !- X2, Y2, Z2 
  0.0000,  52.4471,  1.1000,  !- X3, Y3, Z3 
  0.0000,  52.4471,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_2_Wall_7_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_2_Wall_7,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  49.9644,  2.3192,  !- X1, Y1, Z1 
  0.0000,  49.9644,  1.1000,  !- X2, Y2, Z2 
  0.0000,  49.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  49.0500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_8,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_2_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  49.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  49.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  40.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  40.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_9,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_2_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  40.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  40.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  35.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  35.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_10,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_2_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  35.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  35.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  26.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  26.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_11,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  26.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  26.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_2_Wall_11_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_2_Wall_11,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  25.9500,  2.3192,  !- X1, Y1, Z1 
  0.0000,  25.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  25.0356,  1.1000,  !- X3, Y3, Z3 
  0.0000,  25.0356,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_2_Wall_11_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_2_Wall_11,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  22.7529,  2.3192,  !- X1, Y1, Z1 
  0.0000,  22.7529,  1.1000,  !- X2, Y2, Z2 
  0.0000,  21.8385,  1.1000,  !- X3, Y3, Z3 
  0.0000,  21.8385,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_2_Wall_11_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_2_Wall_11,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  19.5558,  2.3192,  !- X1, Y1, Z1 
  0.0000,  19.5558,  1.1000,  !- X2, Y2, Z2 
  0.0000,  18.6414,  1.1000,  !- X3, Y3, Z3 
  0.0000,  18.6414,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_2_Wall_11_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_2_Wall_11,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  16.3586,  2.3192,  !- X1, Y1, Z1 
  0.0000,  16.3586,  1.1000,  !- X2, Y2, Z2 
  0.0000,  15.4442,  1.1000,  !- X3, Y3, Z3 
  0.0000,  15.4442,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_2_Wall_11_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_2_Wall_11,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  13.1615,  2.3192,  !- X1, Y1, Z1 
  0.0000,  13.1615,  1.1000,  !- X2, Y2, Z2 
  0.0000,  12.2471,  1.1000,  !- X3, Y3, Z3 
  0.0000,  12.2471,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_2_Wall_11_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_2_Wall_11,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  9.9644,  2.3192,  !- X1, Y1, Z1 
  0.0000,  9.9644,  1.1000,  !- X2, Y2, Z2 
  0.0000,  9.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  9.0500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_12,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_1_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  76.0000,  0.0000,  !- X1, Y1, Z1 
  15.0000,  76.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  15.0000,  76.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  76.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Main_Corridor_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  2280.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Main_Corridor_Flr_2_Infiltration,  !- Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Main_Corridor_Flr_2_Lights,  !- Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4913.4000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Main_Corridor_Flr_2_PlugMisc_Equip,  !- Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1470.6000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Main_Corridor_Flr_2 *****

Sizing:Zone,
  Main_Corridor_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Main_Corridor_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Main_Corridor_Flr_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.3477,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Main_Corridor_Flr_2 Thermostat,  !- Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Main_Corridor_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Main_Corridor_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Main_Corridor_Flr_2,  !- Zone Name 
  Main_Corridor_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Main_Corridor_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Main_Corridor_Flr_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Main_Corridor_Flr_2 Air Node,  !- Zone Air Node Name 
  Main_Corridor_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Main_Corridor_Flr_2 Inlet Nodes,  !- Name 
  Main_Corridor_Flr_2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Main_Corridor_Flr_2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Main_Corridor_Flr_2 Exhaust Nodes,  !- Name 
  Main_Corridor_Flr_2 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Main_Corridor_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Main_Corridor_Flr_2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Main_Corridor_Flr_2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Main_Corridor_Flr_2 Dual Duct Box,  !- Name 
  Main_Corridor_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Main_Corridor_Flr_2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Main_Corridor_Flr_2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Main_Corridor_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Main_Corridor_Flr_2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Main_Corridor_Flr_2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Main_Corridor_Flr_2 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.3477,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Main_Corridor_Flr_2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Main_Corridor_Flr_2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Main_Corridor_Flr_2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Main_Corridor_Flr_2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Main_Corridor_Flr_2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Main_Corridor_Flr_2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Main_Corridor_Flr_2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Main_Corridor_Flr_2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Main_Corridor_Flr_2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Main_Corridor_Flr_2 Heat Pump OA Mixer,  !- Name 
  Main_Corridor_Flr_2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Main_Corridor_Flr_2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Main_Corridor_Flr_2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Main_Corridor_Flr_2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Main_Corridor_Flr_2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Main_Corridor_Flr_2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Main_Corridor_Flr_2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Main_Corridor_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Main_Corridor_Flr_2 Heat Pump Heat Coil,  !- Name
  Main_Corridor_Flr_2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Main_Corridor_Flr_2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Main_Corridor_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Main_Corridor_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Main_Corridor_Flr_2 Heat Pump Cool Coil,  !- Name
  Main_Corridor_Flr_2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Main_Corridor_Flr_2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Main_Corridor_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Main_Corridor_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Main_Corridor_Flr_2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Main_Corridor_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Main_Corridor_Flr_2 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Lobby_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  64.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  840.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Lobby_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Flr_1_Wall_1_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  0.9644,  0.0000,  1.1000,  !- X3, Y3, Z3 
  0.9644,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Flr_1_Wall_1_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.5464,  0.0000,  2.3192,  !- X1, Y1, Z1 
  3.5464,  0.0000,  1.1000,  !- X2, Y2, Z2 
  4.4608,  0.0000,  1.1000,  !- X3, Y3, Z3 
  4.4608,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Flr_1_Wall_1_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  7.0428,  0.0000,  2.3192,  !- X1, Y1, Z1 
  7.0428,  0.0000,  1.1000,  !- X2, Y2, Z2 
  7.9572,  0.0000,  1.1000,  !- X3, Y3, Z3 
  7.9572,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Flr_1_Wall_1_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  10.5392,  0.0000,  2.3192,  !- X1, Y1, Z1 
  10.5392,  0.0000,  1.1000,  !- X2, Y2, Z2 
  11.4536,  0.0000,  1.1000,  !- X3, Y3, Z3 
  11.4536,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Flr_1_Wall_1_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  14.0356,  0.0000,  2.3192,  !- X1, Y1, Z1 
  14.0356,  0.0000,  1.1000,  !- X2, Y2, Z2 
  14.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  14.9500,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Flr_1_Wall_1_window_6,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.7933,  !- X2, Y2, Z2 
  14.9500,  0.0000,  2.7933,  !- X3, Y3, Z3 
  14.9500,  0.0000,  3.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Flr_1_Wall_1:shading_south_1,  !- Name 
  Lobby_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.3192,  !- X2, Y2, Z2 
  0.9644,  0.0000,  2.3192,  !- X3, Y3, Z3 
  0.9644,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Flr_1_Wall_1:shading_south_2,  !- Name 
  Lobby_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  3.5464,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  3.5464,  0.0000,  2.3192,  !- X2, Y2, Z2 
  4.4608,  0.0000,  2.3192,  !- X3, Y3, Z3 
  4.4608,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Flr_1_Wall_1:shading_south_3,  !- Name 
  Lobby_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  7.0428,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  7.0428,  0.0000,  2.3192,  !- X2, Y2, Z2 
  7.9572,  0.0000,  2.3192,  !- X3, Y3, Z3 
  7.9572,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Flr_1_Wall_1:shading_south_4,  !- Name 
  Lobby_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  10.5392,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  10.5392,  0.0000,  2.3192,  !- X2, Y2, Z2 
  11.4536,  0.0000,  2.3192,  !- X3, Y3, Z3 
  11.4536,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Flr_1_Wall_1:shading_south_5,  !- Name 
  Lobby_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  14.0356,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  14.0356,  0.0000,  2.3192,  !- X2, Y2, Z2 
  14.9500,  0.0000,  2.3192,  !- X3, Y3, Z3 
  14.9500,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Flr_1_Wall_1:shading_south_6,  !- Name 
  Lobby_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.5034,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  3.8000,  !- X2, Y2, Z2 
  14.9500,  0.0000,  3.8000,  !- X3, Y3, Z3 
  14.9500,  -0.5034,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Offices_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_1_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_1_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_1_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Lobby_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1 
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Lobby_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  15.0000,  14.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Lobby_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Lobby_Flr_1,  !- Zone Name 
  420.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Lobby_Flr_1_Infiltration,  !- Name 
  Lobby_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Lobby_Flr_1_Lights,  !- Name 
  Lobby_Flr_1,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1581.3000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Lobby_Flr_1_PlugMisc_Equip,  !- Name 
  Lobby_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  541.8000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Lobby_Flr_1 *****

Sizing:Zone,
  Lobby_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Lobby_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Lobby_Flr_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.06405,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Lobby_Flr_1 Thermostat,  !- Name 
  Lobby_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Lobby_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Lobby_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Lobby_Flr_1,  !- Zone Name 
  Lobby_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Lobby_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Lobby_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Lobby_Flr_1 Air Node,  !- Zone Air Node Name 
  Lobby_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Lobby_Flr_1 Inlet Nodes,  !- Name 
  Lobby_Flr_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Lobby_Flr_1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Lobby_Flr_1 Exhaust Nodes,  !- Name 
  Lobby_Flr_1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Lobby_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Lobby_Flr_1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Lobby_Flr_1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Lobby_Flr_1 Dual Duct Box,  !- Name 
  Lobby_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Lobby_Flr_1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Lobby_Flr_1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Lobby_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Lobby_Flr_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Lobby_Flr_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Lobby_Flr_1 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.06405,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Lobby_Flr_1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Lobby_Flr_1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Lobby_Flr_1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Lobby_Flr_1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Lobby_Flr_1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Lobby_Flr_1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Lobby_Flr_1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Lobby_Flr_1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Lobby_Flr_1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Lobby_Flr_1 Heat Pump OA Mixer,  !- Name 
  Lobby_Flr_1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Lobby_Flr_1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Lobby_Flr_1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Lobby_Flr_1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Lobby_Flr_1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Lobby_Flr_1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Lobby_Flr_1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Lobby_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Lobby_Flr_1 Heat Pump Heat Coil,  !- Name
  Lobby_Flr_1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Lobby_Flr_1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Lobby_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Lobby_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Lobby_Flr_1 Heat Pump Cool Coil,  !- Name
  Lobby_Flr_1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Lobby_Flr_1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Lobby_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Lobby_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Lobby_Flr_1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Lobby_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Lobby_Flr_1 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Lobby_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  64.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  840.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Lobby_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Lobby_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Flr_2_Wall_1_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  0.9644,  0.0000,  1.1000,  !- X3, Y3, Z3 
  0.9644,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Flr_2_Wall_1_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.5464,  0.0000,  2.3192,  !- X1, Y1, Z1 
  3.5464,  0.0000,  1.1000,  !- X2, Y2, Z2 
  4.4608,  0.0000,  1.1000,  !- X3, Y3, Z3 
  4.4608,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Flr_2_Wall_1_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  7.0428,  0.0000,  2.3192,  !- X1, Y1, Z1 
  7.0428,  0.0000,  1.1000,  !- X2, Y2, Z2 
  7.9572,  0.0000,  1.1000,  !- X3, Y3, Z3 
  7.9572,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Flr_2_Wall_1_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  10.5392,  0.0000,  2.3192,  !- X1, Y1, Z1 
  10.5392,  0.0000,  1.1000,  !- X2, Y2, Z2 
  11.4536,  0.0000,  1.1000,  !- X3, Y3, Z3 
  11.4536,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Flr_2_Wall_1_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  14.0356,  0.0000,  2.3192,  !- X1, Y1, Z1 
  14.0356,  0.0000,  1.1000,  !- X2, Y2, Z2 
  14.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  14.9500,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Flr_2_Wall_1_window_6,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.7933,  !- X2, Y2, Z2 
  14.9500,  0.0000,  2.7933,  !- X3, Y3, Z3 
  14.9500,  0.0000,  3.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Flr_2_Wall_1:shading_south_1,  !- Name 
  Lobby_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.3192,  !- X2, Y2, Z2 
  0.9644,  0.0000,  2.3192,  !- X3, Y3, Z3 
  0.9644,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Flr_2_Wall_1:shading_south_2,  !- Name 
  Lobby_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  3.5464,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  3.5464,  0.0000,  2.3192,  !- X2, Y2, Z2 
  4.4608,  0.0000,  2.3192,  !- X3, Y3, Z3 
  4.4608,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Flr_2_Wall_1:shading_south_3,  !- Name 
  Lobby_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  7.0428,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  7.0428,  0.0000,  2.3192,  !- X2, Y2, Z2 
  7.9572,  0.0000,  2.3192,  !- X3, Y3, Z3 
  7.9572,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Flr_2_Wall_1:shading_south_4,  !- Name 
  Lobby_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  10.5392,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  10.5392,  0.0000,  2.3192,  !- X2, Y2, Z2 
  11.4536,  0.0000,  2.3192,  !- X3, Y3, Z3 
  11.4536,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Flr_2_Wall_1:shading_south_5,  !- Name 
  Lobby_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  14.0356,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  14.0356,  0.0000,  2.3192,  !- X2, Y2, Z2 
  14.9500,  0.0000,  2.3192,  !- X3, Y3, Z3 
  14.9500,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Flr_2_Wall_1:shading_south_6,  !- Name 
  Lobby_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.5034,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  3.8000,  !- X2, Y2, Z2 
  14.9500,  0.0000,  3.8000,  !- X3, Y3, Z3 
  14.9500,  -0.5034,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Offices_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_2_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_1_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_2_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_1_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Lobby_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Flr_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1 
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Lobby_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  15.0000,  14.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Lobby_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Lobby_Flr_2,  !- Zone Name 
  420.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Lobby_Flr_2_Infiltration,  !- Name 
  Lobby_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Lobby_Flr_2_Lights,  !- Name 
  Lobby_Flr_2,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1581.3000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Lobby_Flr_2_PlugMisc_Equip,  !- Name 
  Lobby_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  541.8000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Lobby_Flr_2 *****

Sizing:Zone,
  Lobby_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Lobby_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Lobby_Flr_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.06405,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Lobby_Flr_2 Thermostat,  !- Name 
  Lobby_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Lobby_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Lobby_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Lobby_Flr_2,  !- Zone Name 
  Lobby_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Lobby_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Lobby_Flr_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Lobby_Flr_2 Air Node,  !- Zone Air Node Name 
  Lobby_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Lobby_Flr_2 Inlet Nodes,  !- Name 
  Lobby_Flr_2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Lobby_Flr_2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Lobby_Flr_2 Exhaust Nodes,  !- Name 
  Lobby_Flr_2 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Lobby_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Lobby_Flr_2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Lobby_Flr_2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Lobby_Flr_2 Dual Duct Box,  !- Name 
  Lobby_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Lobby_Flr_2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Lobby_Flr_2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Lobby_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Lobby_Flr_2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Lobby_Flr_2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Lobby_Flr_2 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.06405,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Lobby_Flr_2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Lobby_Flr_2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Lobby_Flr_2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Lobby_Flr_2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Lobby_Flr_2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Lobby_Flr_2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Lobby_Flr_2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Lobby_Flr_2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Lobby_Flr_2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Lobby_Flr_2 Heat Pump OA Mixer,  !- Name 
  Lobby_Flr_2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Lobby_Flr_2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Lobby_Flr_2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Lobby_Flr_2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Lobby_Flr_2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Lobby_Flr_2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Lobby_Flr_2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Lobby_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Lobby_Flr_2 Heat Pump Heat Coil,  !- Name
  Lobby_Flr_2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Lobby_Flr_2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Lobby_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Lobby_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Lobby_Flr_2 Heat Pump Cool Coil,  !- Name
  Lobby_Flr_2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Lobby_Flr_2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Lobby_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Lobby_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Lobby_Flr_2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Lobby_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Lobby_Flr_2 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Bathrooms_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  64.0000,  !- X Origin 
  90.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  840.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Bathrooms_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_1_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Auditorium_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  11.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  11.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  11.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  11.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_1_Wall_3_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Bathrooms_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  15.0000,  11.0500,  2.3192,  !- X1, Y1, Z1 
  15.0000,  11.0500,  1.1000,  !- X2, Y2, Z2 
  15.0000,  11.9644,  1.1000,  !- X3, Y3, Z3 
  15.0000,  11.9644,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_1_Wall_4_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Bathrooms_Flr_1_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  14.9500,  14.0000,  2.3192,  !- X1, Y1, Z1 
  14.9500,  14.0000,  1.1000,  !- X2, Y2, Z2 
  14.0356,  14.0000,  1.1000,  !- X3, Y3, Z3 
  14.0356,  14.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_1_Wall_4_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Bathrooms_Flr_1_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  11.4536,  14.0000,  2.3192,  !- X1, Y1, Z1 
  11.4536,  14.0000,  1.1000,  !- X2, Y2, Z2 
  10.5392,  14.0000,  1.1000,  !- X3, Y3, Z3 
  10.5392,  14.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_1_Wall_4_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Bathrooms_Flr_1_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  7.9572,  14.0000,  2.3192,  !- X1, Y1, Z1 
  7.9572,  14.0000,  1.1000,  !- X2, Y2, Z2 
  7.0428,  14.0000,  1.1000,  !- X3, Y3, Z3 
  7.0428,  14.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_1_Wall_4_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Bathrooms_Flr_1_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  4.4608,  14.0000,  2.3192,  !- X1, Y1, Z1 
  4.4608,  14.0000,  1.1000,  !- X2, Y2, Z2 
  3.5464,  14.0000,  1.1000,  !- X3, Y3, Z3 
  3.5464,  14.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_1_Wall_4_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Bathrooms_Flr_1_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.9644,  14.0000,  2.3192,  !- X1, Y1, Z1 
  0.9644,  14.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  14.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  14.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_1_Wall_4_window_6,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Bathrooms_Flr_1_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  14.9500,  14.0000,  3.8000,  !- X1, Y1, Z1 
  14.9500,  14.0000,  2.7933,  !- X2, Y2, Z2 
  0.0500,  14.0000,  2.7933,  !- X3, Y3, Z3 
  0.0500,  14.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_1_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_3_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_1_Wall_6,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_3_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1 
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bathrooms_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  15.0000,  14.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Bathrooms_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  420.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Bathrooms_Flr_1_Infiltration,  !- Name 
  Bathrooms_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Bathrooms_Flr_1_Lights,  !- Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1129.8000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Bathrooms_Flr_1_PlugMisc_Equip,  !- Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  541.8000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Bathrooms_Flr_1 *****

Sizing:Zone,
  Bathrooms_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Bathrooms_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Bathrooms_Flr_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.42672,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Bathrooms_Flr_1 Thermostat,  !- Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Bathrooms_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Bathrooms_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Bathrooms_Flr_1,  !- Zone Name 
  Bathrooms_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Bathrooms_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Bathrooms_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Bathrooms_Flr_1 Air Node,  !- Zone Air Node Name 
  Bathrooms_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Bathrooms_Flr_1 Inlet Nodes,  !- Name 
  Bathrooms_Flr_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Bathrooms_Flr_1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Bathrooms_Flr_1 Exhaust Nodes,  !- Name 
  Bathrooms_Flr_1 Heat Pump Exhaust Node,  !- Node 1 Name 
  Bathrooms_Flr_1 Exhaust Fan 1 Inlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  Bathrooms_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Bathrooms_Flr_1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Bathrooms_Flr_1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  Fan:ZoneExhaust,  !- Zone Equipment 3 Object Type 
  Bathrooms_Flr_1 Exhaust Fan 1,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Bathrooms_Flr_1 Dual Duct Box,  !- Name 
  Bathrooms_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Bathrooms_Flr_1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Bathrooms_Flr_1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Bathrooms_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Bathrooms_Flr_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Bathrooms_Flr_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Bathrooms_Flr_1 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.42672,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Bathrooms_Flr_1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Bathrooms_Flr_1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Bathrooms_Flr_1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Bathrooms_Flr_1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Bathrooms_Flr_1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Bathrooms_Flr_1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Bathrooms_Flr_1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Bathrooms_Flr_1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Bathrooms_Flr_1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Bathrooms_Flr_1 Heat Pump OA Mixer,  !- Name 
  Bathrooms_Flr_1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Bathrooms_Flr_1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Bathrooms_Flr_1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Bathrooms_Flr_1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Bathrooms_Flr_1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Bathrooms_Flr_1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Bathrooms_Flr_1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Bathrooms_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Bathrooms_Flr_1 Heat Pump Heat Coil,  !- Name
  Bathrooms_Flr_1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Bathrooms_Flr_1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Bathrooms_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Bathrooms_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Bathrooms_Flr_1 Heat Pump Cool Coil,  !- Name
  Bathrooms_Flr_1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Bathrooms_Flr_1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Bathrooms_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Bathrooms_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Bathrooms_Flr_1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Bathrooms_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Bathrooms_Flr_1 Heat Pump Inlet Node;  !- Air Outlet Node 

Fan:ZoneExhaust,
  Bathrooms_Flr_1 Exhaust Fan 1,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  0.4500,  !- Fan Efficiency {}
  125.0000,  !- Pressure Rise {Pa}
  0.4267,  !- Maximum Flow Rate {m3/s} [*******]
  Bathrooms_Flr_1 Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name 
  Bathrooms_Flr_1 Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name 
  Zone Exhaust Fans;  !- End-Use Subcategory 

!***** Process Loads For Zone: Bathrooms_Flr_1 *****

WaterUse:Connections,
  Bathrooms_Flr_1 SHW_default,  !- Name 
  Bathrooms_Flr_1 SHW_default Water Inlet Node,  !- Inlet Node Name 
  Bathrooms_Flr_1 SHW_default Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Bathrooms_Flr_1 SHW_default;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Bathrooms_Flr_1 SHW_default,  !- Name 
  SHW_default,  !- End-Use subcategory 
  5.48611111111111E-5,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name 
  Bathrooms_Flr_1 SHW_default Temp Sched,  !- Target Temperature Schedule Name  
  Bathrooms_Flr_1 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Bathrooms_Flr_1 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Bathrooms_Flr_1 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Bathrooms_Flr_1 SHW_default Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Bathrooms_Flr_1 SHW_default Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Bathrooms_Flr_1 SHW_default Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  40;  !- Field 4 

Schedule:Compact,
  Bathrooms_Flr_1 SHW_default Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Bathrooms_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  64.0000,  !- X Origin 
  90.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  840.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Bathrooms_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_2_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Auditorium_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  11.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  11.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  11.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  11.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_2_Wall_3_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Bathrooms_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  15.0000,  11.0500,  2.3192,  !- X1, Y1, Z1 
  15.0000,  11.0500,  1.1000,  !- X2, Y2, Z2 
  15.0000,  11.9644,  1.1000,  !- X3, Y3, Z3 
  15.0000,  11.9644,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_2_Wall_4_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Bathrooms_Flr_2_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  14.9500,  14.0000,  2.3192,  !- X1, Y1, Z1 
  14.9500,  14.0000,  1.1000,  !- X2, Y2, Z2 
  14.0356,  14.0000,  1.1000,  !- X3, Y3, Z3 
  14.0356,  14.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_2_Wall_4_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Bathrooms_Flr_2_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  11.4536,  14.0000,  2.3192,  !- X1, Y1, Z1 
  11.4536,  14.0000,  1.1000,  !- X2, Y2, Z2 
  10.5392,  14.0000,  1.1000,  !- X3, Y3, Z3 
  10.5392,  14.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_2_Wall_4_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Bathrooms_Flr_2_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  7.9572,  14.0000,  2.3192,  !- X1, Y1, Z1 
  7.9572,  14.0000,  1.1000,  !- X2, Y2, Z2 
  7.0428,  14.0000,  1.1000,  !- X3, Y3, Z3 
  7.0428,  14.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_2_Wall_4_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Bathrooms_Flr_2_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  4.4608,  14.0000,  2.3192,  !- X1, Y1, Z1 
  4.4608,  14.0000,  1.1000,  !- X2, Y2, Z2 
  3.5464,  14.0000,  1.1000,  !- X3, Y3, Z3 
  3.5464,  14.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_2_Wall_4_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Bathrooms_Flr_2_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.9644,  14.0000,  2.3192,  !- X1, Y1, Z1 
  0.9644,  14.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  14.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  14.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_2_Wall_4_window_6,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Bathrooms_Flr_2_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  14.9500,  14.0000,  3.8000,  !- X1, Y1, Z1 
  14.9500,  14.0000,  2.7933,  !- X2, Y2, Z2 
  0.0500,  14.0000,  2.7933,  !- X3, Y3, Z3 
  0.0500,  14.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_2_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Art_Class_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_2_Wall_6,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_3_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bathrooms_Flr_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1 
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  15.0000,  14.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Bathrooms_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  420.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Bathrooms_Flr_2_Infiltration,  !- Name 
  Bathrooms_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Bathrooms_Flr_2_Lights,  !- Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1129.8000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Bathrooms_Flr_2_PlugMisc_Equip,  !- Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  541.8000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Bathrooms_Flr_2 *****

Sizing:Zone,
  Bathrooms_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Bathrooms_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Bathrooms_Flr_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.42672,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Bathrooms_Flr_2 Thermostat,  !- Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Bathrooms_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Bathrooms_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Bathrooms_Flr_2,  !- Zone Name 
  Bathrooms_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Bathrooms_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Bathrooms_Flr_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Bathrooms_Flr_2 Air Node,  !- Zone Air Node Name 
  Bathrooms_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Bathrooms_Flr_2 Inlet Nodes,  !- Name 
  Bathrooms_Flr_2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Bathrooms_Flr_2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Bathrooms_Flr_2 Exhaust Nodes,  !- Name 
  Bathrooms_Flr_2 Heat Pump Exhaust Node,  !- Node 1 Name 
  Bathrooms_Flr_2 Exhaust Fan 1 Inlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  Bathrooms_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Bathrooms_Flr_2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Bathrooms_Flr_2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  Fan:ZoneExhaust,  !- Zone Equipment 3 Object Type 
  Bathrooms_Flr_2 Exhaust Fan 1,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Bathrooms_Flr_2 Dual Duct Box,  !- Name 
  Bathrooms_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Bathrooms_Flr_2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Bathrooms_Flr_2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Bathrooms_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Bathrooms_Flr_2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Bathrooms_Flr_2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Bathrooms_Flr_2 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.42672,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Bathrooms_Flr_2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Bathrooms_Flr_2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Bathrooms_Flr_2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Bathrooms_Flr_2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Bathrooms_Flr_2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Bathrooms_Flr_2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Bathrooms_Flr_2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Bathrooms_Flr_2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Bathrooms_Flr_2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Bathrooms_Flr_2 Heat Pump OA Mixer,  !- Name 
  Bathrooms_Flr_2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Bathrooms_Flr_2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Bathrooms_Flr_2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Bathrooms_Flr_2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Bathrooms_Flr_2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Bathrooms_Flr_2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Bathrooms_Flr_2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Bathrooms_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Bathrooms_Flr_2 Heat Pump Heat Coil,  !- Name
  Bathrooms_Flr_2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Bathrooms_Flr_2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Bathrooms_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Bathrooms_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Bathrooms_Flr_2 Heat Pump Cool Coil,  !- Name
  Bathrooms_Flr_2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Bathrooms_Flr_2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Bathrooms_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Bathrooms_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Bathrooms_Flr_2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Bathrooms_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Bathrooms_Flr_2 Heat Pump Inlet Node;  !- Air Outlet Node 

Fan:ZoneExhaust,
  Bathrooms_Flr_2 Exhaust Fan 1,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  0.4500,  !- Fan Efficiency {}
  125.0000,  !- Pressure Rise {Pa}
  0.4267,  !- Maximum Flow Rate {m3/s} [*******]
  Bathrooms_Flr_2 Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name 
  Bathrooms_Flr_2 Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name 
  Zone Exhaust Fans;  !- End-Use Subcategory 

!***** Process Loads For Zone: Bathrooms_Flr_2 *****

WaterUse:Connections,
  Bathrooms_Flr_2 SHW_default,  !- Name 
  Bathrooms_Flr_2 SHW_default Water Inlet Node,  !- Inlet Node Name 
  Bathrooms_Flr_2 SHW_default Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Bathrooms_Flr_2 SHW_default;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Bathrooms_Flr_2 SHW_default,  !- Name 
  SHW_default,  !- End-Use subcategory 
  5.48611111111111E-5,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name 
  Bathrooms_Flr_2 SHW_default Temp Sched,  !- Target Temperature Schedule Name  
  Bathrooms_Flr_2 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Bathrooms_Flr_2 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Bathrooms_Flr_2 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Bathrooms_Flr_2 SHW_default Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Bathrooms_Flr_2 SHW_default Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Bathrooms_Flr_2 SHW_default Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  40;  !- Field 4 

Schedule:Compact,
  Bathrooms_Flr_2 SHW_default Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Offices_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  79.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  2128.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Offices_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Offices_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_1_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  0.9644,  0.0000,  1.1000,  !- X3, Y3, Z3 
  0.9644,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_1_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  2.8950,  0.0000,  2.3192,  !- X1, Y1, Z1 
  2.8950,  0.0000,  1.1000,  !- X2, Y2, Z2 
  3.8094,  0.0000,  1.1000,  !- X3, Y3, Z3 
  3.8094,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_1_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  5.7401,  0.0000,  2.3192,  !- X1, Y1, Z1 
  5.7401,  0.0000,  1.1000,  !- X2, Y2, Z2 
  6.6545,  0.0000,  1.1000,  !- X3, Y3, Z3 
  6.6545,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_1_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  8.5851,  0.0000,  2.3192,  !- X1, Y1, Z1 
  8.5851,  0.0000,  1.1000,  !- X2, Y2, Z2 
  9.4995,  0.0000,  1.1000,  !- X3, Y3, Z3 
  9.4995,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_1_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  11.4302,  0.0000,  2.3192,  !- X1, Y1, Z1 
  11.4302,  0.0000,  1.1000,  !- X2, Y2, Z2 
  12.3446,  0.0000,  1.1000,  !- X3, Y3, Z3 
  12.3446,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_1_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  14.2752,  0.0000,  2.3192,  !- X1, Y1, Z1 
  14.2752,  0.0000,  1.1000,  !- X2, Y2, Z2 
  15.1896,  0.0000,  1.1000,  !- X3, Y3, Z3 
  15.1896,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_1_Window_7,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  17.1203,  0.0000,  2.3192,  !- X1, Y1, Z1 
  17.1203,  0.0000,  1.1000,  !- X2, Y2, Z2 
  18.0347,  0.0000,  1.1000,  !- X3, Y3, Z3 
  18.0347,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_1_Window_8,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  19.9653,  0.0000,  2.3192,  !- X1, Y1, Z1 
  19.9653,  0.0000,  1.1000,  !- X2, Y2, Z2 
  20.8797,  0.0000,  1.1000,  !- X3, Y3, Z3 
  20.8797,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_1_Window_9,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  22.8104,  0.0000,  2.3192,  !- X1, Y1, Z1 
  22.8104,  0.0000,  1.1000,  !- X2, Y2, Z2 
  23.7248,  0.0000,  1.1000,  !- X3, Y3, Z3 
  23.7248,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_1_Window_10,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  25.6554,  0.0000,  2.3192,  !- X1, Y1, Z1 
  25.6554,  0.0000,  1.1000,  !- X2, Y2, Z2 
  26.5698,  0.0000,  1.1000,  !- X3, Y3, Z3 
  26.5698,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_1_Window_11,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  28.5005,  0.0000,  2.3192,  !- X1, Y1, Z1 
  28.5005,  0.0000,  1.1000,  !- X2, Y2, Z2 
  29.4149,  0.0000,  1.1000,  !- X3, Y3, Z3 
  29.4149,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_1_Window_12,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  31.3455,  0.0000,  2.3192,  !- X1, Y1, Z1 
  31.3455,  0.0000,  1.1000,  !- X2, Y2, Z2 
  32.2599,  0.0000,  1.1000,  !- X3, Y3, Z3 
  32.2599,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_1_Window_13,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  34.1906,  0.0000,  2.3192,  !- X1, Y1, Z1 
  34.1906,  0.0000,  1.1000,  !- X2, Y2, Z2 
  35.1050,  0.0000,  1.1000,  !- X3, Y3, Z3 
  35.1050,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_1_Window_14,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  37.0356,  0.0000,  2.3192,  !- X1, Y1, Z1 
  37.0356,  0.0000,  1.1000,  !- X2, Y2, Z2 
  37.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  37.9500,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_1_window_15,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.7974,  !- X2, Y2, Z2 
  37.9500,  0.0000,  2.7974,  !- X3, Y3, Z3 
  37.9500,  0.0000,  3.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_1_Wall_1:shading_south_1,  !- Name 
  Offices_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.3192,  !- X2, Y2, Z2 
  0.9644,  0.0000,  2.3192,  !- X3, Y3, Z3 
  0.9644,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_1_Wall_1:shading_south_2,  !- Name 
  Offices_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  2.8950,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  2.8950,  0.0000,  2.3192,  !- X2, Y2, Z2 
  3.8094,  0.0000,  2.3192,  !- X3, Y3, Z3 
  3.8094,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_1_Wall_1:shading_south_3,  !- Name 
  Offices_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  5.7401,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  5.7401,  0.0000,  2.3192,  !- X2, Y2, Z2 
  6.6545,  0.0000,  2.3192,  !- X3, Y3, Z3 
  6.6545,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_1_Wall_1:shading_south_4,  !- Name 
  Offices_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  8.5851,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  8.5851,  0.0000,  2.3192,  !- X2, Y2, Z2 
  9.4995,  0.0000,  2.3192,  !- X3, Y3, Z3 
  9.4995,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_1_Wall_1:shading_south_5,  !- Name 
  Offices_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  11.4302,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  11.4302,  0.0000,  2.3192,  !- X2, Y2, Z2 
  12.3446,  0.0000,  2.3192,  !- X3, Y3, Z3 
  12.3446,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_1_Wall_1:shading_south_6,  !- Name 
  Offices_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  14.2752,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  14.2752,  0.0000,  2.3192,  !- X2, Y2, Z2 
  15.1896,  0.0000,  2.3192,  !- X3, Y3, Z3 
  15.1896,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_1_Wall_1:shading_south_7,  !- Name 
  Offices_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  17.1203,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  17.1203,  0.0000,  2.3192,  !- X2, Y2, Z2 
  18.0347,  0.0000,  2.3192,  !- X3, Y3, Z3 
  18.0347,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_1_Wall_1:shading_south_8,  !- Name 
  Offices_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  19.9653,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  19.9653,  0.0000,  2.3192,  !- X2, Y2, Z2 
  20.8797,  0.0000,  2.3192,  !- X3, Y3, Z3 
  20.8797,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_1_Wall_1:shading_south_9,  !- Name 
  Offices_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  22.8104,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  22.8104,  0.0000,  2.3192,  !- X2, Y2, Z2 
  23.7248,  0.0000,  2.3192,  !- X3, Y3, Z3 
  23.7248,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_1_Wall_1:shading_south_10,  !- Name 
  Offices_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  25.6554,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  25.6554,  0.0000,  2.3192,  !- X2, Y2, Z2 
  26.5698,  0.0000,  2.3192,  !- X3, Y3, Z3 
  26.5698,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_1_Wall_1:shading_south_11,  !- Name 
  Offices_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  28.5005,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  28.5005,  0.0000,  2.3192,  !- X2, Y2, Z2 
  29.4149,  0.0000,  2.3192,  !- X3, Y3, Z3 
  29.4149,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_1_Wall_1:shading_south_12,  !- Name 
  Offices_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  31.3455,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  31.3455,  0.0000,  2.3192,  !- X2, Y2, Z2 
  32.2599,  0.0000,  2.3192,  !- X3, Y3, Z3 
  32.2599,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_1_Wall_1:shading_south_13,  !- Name 
  Offices_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  34.1906,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  34.1906,  0.0000,  2.3192,  !- X2, Y2, Z2 
  35.1050,  0.0000,  2.3192,  !- X3, Y3, Z3 
  35.1050,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_1_Wall_1:shading_south_14,  !- Name 
  Offices_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  37.0356,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  37.0356,  0.0000,  2.3192,  !- X2, Y2, Z2 
  37.9500,  0.0000,  2.3192,  !- X3, Y3, Z3 
  37.9500,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_1_Wall_1:shading_south_15,  !- Name 
  Offices_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.5013,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  3.8000,  !- X2, Y2, Z2 
  37.9500,  0.0000,  3.8000,  !- X3, Y3, Z3 
  37.9500,  -0.5013,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Offices_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_2_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  38.0000,  0.0500,  2.3192,  !- X1, Y1, Z1 
  38.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  38.0000,  0.9644,  1.1000,  !- X3, Y3, Z3 
  38.0000,  0.9644,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_2_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  38.0000,  3.2964,  2.3192,  !- X1, Y1, Z1 
  38.0000,  3.2964,  1.1000,  !- X2, Y2, Z2 
  38.0000,  4.2108,  1.1000,  !- X3, Y3, Z3 
  38.0000,  4.2108,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_2_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  38.0000,  6.5428,  2.3192,  !- X1, Y1, Z1 
  38.0000,  6.5428,  1.1000,  !- X2, Y2, Z2 
  38.0000,  7.4572,  1.1000,  !- X3, Y3, Z3 
  38.0000,  7.4572,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_2_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  38.0000,  9.7892,  2.3192,  !- X1, Y1, Z1 
  38.0000,  9.7892,  1.1000,  !- X2, Y2, Z2 
  38.0000,  10.7036,  1.1000,  !- X3, Y3, Z3 
  38.0000,  10.7036,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_2_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  38.0000,  13.0356,  2.3192,  !- X1, Y1, Z1 
  38.0000,  13.0356,  1.1000,  !- X2, Y2, Z2 
  38.0000,  13.9500,  1.1000,  !- X3, Y3, Z3 
  38.0000,  13.9500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Offices_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Gym_Flr_1_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Offices_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Offices_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1 
  38.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Offices_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Offices_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  38.0000,  14.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Offices_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Offices_Flr_1,  !- Zone Name 
  1064.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Offices_Flr_1_Infiltration,  !- Name 
  Offices_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Offices_Flr_1 People,  !- Name 
  Offices_Flr_1,  !- Zone Name 
  Off_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  26.6000,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Offices_Flr_1_Lights,  !- Name 
  Offices_Flr_1,  !- Zone Name 
  Offices_Flr_1_Office,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  3436.7200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Offices_Flr_1_Office,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Office.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Offices_Flr_1_PlugMisc_Equip,  !- Name 
  Offices_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  3436.7200,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Offices_Flr_1 *****

Sizing:Zone,
  Offices_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Offices_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Offices_Flr_1 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Offices_Flr_1 Thermostat,  !- Name 
  Offices_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Offices_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Offices_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Offices_Flr_1,  !- Zone Name 
  Offices_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Offices_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Offices_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Offices_Flr_1 Air Node,  !- Zone Air Node Name 
  Offices_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Offices_Flr_1 Inlet Nodes,  !- Name 
  Offices_Flr_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Offices_Flr_1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Offices_Flr_1 Exhaust Nodes,  !- Name 
  Offices_Flr_1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Offices_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Offices_Flr_1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Offices_Flr_1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Offices_Flr_1 Dual Duct Box,  !- Name 
  Offices_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Offices_Flr_1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Offices_Flr_1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Offices_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Offices_Flr_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Offices_Flr_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Offices_Flr_1 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Offices_Flr_1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Offices_Flr_1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Offices_Flr_1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Offices_Flr_1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Offices_Flr_1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Offices_Flr_1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Offices_Flr_1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Offices_Flr_1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Offices_Flr_1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Offices_Flr_1 Heat Pump OA Mixer,  !- Name 
  Offices_Flr_1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Offices_Flr_1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Offices_Flr_1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Offices_Flr_1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Offices_Flr_1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Offices_Flr_1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Offices_Flr_1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Offices_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Offices_Flr_1 Heat Pump Heat Coil,  !- Name
  Offices_Flr_1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Offices_Flr_1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Offices_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Offices_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Offices_Flr_1 Heat Pump Cool Coil,  !- Name
  Offices_Flr_1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Offices_Flr_1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Offices_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Offices_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Offices_Flr_1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Offices_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Offices_Flr_1 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Offices_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  79.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  2128.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Offices_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Offices_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_1_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  0.9644,  0.0000,  1.1000,  !- X3, Y3, Z3 
  0.9644,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_1_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  2.8950,  0.0000,  2.3192,  !- X1, Y1, Z1 
  2.8950,  0.0000,  1.1000,  !- X2, Y2, Z2 
  3.8094,  0.0000,  1.1000,  !- X3, Y3, Z3 
  3.8094,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_1_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  5.7401,  0.0000,  2.3192,  !- X1, Y1, Z1 
  5.7401,  0.0000,  1.1000,  !- X2, Y2, Z2 
  6.6545,  0.0000,  1.1000,  !- X3, Y3, Z3 
  6.6545,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_1_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  8.5851,  0.0000,  2.3192,  !- X1, Y1, Z1 
  8.5851,  0.0000,  1.1000,  !- X2, Y2, Z2 
  9.4995,  0.0000,  1.1000,  !- X3, Y3, Z3 
  9.4995,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_1_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  11.4302,  0.0000,  2.3192,  !- X1, Y1, Z1 
  11.4302,  0.0000,  1.1000,  !- X2, Y2, Z2 
  12.3446,  0.0000,  1.1000,  !- X3, Y3, Z3 
  12.3446,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_1_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  14.2752,  0.0000,  2.3192,  !- X1, Y1, Z1 
  14.2752,  0.0000,  1.1000,  !- X2, Y2, Z2 
  15.1896,  0.0000,  1.1000,  !- X3, Y3, Z3 
  15.1896,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_1_Window_7,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  17.1203,  0.0000,  2.3192,  !- X1, Y1, Z1 
  17.1203,  0.0000,  1.1000,  !- X2, Y2, Z2 
  18.0347,  0.0000,  1.1000,  !- X3, Y3, Z3 
  18.0347,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_1_Window_8,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  19.9653,  0.0000,  2.3192,  !- X1, Y1, Z1 
  19.9653,  0.0000,  1.1000,  !- X2, Y2, Z2 
  20.8797,  0.0000,  1.1000,  !- X3, Y3, Z3 
  20.8797,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_1_Window_9,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  22.8104,  0.0000,  2.3192,  !- X1, Y1, Z1 
  22.8104,  0.0000,  1.1000,  !- X2, Y2, Z2 
  23.7248,  0.0000,  1.1000,  !- X3, Y3, Z3 
  23.7248,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_1_Window_10,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  25.6554,  0.0000,  2.3192,  !- X1, Y1, Z1 
  25.6554,  0.0000,  1.1000,  !- X2, Y2, Z2 
  26.5698,  0.0000,  1.1000,  !- X3, Y3, Z3 
  26.5698,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_1_Window_11,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  28.5005,  0.0000,  2.3192,  !- X1, Y1, Z1 
  28.5005,  0.0000,  1.1000,  !- X2, Y2, Z2 
  29.4149,  0.0000,  1.1000,  !- X3, Y3, Z3 
  29.4149,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_1_Window_12,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  31.3455,  0.0000,  2.3192,  !- X1, Y1, Z1 
  31.3455,  0.0000,  1.1000,  !- X2, Y2, Z2 
  32.2599,  0.0000,  1.1000,  !- X3, Y3, Z3 
  32.2599,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_1_Window_13,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  34.1906,  0.0000,  2.3192,  !- X1, Y1, Z1 
  34.1906,  0.0000,  1.1000,  !- X2, Y2, Z2 
  35.1050,  0.0000,  1.1000,  !- X3, Y3, Z3 
  35.1050,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_1_Window_14,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  37.0356,  0.0000,  2.3192,  !- X1, Y1, Z1 
  37.0356,  0.0000,  1.1000,  !- X2, Y2, Z2 
  37.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  37.9500,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_1_window_15,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.7974,  !- X2, Y2, Z2 
  37.9500,  0.0000,  2.7974,  !- X3, Y3, Z3 
  37.9500,  0.0000,  3.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_2_Wall_1:shading_south_1,  !- Name 
  Offices_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.3192,  !- X2, Y2, Z2 
  0.9644,  0.0000,  2.3192,  !- X3, Y3, Z3 
  0.9644,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_2_Wall_1:shading_south_2,  !- Name 
  Offices_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  2.8950,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  2.8950,  0.0000,  2.3192,  !- X2, Y2, Z2 
  3.8094,  0.0000,  2.3192,  !- X3, Y3, Z3 
  3.8094,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_2_Wall_1:shading_south_3,  !- Name 
  Offices_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  5.7401,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  5.7401,  0.0000,  2.3192,  !- X2, Y2, Z2 
  6.6545,  0.0000,  2.3192,  !- X3, Y3, Z3 
  6.6545,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_2_Wall_1:shading_south_4,  !- Name 
  Offices_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  8.5851,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  8.5851,  0.0000,  2.3192,  !- X2, Y2, Z2 
  9.4995,  0.0000,  2.3192,  !- X3, Y3, Z3 
  9.4995,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_2_Wall_1:shading_south_5,  !- Name 
  Offices_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  11.4302,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  11.4302,  0.0000,  2.3192,  !- X2, Y2, Z2 
  12.3446,  0.0000,  2.3192,  !- X3, Y3, Z3 
  12.3446,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_2_Wall_1:shading_south_6,  !- Name 
  Offices_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  14.2752,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  14.2752,  0.0000,  2.3192,  !- X2, Y2, Z2 
  15.1896,  0.0000,  2.3192,  !- X3, Y3, Z3 
  15.1896,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_2_Wall_1:shading_south_7,  !- Name 
  Offices_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  17.1203,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  17.1203,  0.0000,  2.3192,  !- X2, Y2, Z2 
  18.0347,  0.0000,  2.3192,  !- X3, Y3, Z3 
  18.0347,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_2_Wall_1:shading_south_8,  !- Name 
  Offices_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  19.9653,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  19.9653,  0.0000,  2.3192,  !- X2, Y2, Z2 
  20.8797,  0.0000,  2.3192,  !- X3, Y3, Z3 
  20.8797,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_2_Wall_1:shading_south_9,  !- Name 
  Offices_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  22.8104,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  22.8104,  0.0000,  2.3192,  !- X2, Y2, Z2 
  23.7248,  0.0000,  2.3192,  !- X3, Y3, Z3 
  23.7248,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_2_Wall_1:shading_south_10,  !- Name 
  Offices_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  25.6554,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  25.6554,  0.0000,  2.3192,  !- X2, Y2, Z2 
  26.5698,  0.0000,  2.3192,  !- X3, Y3, Z3 
  26.5698,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_2_Wall_1:shading_south_11,  !- Name 
  Offices_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  28.5005,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  28.5005,  0.0000,  2.3192,  !- X2, Y2, Z2 
  29.4149,  0.0000,  2.3192,  !- X3, Y3, Z3 
  29.4149,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_2_Wall_1:shading_south_12,  !- Name 
  Offices_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  31.3455,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  31.3455,  0.0000,  2.3192,  !- X2, Y2, Z2 
  32.2599,  0.0000,  2.3192,  !- X3, Y3, Z3 
  32.2599,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_2_Wall_1:shading_south_13,  !- Name 
  Offices_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  34.1906,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  34.1906,  0.0000,  2.3192,  !- X2, Y2, Z2 
  35.1050,  0.0000,  2.3192,  !- X3, Y3, Z3 
  35.1050,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_2_Wall_1:shading_south_14,  !- Name 
  Offices_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  37.0356,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  37.0356,  0.0000,  2.3192,  !- X2, Y2, Z2 
  37.9500,  0.0000,  2.3192,  !- X3, Y3, Z3 
  37.9500,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Flr_2_Wall_1:shading_south_15,  !- Name 
  Offices_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.5013,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  3.8000,  !- X2, Y2, Z2 
  37.9500,  0.0000,  3.8000,  !- X3, Y3, Z3 
  37.9500,  -0.5013,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Offices_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_2_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Flr_2_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  38.0000,  0.0500,  2.3192,  !- X1, Y1, Z1 
  38.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  38.0000,  0.9644,  1.1000,  !- X3, Y3, Z3 
  38.0000,  0.9644,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_2_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Flr_2_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  38.0000,  3.2964,  2.3192,  !- X1, Y1, Z1 
  38.0000,  3.2964,  1.1000,  !- X2, Y2, Z2 
  38.0000,  4.2108,  1.1000,  !- X3, Y3, Z3 
  38.0000,  4.2108,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_2_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Flr_2_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  38.0000,  6.5428,  2.3192,  !- X1, Y1, Z1 
  38.0000,  6.5428,  1.1000,  !- X2, Y2, Z2 
  38.0000,  7.4572,  1.1000,  !- X3, Y3, Z3 
  38.0000,  7.4572,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_2_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Flr_2_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  38.0000,  9.7892,  2.3192,  !- X1, Y1, Z1 
  38.0000,  9.7892,  1.1000,  !- X2, Y2, Z2 
  38.0000,  10.7036,  1.1000,  !- X3, Y3, Z3 
  38.0000,  10.7036,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_2_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Flr_2_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  38.0000,  13.0356,  2.3192,  !- X1, Y1, Z1 
  38.0000,  13.0356,  1.1000,  !- X2, Y2, Z2 
  38.0000,  13.9500,  1.1000,  !- X3, Y3, Z3 
  38.0000,  13.9500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Offices_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Gym_Flr_2_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Offices_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Offices_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Offices_Flr_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1 
  38.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Offices_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  38.0000,  14.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Offices_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Offices_Flr_2,  !- Zone Name 
  1064.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Offices_Flr_2_Infiltration,  !- Name 
  Offices_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Offices_Flr_2 People,  !- Name 
  Offices_Flr_2,  !- Zone Name 
  Off_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  26.6000,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Offices_Flr_2_Lights,  !- Name 
  Offices_Flr_2,  !- Zone Name 
  Offices_Flr_2_Office,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  3436.7200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Offices_Flr_2_Office,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Office.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Offices_Flr_2_PlugMisc_Equip,  !- Name 
  Offices_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  3436.7200,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Offices_Flr_2 *****

Sizing:Zone,
  Offices_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Offices_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Offices_Flr_2 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Offices_Flr_2 Thermostat,  !- Name 
  Offices_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Offices_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Offices_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Offices_Flr_2,  !- Zone Name 
  Offices_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Offices_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Offices_Flr_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Offices_Flr_2 Air Node,  !- Zone Air Node Name 
  Offices_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Offices_Flr_2 Inlet Nodes,  !- Name 
  Offices_Flr_2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Offices_Flr_2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Offices_Flr_2 Exhaust Nodes,  !- Name 
  Offices_Flr_2 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Offices_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Offices_Flr_2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Offices_Flr_2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Offices_Flr_2 Dual Duct Box,  !- Name 
  Offices_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Offices_Flr_2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Offices_Flr_2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Offices_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Offices_Flr_2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Offices_Flr_2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Offices_Flr_2 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Offices_Flr_2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Offices_Flr_2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Offices_Flr_2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Offices_Flr_2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Offices_Flr_2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Offices_Flr_2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Offices_Flr_2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Offices_Flr_2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Offices_Flr_2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Offices_Flr_2 Heat Pump OA Mixer,  !- Name 
  Offices_Flr_2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Offices_Flr_2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Offices_Flr_2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Offices_Flr_2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Offices_Flr_2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Offices_Flr_2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Offices_Flr_2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Offices_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Offices_Flr_2 Heat Pump Heat Coil,  !- Name
  Offices_Flr_2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Offices_Flr_2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Offices_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Offices_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Offices_Flr_2 Heat Pump Cool Coil,  !- Name
  Offices_Flr_2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Offices_Flr_2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Offices_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Offices_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Offices_Flr_2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Offices_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Offices_Flr_2 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Library_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  117.0000,  !- X Origin 
  66.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  3360.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Library_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Aux_Gym_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  24.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  24.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  24.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  24.0000,  35.0000,  0.0000,  !- X3, Y3, Z3 
  24.0000,  35.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_2_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0000,  0.0500,  2.3192,  !- X1, Y1, Z1 
  24.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  24.0000,  0.9644,  1.1000,  !- X3, Y3, Z3 
  24.0000,  0.9644,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_2_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0000,  2.8821,  2.3192,  !- X1, Y1, Z1 
  24.0000,  2.8821,  1.1000,  !- X2, Y2, Z2 
  24.0000,  3.7965,  1.1000,  !- X3, Y3, Z3 
  24.0000,  3.7965,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_2_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0000,  5.7143,  2.3192,  !- X1, Y1, Z1 
  24.0000,  5.7143,  1.1000,  !- X2, Y2, Z2 
  24.0000,  6.6287,  1.1000,  !- X3, Y3, Z3 
  24.0000,  6.6287,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_2_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0000,  8.5464,  2.3192,  !- X1, Y1, Z1 
  24.0000,  8.5464,  1.1000,  !- X2, Y2, Z2 
  24.0000,  9.4608,  1.1000,  !- X3, Y3, Z3 
  24.0000,  9.4608,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_2_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0000,  11.3785,  2.3192,  !- X1, Y1, Z1 
  24.0000,  11.3785,  1.1000,  !- X2, Y2, Z2 
  24.0000,  12.2929,  1.1000,  !- X3, Y3, Z3 
  24.0000,  12.2929,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_2_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0000,  14.2107,  2.3192,  !- X1, Y1, Z1 
  24.0000,  14.2107,  1.1000,  !- X2, Y2, Z2 
  24.0000,  15.1251,  1.1000,  !- X3, Y3, Z3 
  24.0000,  15.1251,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_2_Window_7,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0000,  17.0428,  2.3192,  !- X1, Y1, Z1 
  24.0000,  17.0428,  1.1000,  !- X2, Y2, Z2 
  24.0000,  17.9572,  1.1000,  !- X3, Y3, Z3 
  24.0000,  17.9572,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_2_Window_8,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0000,  19.8749,  2.3192,  !- X1, Y1, Z1 
  24.0000,  19.8749,  1.1000,  !- X2, Y2, Z2 
  24.0000,  20.7893,  1.1000,  !- X3, Y3, Z3 
  24.0000,  20.7893,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_2_Window_9,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0000,  22.7071,  2.3192,  !- X1, Y1, Z1 
  24.0000,  22.7071,  1.1000,  !- X2, Y2, Z2 
  24.0000,  23.6215,  1.1000,  !- X3, Y3, Z3 
  24.0000,  23.6215,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_2_Window_10,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0000,  25.5392,  2.3192,  !- X1, Y1, Z1 
  24.0000,  25.5392,  1.1000,  !- X2, Y2, Z2 
  24.0000,  26.4536,  1.1000,  !- X3, Y3, Z3 
  24.0000,  26.4536,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_2_Window_11,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0000,  28.3713,  2.3192,  !- X1, Y1, Z1 
  24.0000,  28.3713,  1.1000,  !- X2, Y2, Z2 
  24.0000,  29.2857,  1.1000,  !- X3, Y3, Z3 
  24.0000,  29.2857,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_2_Window_12,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0000,  31.2035,  2.3192,  !- X1, Y1, Z1 
  24.0000,  31.2035,  1.1000,  !- X2, Y2, Z2 
  24.0000,  32.1179,  1.1000,  !- X3, Y3, Z3 
  24.0000,  32.1179,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_2_Window_13,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0000,  34.0356,  2.3192,  !- X1, Y1, Z1 
  24.0000,  34.0356,  1.1000,  !- X2, Y2, Z2 
  24.0000,  34.9500,  1.1000,  !- X3, Y3, Z3 
  24.0000,  34.9500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Flr_1_Ceiling_1,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Kitchen_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  24.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  24.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  35.0000,  0.0000,  !- X1, Y1, Z1 
  24.0000,  35.0000,  0.0000,  !- X2, Y2, Z2 
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  24.0000,  35.0000,  4.0000,  !- X1, Y1, Z1 
  24.0000,  35.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  35.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  35.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_3_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  23.9500,  35.0000,  2.3192,  !- X1, Y1, Z1 
  23.9500,  35.0000,  1.1000,  !- X2, Y2, Z2 
  23.0356,  35.0000,  1.1000,  !- X3, Y3, Z3 
  23.0356,  35.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_3_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.0768,  35.0000,  2.3192,  !- X1, Y1, Z1 
  21.0768,  35.0000,  1.1000,  !- X2, Y2, Z2 
  20.1624,  35.0000,  1.1000,  !- X3, Y3, Z3 
  20.1624,  35.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_3_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  18.2036,  35.0000,  2.3192,  !- X1, Y1, Z1 
  18.2036,  35.0000,  1.1000,  !- X2, Y2, Z2 
  17.2892,  35.0000,  1.1000,  !- X3, Y3, Z3 
  17.2892,  35.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_3_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  15.3304,  35.0000,  2.3192,  !- X1, Y1, Z1 
  15.3304,  35.0000,  1.1000,  !- X2, Y2, Z2 
  14.4160,  35.0000,  1.1000,  !- X3, Y3, Z3 
  14.4160,  35.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_3_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  12.4572,  35.0000,  2.3192,  !- X1, Y1, Z1 
  12.4572,  35.0000,  1.1000,  !- X2, Y2, Z2 
  11.5428,  35.0000,  1.1000,  !- X3, Y3, Z3 
  11.5428,  35.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_3_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  9.5840,  35.0000,  2.3192,  !- X1, Y1, Z1 
  9.5840,  35.0000,  1.1000,  !- X2, Y2, Z2 
  8.6696,  35.0000,  1.1000,  !- X3, Y3, Z3 
  8.6696,  35.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_3_Window_7,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  6.7108,  35.0000,  2.3192,  !- X1, Y1, Z1 
  6.7108,  35.0000,  1.1000,  !- X2, Y2, Z2 
  5.7964,  35.0000,  1.1000,  !- X3, Y3, Z3 
  5.7964,  35.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_3_Window_8,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.8376,  35.0000,  2.3192,  !- X1, Y1, Z1 
  3.8376,  35.0000,  1.1000,  !- X2, Y2, Z2 
  2.9232,  35.0000,  1.1000,  !- X3, Y3, Z3 
  2.9232,  35.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_3_Window_9,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.9644,  35.0000,  2.3192,  !- X1, Y1, Z1 
  0.9644,  35.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  35.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  35.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_3_window_10,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  23.9500,  35.0000,  3.8000,  !- X1, Y1, Z1 
  23.9500,  35.0000,  2.7958,  !- X2, Y2, Z2 
  0.0500,  35.0000,  2.7958,  !- X3, Y3, Z3 
  0.0500,  35.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Flr_1_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Auditorium_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  35.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  35.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Flr_1_Ceiling_2,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Cafeteria_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  24.0000,  9.0000,  4.0000,  !- X2, Y2, Z2 
  24.0000,  35.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  35.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Library_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  1680.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Library_Flr_1_Infiltration,  !- Name 
  Library_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Library_Flr_1 People,  !- Name 
  Library_Flr_1,  !- Zone Name 
  Lib_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  210.0000,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Library_Flr_1_Lights,  !- Name 
  Library_Flr_1,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  7232.4000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Library_Flr_1_PlugMisc_Equip,  !- Name 
  Library_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  4880.4000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Library_Flr_1 *****

Sizing:Zone,
  Library_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Library_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Library_Flr_1 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Library_Flr_1 Thermostat,  !- Name 
  Library_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Library_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Library_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Library_Flr_1,  !- Zone Name 
  Library_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Library_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Library_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Library_Flr_1 Air Node,  !- Zone Air Node Name 
  Library_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Library_Flr_1 Inlet Nodes,  !- Name 
  Library_Flr_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Library_Flr_1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Library_Flr_1 Exhaust Nodes,  !- Name 
  Library_Flr_1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Library_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Library_Flr_1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Library_Flr_1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Library_Flr_1 Dual Duct Box,  !- Name 
  Library_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Library_Flr_1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Library_Flr_1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Library_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Library_Flr_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Library_Flr_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Library_Flr_1 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Library_Flr_1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Library_Flr_1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Library_Flr_1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Library_Flr_1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Library_Flr_1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Library_Flr_1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Library_Flr_1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Library_Flr_1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Library_Flr_1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Library_Flr_1 Heat Pump OA Mixer,  !- Name 
  Library_Flr_1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Library_Flr_1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Library_Flr_1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Library_Flr_1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Library_Flr_1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Library_Flr_1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Library_Flr_1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Library_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Library_Flr_1 Heat Pump Heat Coil,  !- Name
  Library_Flr_1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Library_Flr_1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Library_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Library_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Library_Flr_1 Heat Pump Cool Coil,  !- Name
  Library_Flr_1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Library_Flr_1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Library_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Library_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Library_Flr_1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Library_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Library_Flr_1 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Mech_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  79.0000,  !- X Origin 
  66.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1368.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Gym_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Library_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Auditorium_Flr_1_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Mech_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  38.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Mech_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  38.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Mech_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Mech_Flr_1,  !- Zone Name 
  684.0000;  !- Surface Area 

Lights,
  Mech_Flr_1_Lights,  !- Name 
  Mech_Flr_1,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1474.0200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Mech_Flr_1_PlugMisc_Equip,  !- Name 
  Mech_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  882.3600,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ElectricEquipment,
  Mech_Flr_1_Elevators_Equip,  !- Name 
  Mech_Flr_1,  !- Zone Name 
  Elevator_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  32109.8901,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  Elevators;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Mech_Flr_1 *****

Sizing:Zone,
  Mech_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Mech_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Mech_Flr_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.10431,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Mech_Flr_1 Thermostat,  !- Name 
  Mech_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Mech_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Mech_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Mech_Flr_1,  !- Zone Name 
  Mech_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Mech_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Mech_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Mech_Flr_1 Air Node,  !- Zone Air Node Name 
  Mech_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Mech_Flr_1 Inlet Nodes,  !- Name 
  Mech_Flr_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Mech_Flr_1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Mech_Flr_1 Exhaust Nodes,  !- Name 
  Mech_Flr_1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Mech_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Mech_Flr_1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Mech_Flr_1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Mech_Flr_1 Dual Duct Box,  !- Name 
  Mech_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Mech_Flr_1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Mech_Flr_1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mech_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Mech_Flr_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Mech_Flr_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Mech_Flr_1 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.10431,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Mech_Flr_1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mech_Flr_1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Mech_Flr_1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Mech_Flr_1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Mech_Flr_1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Mech_Flr_1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Mech_Flr_1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Mech_Flr_1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Mech_Flr_1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Mech_Flr_1 Heat Pump OA Mixer,  !- Name 
  Mech_Flr_1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Mech_Flr_1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Mech_Flr_1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Mech_Flr_1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Mech_Flr_1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Mech_Flr_1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Mech_Flr_1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Mech_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Mech_Flr_1 Heat Pump Heat Coil,  !- Name
  Mech_Flr_1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Mech_Flr_1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Mech_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Mech_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Mech_Flr_1 Heat Pump Cool Coil,  !- Name
  Mech_Flr_1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Mech_Flr_1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Mech_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Mech_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Mech_Flr_1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Mech_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Mech_Flr_1 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Mech_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  79.0000,  !- X Origin 
  66.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1368.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Mech_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Gym_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Kitchen_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Auditorium_Flr_2_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Mech_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Flr_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  38.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Mech_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  38.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Mech_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Mech_Flr_2,  !- Zone Name 
  684.0000;  !- Surface Area 

Lights,
  Mech_Flr_2_Lights,  !- Name 
  Mech_Flr_2,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1474.0200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Mech_Flr_2_PlugMisc_Equip,  !- Name 
  Mech_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  882.3600,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Mech_Flr_2 *****

Sizing:Zone,
  Mech_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Mech_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Mech_Flr_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.10431,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Mech_Flr_2 Thermostat,  !- Name 
  Mech_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Mech_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Mech_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Mech_Flr_2,  !- Zone Name 
  Mech_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Mech_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Mech_Flr_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Mech_Flr_2 Air Node,  !- Zone Air Node Name 
  Mech_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Mech_Flr_2 Inlet Nodes,  !- Name 
  Mech_Flr_2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Mech_Flr_2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Mech_Flr_2 Exhaust Nodes,  !- Name 
  Mech_Flr_2 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Mech_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Mech_Flr_2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Mech_Flr_2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Mech_Flr_2 Dual Duct Box,  !- Name 
  Mech_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Mech_Flr_2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Mech_Flr_2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mech_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Mech_Flr_2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Mech_Flr_2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Mech_Flr_2 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.10431,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Mech_Flr_2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mech_Flr_2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Mech_Flr_2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Mech_Flr_2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Mech_Flr_2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Mech_Flr_2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Mech_Flr_2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Mech_Flr_2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Mech_Flr_2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Mech_Flr_2 Heat Pump OA Mixer,  !- Name 
  Mech_Flr_2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Mech_Flr_2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Mech_Flr_2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Mech_Flr_2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Mech_Flr_2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Mech_Flr_2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Mech_Flr_2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Mech_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Mech_Flr_2 Heat Pump Heat Coil,  !- Name
  Mech_Flr_2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Mech_Flr_2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Mech_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Mech_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Mech_Flr_2 Heat Pump Cool Coil,  !- Name
  Mech_Flr_2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Mech_Flr_2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Mech_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Mech_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Mech_Flr_2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Mech_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Mech_Flr_2 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Gym_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  79.0000,  !- X Origin 
  14.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  8.7500,  !- Ceiling Height {m}
  16768.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Gym_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Offices_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Aux_Gym_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  0.0000,  8.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  52.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  52.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Flr_1_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  52.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  52.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  52.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  52.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  52.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  52.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  52.0000,  0.0000,  !- X1, Y1, Z1 
  38.0000,  52.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Offices_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  4.0000,  !- X3, Y3, Z3 
  38.0000,  0.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Flr_2_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  52.0000,  8.0000,  !- X1, Y1, Z1 
  38.0000,  52.0000,  4.0000,  !- X2, Y2, Z2 
  0.0000,  52.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  52.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  52.0000,  8.0000,  !- X1, Y1, Z1 
  0.0000,  52.0000,  4.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Ceiling_1,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  52.0000,  8.0000,  !- X1, Y1, Z1 
  35.0000,  0.0000,  8.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  8.0000,  !- X3, Y3, Z3 
  38.0000,  52.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Ceiling_2,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  52.0000,  8.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  8.0000,  !- X2, Y2, Z2 
  3.0000,  0.0000,  8.0000,  !- X3, Y3, Z3 
  3.0000,  52.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Ceiling_3,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  3.0000,  8.0000,  !- X1, Y1, Z1 
  3.0000,  0.0000,  8.0000,  !- X2, Y2, Z2 
  35.0000,  0.0000,  8.0000,  !- X3, Y3, Z3 
  35.0000,  3.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Ceiling_4,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  11.0000,  8.0000,  !- X1, Y1, Z1 
  3.0000,  8.0000,  8.0000,  !- X2, Y2, Z2 
  35.0000,  8.0000,  8.0000,  !- X3, Y3, Z3 
  35.0000,  11.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Ceiling_5,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  19.0000,  8.0000,  !- X1, Y1, Z1 
  3.0000,  16.0000,  8.0000,  !- X2, Y2, Z2 
  35.0000,  16.0000,  8.0000,  !- X3, Y3, Z3 
  35.0000,  19.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Ceiling_6,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  27.0000,  8.0000,  !- X1, Y1, Z1 
  3.0000,  24.0000,  8.0000,  !- X2, Y2, Z2 
  35.0000,  24.0000,  8.0000,  !- X3, Y3, Z3 
  35.0000,  27.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Ceiling_7,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  35.0000,  8.0000,  !- X1, Y1, Z1 
  3.0000,  32.0000,  8.0000,  !- X2, Y2, Z2 
  35.0000,  32.0000,  8.0000,  !- X3, Y3, Z3 
  35.0000,  35.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Ceiling_8,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  43.0000,  8.0000,  !- X1, Y1, Z1 
  3.0000,  40.0000,  8.0000,  !- X2, Y2, Z2 
  35.0000,  40.0000,  8.0000,  !- X3, Y3, Z3 
  35.0000,  43.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Ceiling_9,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  52.0000,  8.0000,  !- X1, Y1, Z1 
  3.0000,  48.0000,  8.0000,  !- X2, Y2, Z2 
  35.0000,  48.0000,  8.0000,  !- X3, Y3, Z3 
  35.0000,  52.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  3,  !- Number of Vertices 
  35.0000,  3.0000,  10.0000,  !- X1, Y1, Z1 
  35.0000,  3.0000,  8.0000,  !- X2, Y2, Z2 
  35.0000,  8.0000,  8.0000;  !- X3, Y3, Z3 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  3.0000,  10.0000,  !- X1, Y1, Z1 
  3.0000,  3.0000,  8.0000,  !- X2, Y2, Z2 
  35.0000,  3.0000,  8.0000,  !- X3, Y3, Z3 
  35.0000,  3.0000,  10.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Gym_Flr_1_Pop_1_Wall_2_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Gym_Flr_1_Pop_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.0500,  3.0000,  9.8000,  !- X1, Y1, Z1 
  3.0500,  3.0000,  9.0978,  !- X2, Y2, Z2 
  34.9500,  3.0000,  9.0978,  !- X3, Y3, Z3 
  34.9500,  3.0000,  9.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Gym_Flr_1_Pop_1_Wall_2:shading_south_1,  !- Name 
  Gym_Flr_1_Pop_1_Wall_2,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  3.0500,  2.6489,  9.8000,  !- X1, Y1, Z1 
  3.0500,  3.0000,  9.8000,  !- X2, Y2, Z2 
  34.9500,  3.0000,  9.8000,  !- X3, Y3, Z3 
  34.9500,  2.6489,  9.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  3,  !- Number of Vertices 
  3.0000,  8.0000,  8.0000,  !- X1, Y1, Z1 
  3.0000,  3.0000,  8.0000,  !- X2, Y2, Z2 
  3.0000,  3.0000,  10.0000;  !- X3, Y3, Z3 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_1_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  3.0000,  10.0000,  !- X1, Y1, Z1 
  35.0000,  8.0000,  8.0000,  !- X2, Y2, Z2 
  3.0000,  8.0000,  8.0000,  !- X3, Y3, Z3 
  3.0000,  3.0000,  10.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  3,  !- Number of Vertices 
  35.0000,  11.0000,  10.0000,  !- X1, Y1, Z1 
  35.0000,  11.0000,  8.0000,  !- X2, Y2, Z2 
  35.0000,  16.0000,  8.0000;  !- X3, Y3, Z3 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  11.0000,  10.0000,  !- X1, Y1, Z1 
  3.0000,  11.0000,  8.0000,  !- X2, Y2, Z2 
  35.0000,  11.0000,  8.0000,  !- X3, Y3, Z3 
  35.0000,  11.0000,  10.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Gym_Flr_1_Pop_2_Wall_2_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Gym_Flr_1_Pop_2_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.0500,  11.0000,  9.8000,  !- X1, Y1, Z1 
  3.0500,  11.0000,  9.0978,  !- X2, Y2, Z2 
  34.9500,  11.0000,  9.0978,  !- X3, Y3, Z3 
  34.9500,  11.0000,  9.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Gym_Flr_1_Pop_2_Wall_2:shading_south_1,  !- Name 
  Gym_Flr_1_Pop_2_Wall_2,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  3.0500,  10.6489,  9.8000,  !- X1, Y1, Z1 
  3.0500,  11.0000,  9.8000,  !- X2, Y2, Z2 
  34.9500,  11.0000,  9.8000,  !- X3, Y3, Z3 
  34.9500,  10.6489,  9.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  3,  !- Number of Vertices 
  3.0000,  16.0000,  8.0000,  !- X1, Y1, Z1 
  3.0000,  11.0000,  8.0000,  !- X2, Y2, Z2 
  3.0000,  11.0000,  10.0000;  !- X3, Y3, Z3 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  11.0000,  10.0000,  !- X1, Y1, Z1 
  35.0000,  16.0000,  8.0000,  !- X2, Y2, Z2 
  3.0000,  16.0000,  8.0000,  !- X3, Y3, Z3 
  3.0000,  11.0000,  10.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_3_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  3,  !- Number of Vertices 
  35.0000,  19.0000,  10.0000,  !- X1, Y1, Z1 
  35.0000,  19.0000,  8.0000,  !- X2, Y2, Z2 
  35.0000,  24.0000,  8.0000;  !- X3, Y3, Z3 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_3_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  19.0000,  10.0000,  !- X1, Y1, Z1 
  3.0000,  19.0000,  8.0000,  !- X2, Y2, Z2 
  35.0000,  19.0000,  8.0000,  !- X3, Y3, Z3 
  35.0000,  19.0000,  10.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Gym_Flr_1_Pop_3_Wall_2_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Gym_Flr_1_Pop_3_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.0500,  19.0000,  9.8000,  !- X1, Y1, Z1 
  3.0500,  19.0000,  9.0978,  !- X2, Y2, Z2 
  34.9500,  19.0000,  9.0978,  !- X3, Y3, Z3 
  34.9500,  19.0000,  9.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Gym_Flr_1_Pop_3_Wall_2:shading_south_1,  !- Name 
  Gym_Flr_1_Pop_3_Wall_2,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  3.0500,  18.6489,  9.8000,  !- X1, Y1, Z1 
  3.0500,  19.0000,  9.8000,  !- X2, Y2, Z2 
  34.9500,  19.0000,  9.8000,  !- X3, Y3, Z3 
  34.9500,  18.6489,  9.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_3_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  3,  !- Number of Vertices 
  3.0000,  24.0000,  8.0000,  !- X1, Y1, Z1 
  3.0000,  19.0000,  8.0000,  !- X2, Y2, Z2 
  3.0000,  19.0000,  10.0000;  !- X3, Y3, Z3 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_3_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  19.0000,  10.0000,  !- X1, Y1, Z1 
  35.0000,  24.0000,  8.0000,  !- X2, Y2, Z2 
  3.0000,  24.0000,  8.0000,  !- X3, Y3, Z3 
  3.0000,  19.0000,  10.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_4_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  3,  !- Number of Vertices 
  35.0000,  27.0000,  10.0000,  !- X1, Y1, Z1 
  35.0000,  27.0000,  8.0000,  !- X2, Y2, Z2 
  35.0000,  32.0000,  8.0000;  !- X3, Y3, Z3 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_4_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  27.0000,  10.0000,  !- X1, Y1, Z1 
  3.0000,  27.0000,  8.0000,  !- X2, Y2, Z2 
  35.0000,  27.0000,  8.0000,  !- X3, Y3, Z3 
  35.0000,  27.0000,  10.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Gym_Flr_1_Pop_4_Wall_2_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Gym_Flr_1_Pop_4_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.0500,  27.0000,  9.8000,  !- X1, Y1, Z1 
  3.0500,  27.0000,  9.0978,  !- X2, Y2, Z2 
  34.9500,  27.0000,  9.0978,  !- X3, Y3, Z3 
  34.9500,  27.0000,  9.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Gym_Flr_1_Pop_4_Wall_2:shading_south_1,  !- Name 
  Gym_Flr_1_Pop_4_Wall_2,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  3.0500,  26.6489,  9.8000,  !- X1, Y1, Z1 
  3.0500,  27.0000,  9.8000,  !- X2, Y2, Z2 
  34.9500,  27.0000,  9.8000,  !- X3, Y3, Z3 
  34.9500,  26.6489,  9.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_4_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  3,  !- Number of Vertices 
  3.0000,  32.0000,  8.0000,  !- X1, Y1, Z1 
  3.0000,  27.0000,  8.0000,  !- X2, Y2, Z2 
  3.0000,  27.0000,  10.0000;  !- X3, Y3, Z3 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_4_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  27.0000,  10.0000,  !- X1, Y1, Z1 
  35.0000,  32.0000,  8.0000,  !- X2, Y2, Z2 
  3.0000,  32.0000,  8.0000,  !- X3, Y3, Z3 
  3.0000,  27.0000,  10.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_5_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  3,  !- Number of Vertices 
  35.0000,  35.0000,  10.0000,  !- X1, Y1, Z1 
  35.0000,  35.0000,  8.0000,  !- X2, Y2, Z2 
  35.0000,  40.0000,  8.0000;  !- X3, Y3, Z3 

BuildingSurface:Detailed,
  Gym_Flr_1_Pop_5_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-11.4 ci_Ext-wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  35.0000,  10.0000,  !- X1, Y1, Z1 
  3.0000,  35.0000,  8.0000,  !- X2, Y2, Z2 
  35.0000,  35.0000,  8.0000,  !- X3, Y3, Z3 
  35.0000,  35.0000,  10.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Gym_Flr_1_Pop_5_Wall_2_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Gym_Flr_1_Pop_5_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.0500,  35.0000,  9.8000,  !- X1, Y1, Z1 
  3.0500,  35.0000,  9.0978,  !- X2, Y2, Z2 
  34.9500,  35.0000,  9.0978,  !- X3, Y3, Z3 
  34.9500,  35.0000,  9.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Gym_Flr_1_Pop_5_Wall_2:shading_south_1,  !- Name 
  Gym_Flr_1_Pop_5_Wall_2,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  3.0500,  34.6489,  9.8000,  !- X1, Y1, Z1 
