
! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.32)
! Created on 10/28/2011 16:33:40

!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****

!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****

!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****

! Start SimMetaData
! WeatherFileName=USA_WA_Seattle-Tacoma_TMY2.epw
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Mass
! End SimMetaData
! Number of Zones: 47

Version,
  7.0.0;  !- Version 

Timestep,
  6;  !- Number of Timesteps per Hour 

SimulationControl,
  Yes,  !- Do Zone Sizing Calculation 
  Yes,  !- Do System Sizing Calculation 
  Yes,  !- Do Plant Sizing Calculation 
  No,  !- Run Simulation for Sizing Periods 
  Yes;  !- Run Simulation for Weather File Run Periods 

RunPeriod,
  ,  !- Name 
  1,  !- Begin Month 
  1,  !- Begin Day of Month 
  12,  !- End Month 
  31,  !- End Day of Month 
  Sunday,  !- Day of Week for Start Day 
  No,  !- Use Weather File Holidays and Special Days 
  No,  !- Use Weather File Daylight Saving Period 
  No,  !- Apply Weekend Holiday Rule 
  Yes,  !- Use Weather File Rain Indicators 
  Yes,  !- Use Weather File Snow Indicators 
  1.0000;  !- Number of Times Runperiod to be Done 

SurfaceConvectionAlgorithm:Inside,
  TARP;  !- Algorithm 

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm 

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm 
  200.0000;  !- Surface Temperature Upper Limit 

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;  !- Solution Algorithm 

Sizing:Parameters,
  1.2,  !- Heating Sizing Factor 
  1.2,  !- Cooling Sizing Factor 
  6;  !- Time Steps in Averaging Window 

ConvergenceLimits,
  1,  !- Minimum System Timestep 
  20;  !- Maximum HVAC Iterations 

ShadowCalculation,
  7,  !- Calculation Frequency 
  15000;  !- Maximum Figures in Shadow Overlap Calculations 

GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position 
  Counterclockwise,  !- Vertex Entry Direction 
  Relative,  !- Coordinate System 
  Relative;  !- Daylighting Reference Point Coordinate System 

Building,
  Secondary School Low-Energy Heat Pump,  !- Name 
  0.0000,  !- North Axis 
  City,  !- Terrain 
  0.0400,  !- Loads Convergence Tolerance Value 
  0.2000,  !- Temperature Convergence Tolerance Value 
  FullExterior,  !- Solar Distribution 
  25,  !- Maximum Number of Warmup Days 
  6;  !- Minimum Number of Warmup Days 


! US National Holidays

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

! Daylight Saving Period in US

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date



Site:Location,
USA WA-SEATTLE,  !- Name
47.45,       !- Latitude {deg}
-122.30,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
122; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.744,  !- January Ground Temperature {C}
19.735,  !- February Ground Temperature {C}
19.741,  !- March Ground Temperature {C}
19.771,  !- April Ground Temperature {C}
19.825,  !- May Ground Temperature {C}
20.040,  !- June Ground Temperature {C}
20.738,  !- July Ground Temperature {C}
21.085,  !- August Ground Temperature {C}
20.449,  !- September Ground Temperature {C}
19.986,  !- October Ground Temperature {C}
19.848,  !- November Ground Temperature {C}
19.775;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.86,               !- Annual Average Outdoor Air Temperature {C}
13.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SEATTLE_WA_USA Annual Heating 99.6%, MaxDB=-4.5°C
 SizingPeriod:DesignDay,
SEATTLE Ann Htg 99.6% Condns DB,     !- Name
     -4.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -4.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SEATTLE_WA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.4°C MWB=18.4°C
 SizingPeriod:DesignDay,
SEATTLE Ann Clg .4% Condns DB=>MWB,     !- Name
     29.4,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SEATTLE_WA_USA Annual Cooling (WB=>MDB) .4%, MDB=28°C WB=19.2°C
 SizingPeriod:DesignDay,
SEATTLE Ann Clg .4% Condns WB=>MDB,     !- Name
       28,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     19.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type



!***** Schedule Set *****

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,                     !- Lower Limit Value
  200,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,                       !- Lower Limit Value
  1,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,                       !- Lower Limit Value
  4,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,                      !- Lower Limit Value
  90,                      !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name



Schedule:Compact,
  Bldg_Light_Sch,
  Fraction,
  Through: 6/30,
  For: Weekdays,
  Until: 06:00, 0.20,
  Until: 07:00, 0.40,
  Until: 16:00, 0.90,
  Until: 19:00, 0.70,
  Until: 21:00, 0.50,
  Until: 24:00, 0.20,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.20,
  Through: 9/1,
  For: Weekdays,
  Until: 08:00, 0.20,
  Until: 14:00, 0.50,
  Until: 24:00, 0.20,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.20,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00, 0.20,
  Until: 07:00, 0.40,
  Until: 16:00, 0.90,
  Until: 19:00, 0.70,
  Until: 21:00, 0.50,
  Until: 24:00, 0.20,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.20;

Schedule:Compact,
  Bldg_Occ_Sch,
  Fraction,
  Through: 6/30,
  For: Weekdays,
  Until: 08:00, 0.00,
  Until: 09:00, 0.50,
  Until: 11:00, 0.45,
  Until: 13:00, 0.20,
  Until: 14:00, 0.45,
  Until: 17:00, 0.05,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00,
  Through: 9/1,
  For: Weekdays,
  Until: 09:00, 0.00,
  Until: 13:00, 0.05,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00,
  Through: 12/31,
  For: Weekdays,
  Until: 08:00, 0.00,
  Until: 09:00, 0.50,
  Until: 11:00, 0.45,
  Until: 13:00, 0.20,
  Until: 14:00, 0.45,
  Until: 17:00, 0.05,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00;

Schedule:Compact,
  Cafe_Occ_Sch,
  Fraction,
  Through: 6/30,
  For: Weekdays,
  Until: 07:00, 0.00,
  Until: 08:00, 0.15,
  Until: 11:00, 0.00,
  Until: 13:00, 0.95,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00,
  Through: 9/1,
  For: AllDays,
  Until: 24:00, 0.00,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00, 0.00,
  Until: 08:00, 0.15,
  Until: 11:00, 0.00,
  Until: 13:00, 0.95,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00;

Schedule:Compact,
  Gym_Occ_Sch,
  Fraction,
  Through: 6/30,
  For: Weekdays,
  Until: 09:00, 0.00,
  Until: 14:00, 0.02,
  Until: 21:00, 0.04,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00,
  Through: 9/1,
  For: Weekdays,
  Until: 09:00, 0.00,
  Until: 15:00, 0.04,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00,
  Through: 12/31,
  For: Weekdays,
  Until: 09:00, 0.00,
  Until: 14:00, 0.02,
  Until: 21:00, 0.04,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00;

Schedule:Compact,
  Off_Occ_Sch,
  Fraction,
  Through: 6/30,
  For: Weekdays,
  Until: 07:00, 0.00,
  Until: 08:00, 0.40,
  Until: 17:00, 0.80,
  Until: 18:00, 0.15,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00,
  Through: 9/1,
  For: Weekdays,
  Until: 08:00, 0.00,
  Until: 13:00, 0.40,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00, 0.00,
  Until: 08:00, 0.40,
  Until: 17:00, 0.80,
  Until: 21:00, 0.15,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00;

Schedule:Compact,
  Lib_Occ_Sch,
  Fraction,
  Through: 6/30,
  For: Weekdays,
  Until: 08:00, 0.00,
  Until: 09:00, 0.30,
  Until: 11:00, 0.60,
  Until: 13:00, 0.30,
  Until: 15:00, 0.60,
  Until: 17:00, 0.30,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00,
  Through: 9/1,
  For: AllDays,
  Until: 24:00, 0.00,
  Through: 12/31,
  For: Weekdays,
  Until: 08:00, 0.00,
  Until: 09:00, 0.30,
  Until: 11:00, 0.60,
  Until: 13:00, 0.30,
  Until: 15:00, 0.60,
  Until: 17:00, 0.30,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00;

Schedule:Compact,
  Aud_Occ_Sch,
  Fraction,
  Through: 6/30,
  For: Weekdays,
  Until: 14:00, 0.00,
  Until: 21:00, 0.10,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00,
  Through: 9/1,
  For: Weekdays,
  Until: 09:00, 0.00,
  Until: 15:00, 0.10,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00,
  Through: 12/31,
  For: Weekdays,
  Until: 14:00, 0.00,
  Until: 21:00, 0.10,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00;

Schedule:Compact,
  Aux_Gym_Occ_Sch,
  Fraction,
  Through: 6/30,
  For: Weekdays,
  Until: 09:00, 0.00,
  Until: 14:00, 0.02,
  Until: 21:00, 0.06,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00,
  Through: 9/1,
  For: Weekdays,
  Until: 09:00, 0.00,
  Until: 15:00, 0.06,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00,
  Through: 12/31,
  For: Weekdays,
  Until: 09:00, 0.00,
  Until: 14:00, 0.02,
  Until: 21:00, 0.06,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00;

Schedule:Compact,
  Elevator_Sch,
  Fraction,
  Through: 6/30,
  For: Weekdays,
  Until: 08:00, 0.00,
  Until: 15:00, 0.30,
  Until: 16:00, 0.15,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00,
  Through: 9/1,
  For: AllDays,
  Until: 24:00, 0.02,
  Through: 12/31,
  For: Weekdays,
  Until: 08:00, 0.00,
  Until: 15:00, 0.30,
  Until: 16:00, 0.15,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00;

Schedule:Compact,
  HtgSetP_Sch,
  Temperature,
  Through: 6/30,
  For: WinterDesignDay,
  Until: 24:00, 21.7,
  For: Weekdays,
  Until: 06:00, 15.6,
  Until: 18:00, 21.7,
  Until: 24:00, 15.6,
  For: AllOtherDays,
  Until: 24:00, 15.6,
  Through: 9/1,
  For: WinterDesignDay,
  Until: 24:00, 21.7,
  For: Weekdays,
  Until: 08:00, 15.6,
  Until: 13:00, 21.7,
  Until: 24:00, 15.6,
  For: AllOtherDays,
  Until: 24:00, 15.6,
  Through: 12/31,
  For: WinterDesignDay,
  Until: 24:00, 21.7,
  For: Weekdays,
  Until: 06:00, 15.6,
  Until: 18:00, 21.7,
  Until: 24:00, 15.6,
  For: AllOtherDays,
  Until: 24:00, 15.6;

Schedule:Compact,
  GymAud_HtgSetP_Sch,
  Temperature,
  Through: 6/30,
  For: WinterDesignDay,
  Until: 24:00, 21.7,
  For: Weekdays,
  Until: 06:00, 15.6,
  Until: 21:00, 21.7,
  Until: 24:00, 15.6,
  For: AllOtherDays,
  Until: 24:00, 15.6,
  Through: 9/1,
  For: WinterDesignDay,
  Until: 24:00, 21.7,
  For: Weekdays,
  Until: 08:00, 15.6,
  Until: 15:00, 21.7,
  Until: 24:00, 15.6,
  For: AllOtherDays,
  Until: 24:00, 15.6,
  Through: 12/31,
  For: WinterDesignDay,
  Until: 24:00, 21.7,
  For: Weekdays,
  Until: 06:00, 15.6,
  Until: 21:00, 21.7,
  Until: 24:00, 15.6,
  For: AllOtherDays,
  Until: 24:00, 15.6;

Schedule:Compact,
  ClgSetP_Sch,
  Temperature,
  Through: 6/30,
  For: SummerDesignDay,
  Until: 24:00, 23.3,
  For: Weekdays,
  Until: 06:00, 27.2,
  Until: 18:00, 23.3,
  Until: 24:00, 27.2,
  For: AllOtherDays,
  Until: 24:00, 27.2,
  Through: 9/1,
  For: SummerDesignDay,
  Until: 24:00, 23.3,
  For: Weekdays,
  Until: 08:00, 27.2,
  Until: 13:00, 23.3,
  Until: 24:00, 27.2,
  For: AllOtherDays,
  Until: 24:00, 27.2,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00, 23.3,
  For: Weekdays,
  Until: 06:00, 27.2,
  Until: 18:00, 23.3,
  Until: 24:00, 27.2,
  For: AllOtherDays,
  Until: 24:00, 27.2;

Schedule:Compact,
  GymAud_ClgSetP_Sch,
  Temperature,
  Through: 6/30,
  For: SummerDesignDay,
  Until: 24:00, 23.3,
  For: Weekdays,
  Until: 06:00, 27.2,
  Until: 21:00, 23.3,
  Until: 24:00, 27.2,
  For: AllOtherDays,
  Until: 24:00, 27.2,
  Through: 9/1,
  For: SummerDesignDay,
  Until: 24:00, 23.3,
  For: Weekdays,
  Until: 08:00, 27.2,
  Until: 15:00, 23.3,
  Until: 24:00, 27.2,
  For: AllOtherDays,
  Until: 24:00, 27.2,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00, 23.3,
  For: Weekdays,
  Until: 06:00, 27.2,
  Until: 21:00, 23.3,
  Until: 24:00, 27.2,
  For: AllOtherDays,
  Until: 24:00, 27.2;

Schedule:Compact,
  Infil_Sch,
  Fraction,
  Through: 6/30,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 1.0,
  For: Weekdays,
  Until: 06:00, 0.5,
  Until: 18:00, 1.0,
  Until: 24:00, 0.5,
  For: AllOtherDays,
  Until: 24:00, 0.5,
  Through: 9/1,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 1.0,
  For: Weekdays,
  Until: 08:00, 0.5,
  Until: 13:00, 1.0,
  Until: 24:00, 0.5,
  For: AllOtherDays,
  Until: 24:00, 0.5,
  Through: 12/31,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 1.0,
  For: Weekdays,
  Until: 06:00, 0.5,
  Until: 18:00, 1.0,
  Until: 24:00, 0.5,
  For: AllOtherDays,
  Until: 24:00, 0.5;

Schedule:Compact,
  GymAud_Infil_Sch,
  Fraction,
  Through: 6/30,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 1.0,
  For: Weekdays,
  Until: 06:00, 0.5,
  Until: 21:00, 1.0,
  Until: 24:00, 0.5,
  For: AllOtherDays,
  Until: 24:00, 0.5,
  Through: 9/1,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 1.0,
  For: Weekdays,
  Until: 08:00, 0.5,
  Until: 15:00, 1.0,
  Until: 24:00, 0.5,
  For: AllOtherDays,
  Until: 24:00, 0.5,
  Through: 12/31,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 1.0,
  For: Weekdays,
  Until: 06:00, 0.5,
  Until: 21:00, 1.0,
  Until: 24:00, 0.5,
  For: AllOtherDays,
  Until: 24:00, 0.5;

Schedule:Compact,
  Bldg_SWH_Sch,
  Fraction,
  Through: 6/30,
  For: Weekdays,
  Until: 07:00, 0.05,
  Until: 08:00, 0.10,
  Until: 09:00, 0.34,
  Until: 10:00, 0.60,
  Until: 11:00, 0.63,
  Until: 12:00, 0.72,
  Until: 13:00, 0.79,
  Until: 14:00, 0.83,
  Until: 15:00, 0.61,
  Until: 16:00, 0.65,
  Until: 18:00, 0.10,
  Until: 19:00, 0.19,
  Until: 20:00, 0.25,
  Until: 22:00, 0.22,
  Until: 23:00, 0.12,
  Until: 24:00, 0.09,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 08:00, 0.03,
  Until: 14:00, 0.05,
  Until: 24:00, 0.03,
  Through: 9/1,
  For: Weekdays,
  Until: 07:00, 0.05,
  Until: 18:00, 0.10,
  Until: 19:00, 0.19,
  Until: 20:00, 0.25,
  Until: 22:00, 0.22,
  Until: 23:00, 0.12,
  Until: 24:00, 0.09,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 08:00, 0.03,
  Until: 14:00, 0.05,
  Until: 24:00, 0.03,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00, 0.05,
  Until: 08:00, 0.10,
  Until: 09:00, 0.34,
  Until: 10:00, 0.60,
  Until: 11:00, 0.63,
  Until: 12:00, 0.72,
  Until: 13:00, 0.79,
  Until: 14:00, 0.83,
  Until: 15:00, 0.61,
  Until: 16:00, 0.65,
  Until: 18:00, 0.10,
  Until: 19:00, 0.19,
  Until: 20:00, 0.25,
  Until: 22:00, 0.22,
  Until: 23:00, 0.12,
  Until: 24:00, 0.09,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 08:00, 0.03,
  Until: 14:00, 0.05,
  Until: 24:00, 0.03;

Schedule:Compact,
  Showers_SWH_Sch,
  Fraction,
  Through: 6/30,
  For: Weekdays,
  Until: 07:00, 0.00,
  Until: 08:00, 0.60,
  Until: 16:00, 0.50,
  Until: 19:00, 1.00,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.00,
  Through: 9/1,
  For: Weekdays,
  Until: 08:00, 0.00,
  Until: 09:00, 0.30,
  Until: 16:00, 0.10,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.00,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00, 0.00,
  Until: 08:00, 0.60,
  Until: 16:00, 0.50,
  Until: 19:00, 1.00,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.00;

Schedule:Compact,
  Always_On,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1;

Schedule:Compact,
  Work_Eff_Sch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 0;

Schedule:Compact,
  Air_Velo_Sch,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 0.2;

Schedule:Compact,
  Clothing_Sch,
  Any Number,
  Through: 04/30,
  For: AllDays,
  Until: 24:00, 1.1,
  Through: 09/30,
  For: AllDays,
  Until: 24:00, 0.6,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.1;

Schedule:Compact,
  PlantOnSched,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1;

Schedule:Compact,
  Dual Zone Control Type Sched,
  Control Type,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,  4;

Schedule:Compact,
  CW-Loop-Temp-Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 6.7;

Schedule:Compact,
  HW-Loop-Temp-Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 67;

Schedule:Compact,
  HvacOperationSchd,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1;

Schedule:Compact,
  MinOA_Sched,
  On/Off,
  Through: 6/30,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 1,
  For: Weekdays,
  Until: 06:00, 0,
  Until: 18:00, 1,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0,
  Through: 9/1,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 1,
  For: Weekdays,
  Until: 08:00, 0,
  Until: 13:00, 1,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0,
  Through: 12/31,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 1,
  For: Weekdays,
  Until: 06:00, 0,
  Until: 18:00, 1,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0;

Schedule:Compact,
  GymAud_MinOA_Sched,
  On/Off,
  Through: 6/30,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 1,
  For: Weekdays,
  Until: 06:00, 0,
  Until: 21:00, 1,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0,
  Through: 9/1,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 1,
  For: Weekdays,
  Until: 08:00, 0,
  Until: 15:00, 1,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0,
  Through: 12/31,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 1,
  For: Weekdays,
  Until: 06:00, 0,
  Until: 21:00, 1,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0;

Schedule:Compact,
  Activity_Sch,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 120;


WindowMaterial:SimpleGlazingSystem,
  SOUTH,  !- Name 
  1.9310,  !- U-Factor 
  0.7500,  !- Solar Heat Gain Coefficient 
  0.7500;  !- Visible Transmittance 

WindowMaterial:SimpleGlazingSystem,
  EAST,  !- Name 
  1.9310,  !- U-Factor 
  0.4000,  !- Solar Heat Gain Coefficient 
  0.4000;  !- Visible Transmittance 

WindowMaterial:SimpleGlazingSystem,
  NORTH,  !- Name 
  1.9310,  !- U-Factor 
  0.6200,  !- Solar Heat Gain Coefficient 
  0.6200;  !- Visible Transmittance 

WindowMaterial:SimpleGlazingSystem,
  WEST,  !- Name 
  1.9310,  !- U-Factor 
  0.4000,  !- Solar Heat Gain Coefficient 
  0.4000;  !- Visible Transmittance 

Material,
  Roof Membrane,  !- Name 
  VeryRough,  !- Roughness 
  0.0095,  !- Thickness 
  0.1600,  !- Conductivity 
  1121.2900,  !- Density 
  1460.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Roof Insulation [32],  !- Name 
  MediumRough,  !- Roughness 
  0.2571,  !- Thickness 
  0.0490,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Metal Decking,  !- Name 
  MediumSmooth,  !- Roughness 
  0.0015,  !- Thickness 
  45.0060,  !- Conductivity 
  7680.0000,  !- Density 
  418.4000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.3000;  !- Visible Absorptance 

Material,
  GP01 1/2 GYPSUM,  !- Name 
  Smooth,  !- Roughness 
  0.0127,  !- Thickness 
  0.1600,  !- Conductivity 
  800.0000,  !- Density 
  1090.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material,
  1IN Stucco,  !- Name 
  Smooth,  !- Roughness 
  0.0253,  !- Thickness 
  0.6918,  !- Conductivity 
  1858.0000,  !- Density 
  837.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.9200,  !- Solar Absorptance 
  0.9200;  !- Visible Absorptance 

Material,
  8IN Concrete HW,  !- Name 
  MediumRough,  !- Roughness 
  0.2033,  !- Thickness 
  1.7296,  !- Conductivity 
  2243.0000,  !- Density 
  837.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.6500,  !- Solar Absorptance 
  0.6500;  !- Visible Absorptance 

Material,
  Wall Insulation [61],  !- Name 
  MediumRough,  !- Roughness 
  0.0785,  !- Thickness 
  0.0432,  !- Conductivity 
  91.0000,  !- Density 
  837.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material,
  1/2IN Gypsum,  !- Name 
  Smooth,  !- Roughness 
  0.0127,  !- Thickness 
  0.1600,  !- Conductivity 
  784.9000,  !- Density 
  830.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.9200,  !- Solar Absorptance 
  0.9200;  !- Visible Absorptance 

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name 
  Rough,  !- Roughness 
  0.2032,  !- Thickness 
  1.3110,  !- Conductivity 
  2240.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material:NoMass,
  CP02 CARPET PAD,  !- Name 
  VeryRough,  !- Roughness 
  0.2165,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.8000;  !- Visible Absorptance 

Construction,
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Name 
  SOUTH;  !- Layer 1 

Construction,
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Name 
  EAST;  !- Layer 1 

Construction,
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Name 
  NORTH;  !- Layer 1 

Construction,
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Name 
  WEST;  !- Layer 1 

Construction,
  daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Name 
  SOUTH;  !- Layer 1 

Construction,
  daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Name 
  NORTH;  !- Layer 1 

Construction,
  IEAD_R-30 ci_Roof,  !- Name 
  Roof Membrane,  !- Layer 1 
  Roof Insulation [32],  !- Layer 2 
  Metal Decking;  !- Layer 3 

Construction,
  Standard_Int-Wall,  !- Name 
  GP01 1/2 GYPSUM,  !- Layer 1 
  GP01 1/2 GYPSUM;  !- Layer 2 

Construction,
  Mass_R-13.3 ci_Ext-wall,  !- Name 
  1IN Stucco,  !- Layer 1 
  8IN Concrete HW,  !- Layer 2 
  Wall Insulation [61],  !- Layer 3 
  1/2IN Gypsum;  !- Layer 4 

Construction,
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Name 
  MAT-CC05 8 HW CONCRETE,  !- Layer 1 
  CP02 CARPET PAD;  !- Layer 2 

Zone,
  Corner_Class_1_Pod_1_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  396.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Wall_1_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  0.9644,  0.0000,  1.1000,  !- X3, Y3, Z3 
  0.9644,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Wall_1_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.3785,  0.0000,  2.3192,  !- X1, Y1, Z1 
  3.3785,  0.0000,  1.1000,  !- X2, Y2, Z2 
  4.2929,  0.0000,  1.1000,  !- X3, Y3, Z3 
  4.2929,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Wall_1_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  6.7071,  0.0000,  2.3192,  !- X1, Y1, Z1 
  6.7071,  0.0000,  1.1000,  !- X2, Y2, Z2 
  7.6215,  0.0000,  1.1000,  !- X3, Y3, Z3 
  7.6215,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Wall_1_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  10.0356,  0.0000,  2.3192,  !- X1, Y1, Z1 
  10.0356,  0.0000,  1.1000,  !- X2, Y2, Z2 
  10.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  10.9500,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Wall_1_window_5,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.7908,  !- X2, Y2, Z2 
  10.9500,  0.0000,  2.7908,  !- X3, Y3, Z3 
  10.9500,  0.0000,  3.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Wall_1:shading_south_1,  !- Name 
  Corner_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.3192,  !- X2, Y2, Z2 
  0.9644,  0.0000,  2.3192,  !- X3, Y3, Z3 
  0.9644,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Wall_1:shading_south_2,  !- Name 
  Corner_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  3.3785,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  3.3785,  0.0000,  2.3192,  !- X2, Y2, Z2 
  4.2929,  0.0000,  2.3192,  !- X3, Y3, Z3 
  4.2929,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Wall_1:shading_south_3,  !- Name 
  Corner_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  6.7071,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  6.7071,  0.0000,  2.3192,  !- X2, Y2, Z2 
  7.6215,  0.0000,  2.3192,  !- X3, Y3, Z3 
  7.6215,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Wall_1:shading_south_4,  !- Name 
  Corner_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  10.0356,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  10.0356,  0.0000,  2.3192,  !- X2, Y2, Z2 
  10.9500,  0.0000,  2.3192,  !- X3, Y3, Z3 
  10.9500,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Wall_1:shading_south_5,  !- Name 
  Corner_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.5046,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  3.8000,  !- X2, Y2, Z2 
  10.9500,  0.0000,  3.8000,  !- X3, Y3, Z3 
  10.9500,  -0.5046,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_1_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_1_Flr_1_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Wall_4_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_1_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  8.9500,  2.3192,  !- X1, Y1, Z1 
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  8.0356,  1.1000,  !- X3, Y3, Z3 
  0.0000,  8.0356,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Wall_4_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_1_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  4.9572,  2.3192,  !- X1, Y1, Z1 
  0.0000,  4.9572,  1.1000,  !- X2, Y2, Z2 
  0.0000,  4.0428,  1.1000,  !- X3, Y3, Z3 
  0.0000,  4.0428,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Wall_4_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_1_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  0.9644,  2.3192,  !- X1, Y1, Z1 
  0.0000,  0.9644,  1.1000,  !- X2, Y2, Z2 
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  0.0500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_1_Pod_1_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Corner_Class_1_Pod_1_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_1,  !- Zone Name 
  198.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Corner_Class_1_Pod_1_Flr_1_Infiltration,  !- Name 
  Corner_Class_1_Pod_1_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Corner_Class_1_Pod_1_Flr_1 People,  !- Name 
  Corner_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  34.6500,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Corner_Class_1_Pod_1_Flr_1_Lights,  !- Name 
  Corner_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Corner_Class_1_Pod_1_Flr_1_South_Class,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  852.3900,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Corner_Class_1_Pod_1_Flr_1_South_Class,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  South_Class.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Corner_Class_1_Pod_1_Flr_1_PlugMisc_Equip,  !- Name 
  Corner_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  575.1900,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Corner_Class_1_Pod_1_Flr_1 *****

Sizing:Zone,
  Corner_Class_1_Pod_1_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Corner_Class_1_Pod_1_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Corner_Class_1_Pod_1_Flr_1 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Corner_Class_1_Pod_1_Flr_1 Thermostat,  !- Name 
  Corner_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Corner_Class_1_Pod_1_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_1_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Corner_Class_1_Pod_1_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Corner_Class_1_Pod_1_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Corner_Class_1_Pod_1_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Corner_Class_1_Pod_1_Flr_1 Air Node,  !- Zone Air Node Name 
  Corner_Class_1_Pod_1_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Corner_Class_1_Pod_1_Flr_1 Inlet Nodes,  !- Name 
  Corner_Class_1_Pod_1_Flr_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Corner_Class_1_Pod_1_Flr_1 Exhaust Nodes,  !- Name 
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_1_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Corner_Class_1_Pod_1_Flr_1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Corner_Class_1_Pod_1_Flr_1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_1_Flr_1 Dual Duct Box,  !- Name 
  Corner_Class_1_Pod_1_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Corner_Class_1_Pod_1_Flr_1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Corner_Class_1_Pod_1_Flr_1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corner_Class_1_Pod_1_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Corner_Class_1_Pod_1_Flr_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Corner_Class_1_Pod_1_Flr_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Corner_Class_1_Pod_1_Flr_1 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Corner_Class_1_Pod_1_Flr_1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Corner_Class_1_Pod_1_Flr_1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Corner_Class_1_Pod_1_Flr_1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Corner_Class_1_Pod_1_Flr_1 Heat Pump OA Mixer,  !- Name 
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Corner_Class_1_Pod_1_Flr_1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Corner_Class_1_Pod_1_Flr_1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Heat Coil,  !- Name
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Cool Coil,  !- Name
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Corner_Class_1_Pod_1_Flr_1 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Corner_Class_1_Pod_1_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  396.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Wall_1_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  0.9644,  0.0000,  1.1000,  !- X3, Y3, Z3 
  0.9644,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Wall_1_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.3785,  0.0000,  2.3192,  !- X1, Y1, Z1 
  3.3785,  0.0000,  1.1000,  !- X2, Y2, Z2 
  4.2929,  0.0000,  1.1000,  !- X3, Y3, Z3 
  4.2929,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Wall_1_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  6.7071,  0.0000,  2.3192,  !- X1, Y1, Z1 
  6.7071,  0.0000,  1.1000,  !- X2, Y2, Z2 
  7.6215,  0.0000,  1.1000,  !- X3, Y3, Z3 
  7.6215,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Wall_1_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  10.0356,  0.0000,  2.3192,  !- X1, Y1, Z1 
  10.0356,  0.0000,  1.1000,  !- X2, Y2, Z2 
  10.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  10.9500,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Wall_1_window_5,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.7908,  !- X2, Y2, Z2 
  10.9500,  0.0000,  2.7908,  !- X3, Y3, Z3 
  10.9500,  0.0000,  3.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Wall_1:shading_south_1,  !- Name 
  Corner_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.3192,  !- X2, Y2, Z2 
  0.9644,  0.0000,  2.3192,  !- X3, Y3, Z3 
  0.9644,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Wall_1:shading_south_2,  !- Name 
  Corner_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  3.3785,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  3.3785,  0.0000,  2.3192,  !- X2, Y2, Z2 
  4.2929,  0.0000,  2.3192,  !- X3, Y3, Z3 
  4.2929,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Wall_1:shading_south_3,  !- Name 
  Corner_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  6.7071,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  6.7071,  0.0000,  2.3192,  !- X2, Y2, Z2 
  7.6215,  0.0000,  2.3192,  !- X3, Y3, Z3 
  7.6215,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Wall_1:shading_south_4,  !- Name 
  Corner_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  10.0356,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  10.0356,  0.0000,  2.3192,  !- X2, Y2, Z2 
  10.9500,  0.0000,  2.3192,  !- X3, Y3, Z3 
  10.9500,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Wall_1:shading_south_5,  !- Name 
  Corner_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.5046,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  3.8000,  !- X2, Y2, Z2 
  10.9500,  0.0000,  3.8000,  !- X3, Y3, Z3 
  10.9500,  -0.5046,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_1_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_1_Flr_2_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Wall_4_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_2_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  8.9500,  2.3192,  !- X1, Y1, Z1 
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  8.0356,  1.1000,  !- X3, Y3, Z3 
  0.0000,  8.0356,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Wall_4_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_2_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  4.9572,  2.3192,  !- X1, Y1, Z1 
  0.0000,  4.9572,  1.1000,  !- X2, Y2, Z2 
  0.0000,  4.0428,  1.1000,  !- X3, Y3, Z3 
  0.0000,  4.0428,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Wall_4_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_2_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  0.9644,  2.3192,  !- X1, Y1, Z1 
  0.0000,  0.9644,  1.1000,  !- X2, Y2, Z2 
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  0.0500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_1_Pod_1_Flr_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Corner_Class_1_Pod_1_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Corner_Class_1_Pod_1_Flr_2,  !- Zone Name 
  198.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Corner_Class_1_Pod_1_Flr_2_Infiltration,  !- Name 
  Corner_Class_1_Pod_1_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Corner_Class_1_Pod_1_Flr_2 People,  !- Name 
  Corner_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  34.6500,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Corner_Class_1_Pod_1_Flr_2_Lights,  !- Name 
  Corner_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Corner_Class_1_Pod_1_Flr_2_South_Class,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  852.3900,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Corner_Class_1_Pod_1_Flr_2_South_Class,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  South_Class.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Corner_Class_1_Pod_1_Flr_2_PlugMisc_Equip,  !- Name 
  Corner_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  575.1900,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Corner_Class_1_Pod_1_Flr_2 *****

Sizing:Zone,
  Corner_Class_1_Pod_1_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Corner_Class_1_Pod_1_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Corner_Class_1_Pod_1_Flr_2 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Corner_Class_1_Pod_1_Flr_2 Thermostat,  !- Name 
  Corner_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Corner_Class_1_Pod_1_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_1_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Corner_Class_1_Pod_1_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Corner_Class_1_Pod_1_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Corner_Class_1_Pod_1_Flr_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Corner_Class_1_Pod_1_Flr_2 Air Node,  !- Zone Air Node Name 
  Corner_Class_1_Pod_1_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Corner_Class_1_Pod_1_Flr_2 Inlet Nodes,  !- Name 
  Corner_Class_1_Pod_1_Flr_2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Corner_Class_1_Pod_1_Flr_2 Exhaust Nodes,  !- Name 
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_1_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Corner_Class_1_Pod_1_Flr_2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Corner_Class_1_Pod_1_Flr_2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_1_Flr_2 Dual Duct Box,  !- Name 
  Corner_Class_1_Pod_1_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Corner_Class_1_Pod_1_Flr_2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Corner_Class_1_Pod_1_Flr_2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corner_Class_1_Pod_1_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Corner_Class_1_Pod_1_Flr_2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Corner_Class_1_Pod_1_Flr_2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Corner_Class_1_Pod_1_Flr_2 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Corner_Class_1_Pod_1_Flr_2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Corner_Class_1_Pod_1_Flr_2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Corner_Class_1_Pod_1_Flr_2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Corner_Class_1_Pod_1_Flr_2 Heat Pump OA Mixer,  !- Name 
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Corner_Class_1_Pod_1_Flr_2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Corner_Class_1_Pod_1_Flr_2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Heat Coil,  !- Name
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Cool Coil,  !- Name
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Corner_Class_1_Pod_1_Flr_2 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Mult_Class_1_Pod_1_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  11.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1908.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  0.9644,  0.0000,  1.1000,  !- X3, Y3, Z3 
  0.9644,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  2.9381,  0.0000,  2.3192,  !- X1, Y1, Z1 
  2.9381,  0.0000,  1.1000,  !- X2, Y2, Z2 
  3.8525,  0.0000,  1.1000,  !- X3, Y3, Z3 
  3.8525,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  5.8262,  0.0000,  2.3192,  !- X1, Y1, Z1 
  5.8262,  0.0000,  1.1000,  !- X2, Y2, Z2 
  6.7406,  0.0000,  1.1000,  !- X3, Y3, Z3 
  6.7406,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  8.7143,  0.0000,  2.3192,  !- X1, Y1, Z1 
  8.7143,  0.0000,  1.1000,  !- X2, Y2, Z2 
  9.6287,  0.0000,  1.1000,  !- X3, Y3, Z3 
  9.6287,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  11.6024,  0.0000,  2.3192,  !- X1, Y1, Z1 
  11.6024,  0.0000,  1.1000,  !- X2, Y2, Z2 
  12.5168,  0.0000,  1.1000,  !- X3, Y3, Z3 
  12.5168,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  14.4904,  0.0000,  2.3192,  !- X1, Y1, Z1 
  14.4904,  0.0000,  1.1000,  !- X2, Y2, Z2 
  15.4048,  0.0000,  1.1000,  !- X3, Y3, Z3 
  15.4048,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_7,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  17.3785,  0.0000,  2.3192,  !- X1, Y1, Z1 
  17.3785,  0.0000,  1.1000,  !- X2, Y2, Z2 
  18.2929,  0.0000,  1.1000,  !- X3, Y3, Z3 
  18.2929,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_8,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  20.2666,  0.0000,  2.3192,  !- X1, Y1, Z1 
  20.2666,  0.0000,  1.1000,  !- X2, Y2, Z2 
  21.1810,  0.0000,  1.1000,  !- X3, Y3, Z3 
  21.1810,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_9,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  23.1547,  0.0000,  2.3192,  !- X1, Y1, Z1 
  23.1547,  0.0000,  1.1000,  !- X2, Y2, Z2 
  24.0691,  0.0000,  1.1000,  !- X3, Y3, Z3 
  24.0691,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_10,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  26.0428,  0.0000,  2.3192,  !- X1, Y1, Z1 
  26.0428,  0.0000,  1.1000,  !- X2, Y2, Z2 
  26.9572,  0.0000,  1.1000,  !- X3, Y3, Z3 
  26.9572,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_11,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  28.9309,  0.0000,  2.3192,  !- X1, Y1, Z1 
  28.9309,  0.0000,  1.1000,  !- X2, Y2, Z2 
  29.8453,  0.0000,  1.1000,  !- X3, Y3, Z3 
  29.8453,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_12,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  31.8190,  0.0000,  2.3192,  !- X1, Y1, Z1 
  31.8190,  0.0000,  1.1000,  !- X2, Y2, Z2 
  32.7334,  0.0000,  1.1000,  !- X3, Y3, Z3 
  32.7334,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_13,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  34.7071,  0.0000,  2.3192,  !- X1, Y1, Z1 
  34.7071,  0.0000,  1.1000,  !- X2, Y2, Z2 
  35.6215,  0.0000,  1.1000,  !- X3, Y3, Z3 
  35.6215,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_14,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  37.5952,  0.0000,  2.3192,  !- X1, Y1, Z1 
  37.5952,  0.0000,  1.1000,  !- X2, Y2, Z2 
  38.5096,  0.0000,  1.1000,  !- X3, Y3, Z3 
  38.5096,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_15,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  40.4832,  0.0000,  2.3192,  !- X1, Y1, Z1 
  40.4832,  0.0000,  1.1000,  !- X2, Y2, Z2 
  41.3976,  0.0000,  1.1000,  !- X3, Y3, Z3 
  41.3976,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_16,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  43.3713,  0.0000,  2.3192,  !- X1, Y1, Z1 
  43.3713,  0.0000,  1.1000,  !- X2, Y2, Z2 
  44.2857,  0.0000,  1.1000,  !- X3, Y3, Z3 
  44.2857,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_17,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  46.2594,  0.0000,  2.3192,  !- X1, Y1, Z1 
  46.2594,  0.0000,  1.1000,  !- X2, Y2, Z2 
  47.1738,  0.0000,  1.1000,  !- X3, Y3, Z3 
  47.1738,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_18,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  49.1475,  0.0000,  2.3192,  !- X1, Y1, Z1 
  49.1475,  0.0000,  1.1000,  !- X2, Y2, Z2 
  50.0619,  0.0000,  1.1000,  !- X3, Y3, Z3 
  50.0619,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_Window_19,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  52.0356,  0.0000,  2.3192,  !- X1, Y1, Z1 
  52.0356,  0.0000,  1.1000,  !- X2, Y2, Z2 
  52.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  52.9500,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1_window_20,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.7981,  !- X2, Y2, Z2 
  52.9500,  0.0000,  2.7981,  !- X3, Y3, Z3 
  52.9500,  0.0000,  3.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_1,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.3192,  !- X2, Y2, Z2 
  0.9644,  0.0000,  2.3192,  !- X3, Y3, Z3 
  0.9644,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_2,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  2.9381,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  2.9381,  0.0000,  2.3192,  !- X2, Y2, Z2 
  3.8525,  0.0000,  2.3192,  !- X3, Y3, Z3 
  3.8525,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_3,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  5.8262,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  5.8262,  0.0000,  2.3192,  !- X2, Y2, Z2 
  6.7406,  0.0000,  2.3192,  !- X3, Y3, Z3 
  6.7406,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_4,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  8.7143,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  8.7143,  0.0000,  2.3192,  !- X2, Y2, Z2 
  9.6287,  0.0000,  2.3192,  !- X3, Y3, Z3 
  9.6287,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_5,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  11.6024,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  11.6024,  0.0000,  2.3192,  !- X2, Y2, Z2 
  12.5168,  0.0000,  2.3192,  !- X3, Y3, Z3 
  12.5168,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_6,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  14.4904,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  14.4904,  0.0000,  2.3192,  !- X2, Y2, Z2 
  15.4048,  0.0000,  2.3192,  !- X3, Y3, Z3 
  15.4048,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_7,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  17.3785,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  17.3785,  0.0000,  2.3192,  !- X2, Y2, Z2 
  18.2929,  0.0000,  2.3192,  !- X3, Y3, Z3 
  18.2929,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_8,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  20.2666,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  20.2666,  0.0000,  2.3192,  !- X2, Y2, Z2 
  21.1810,  0.0000,  2.3192,  !- X3, Y3, Z3 
  21.1810,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_9,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  23.1547,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  23.1547,  0.0000,  2.3192,  !- X2, Y2, Z2 
  24.0691,  0.0000,  2.3192,  !- X3, Y3, Z3 
  24.0691,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_10,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  26.0428,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  26.0428,  0.0000,  2.3192,  !- X2, Y2, Z2 
  26.9572,  0.0000,  2.3192,  !- X3, Y3, Z3 
  26.9572,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_11,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  28.9309,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  28.9309,  0.0000,  2.3192,  !- X2, Y2, Z2 
  29.8453,  0.0000,  2.3192,  !- X3, Y3, Z3 
  29.8453,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_12,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  31.8190,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  31.8190,  0.0000,  2.3192,  !- X2, Y2, Z2 
  32.7334,  0.0000,  2.3192,  !- X3, Y3, Z3 
  32.7334,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_13,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  34.7071,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  34.7071,  0.0000,  2.3192,  !- X2, Y2, Z2 
  35.6215,  0.0000,  2.3192,  !- X3, Y3, Z3 
  35.6215,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_14,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  37.5952,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  37.5952,  0.0000,  2.3192,  !- X2, Y2, Z2 
  38.5096,  0.0000,  2.3192,  !- X3, Y3, Z3 
  38.5096,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_15,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  40.4832,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  40.4832,  0.0000,  2.3192,  !- X2, Y2, Z2 
  41.3976,  0.0000,  2.3192,  !- X3, Y3, Z3 
  41.3976,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_16,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  43.3713,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  43.3713,  0.0000,  2.3192,  !- X2, Y2, Z2 
  44.2857,  0.0000,  2.3192,  !- X3, Y3, Z3 
  44.2857,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_17,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  46.2594,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  46.2594,  0.0000,  2.3192,  !- X2, Y2, Z2 
  47.1738,  0.0000,  2.3192,  !- X3, Y3, Z3 
  47.1738,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_18,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  49.1475,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  49.1475,  0.0000,  2.3192,  !- X2, Y2, Z2 
  50.0619,  0.0000,  2.3192,  !- X3, Y3, Z3 
  50.0619,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_19,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  52.0356,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  52.0356,  0.0000,  2.3192,  !- X2, Y2, Z2 
  52.9500,  0.0000,  2.3192,  !- X3, Y3, Z3 
  52.9500,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_1:shading_south_20,  !- Name 
  Mult_Class_1_Pod_1_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.5009,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  3.8000,  !- X2, Y2, Z2 
  52.9500,  0.0000,  3.8000,  !- X3, Y3, Z3 
  52.9500,  -0.5009,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Flr_1_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_1_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_1_Pod_1_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_1_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Mult_Class_1_Pod_1_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_1,  !- Zone Name 
  954.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_1_Flr_1_Infiltration,  !- Name 
  Mult_Class_1_Pod_1_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Mult_Class_1_Pod_1_Flr_1 People,  !- Name 
  Mult_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  166.9500,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Mult_Class_1_Pod_1_Flr_1_Lights,  !- Name 
  Mult_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Mult_Class_1_Pod_1_Flr_1_South_Class,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4106.9700,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Mult_Class_1_Pod_1_Flr_1_South_Class,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  South_Class.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Mult_Class_1_Pod_1_Flr_1_PlugMisc_Equip,  !- Name 
  Mult_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2771.3700,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Mult_Class_1_Pod_1_Flr_1 *****

Sizing:Zone,
  Mult_Class_1_Pod_1_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Mult_Class_1_Pod_1_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Mult_Class_1_Pod_1_Flr_1 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Mult_Class_1_Pod_1_Flr_1 Thermostat,  !- Name 
  Mult_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Mult_Class_1_Pod_1_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Mult_Class_1_Pod_1_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_1_Flr_1,  !- Zone Name 
  Mult_Class_1_Pod_1_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Mult_Class_1_Pod_1_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Mult_Class_1_Pod_1_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Mult_Class_1_Pod_1_Flr_1 Air Node,  !- Zone Air Node Name 
  Mult_Class_1_Pod_1_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Mult_Class_1_Pod_1_Flr_1 Inlet Nodes,  !- Name 
  Mult_Class_1_Pod_1_Flr_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Mult_Class_1_Pod_1_Flr_1 Exhaust Nodes,  !- Name 
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_1_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Mult_Class_1_Pod_1_Flr_1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Mult_Class_1_Pod_1_Flr_1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Mult_Class_1_Pod_1_Flr_1 Dual Duct Box,  !- Name 
  Mult_Class_1_Pod_1_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Mult_Class_1_Pod_1_Flr_1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Mult_Class_1_Pod_1_Flr_1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mult_Class_1_Pod_1_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Mult_Class_1_Pod_1_Flr_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Mult_Class_1_Pod_1_Flr_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Mult_Class_1_Pod_1_Flr_1 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Mult_Class_1_Pod_1_Flr_1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Mult_Class_1_Pod_1_Flr_1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Mult_Class_1_Pod_1_Flr_1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Mult_Class_1_Pod_1_Flr_1 Heat Pump OA Mixer,  !- Name 
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Mult_Class_1_Pod_1_Flr_1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Mult_Class_1_Pod_1_Flr_1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Heat Coil,  !- Name
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Cool Coil,  !- Name
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Mult_Class_1_Pod_1_Flr_1 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Mult_Class_1_Pod_1_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  11.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1908.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  0.9644,  0.0000,  1.1000,  !- X3, Y3, Z3 
  0.9644,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  2.9381,  0.0000,  2.3192,  !- X1, Y1, Z1 
  2.9381,  0.0000,  1.1000,  !- X2, Y2, Z2 
  3.8525,  0.0000,  1.1000,  !- X3, Y3, Z3 
  3.8525,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  5.8262,  0.0000,  2.3192,  !- X1, Y1, Z1 
  5.8262,  0.0000,  1.1000,  !- X2, Y2, Z2 
  6.7406,  0.0000,  1.1000,  !- X3, Y3, Z3 
  6.7406,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  8.7143,  0.0000,  2.3192,  !- X1, Y1, Z1 
  8.7143,  0.0000,  1.1000,  !- X2, Y2, Z2 
  9.6287,  0.0000,  1.1000,  !- X3, Y3, Z3 
  9.6287,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  11.6024,  0.0000,  2.3192,  !- X1, Y1, Z1 
  11.6024,  0.0000,  1.1000,  !- X2, Y2, Z2 
  12.5168,  0.0000,  1.1000,  !- X3, Y3, Z3 
  12.5168,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  14.4904,  0.0000,  2.3192,  !- X1, Y1, Z1 
  14.4904,  0.0000,  1.1000,  !- X2, Y2, Z2 
  15.4048,  0.0000,  1.1000,  !- X3, Y3, Z3 
  15.4048,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_7,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  17.3785,  0.0000,  2.3192,  !- X1, Y1, Z1 
  17.3785,  0.0000,  1.1000,  !- X2, Y2, Z2 
  18.2929,  0.0000,  1.1000,  !- X3, Y3, Z3 
  18.2929,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_8,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  20.2666,  0.0000,  2.3192,  !- X1, Y1, Z1 
  20.2666,  0.0000,  1.1000,  !- X2, Y2, Z2 
  21.1810,  0.0000,  1.1000,  !- X3, Y3, Z3 
  21.1810,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_9,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  23.1547,  0.0000,  2.3192,  !- X1, Y1, Z1 
  23.1547,  0.0000,  1.1000,  !- X2, Y2, Z2 
  24.0691,  0.0000,  1.1000,  !- X3, Y3, Z3 
  24.0691,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_10,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  26.0428,  0.0000,  2.3192,  !- X1, Y1, Z1 
  26.0428,  0.0000,  1.1000,  !- X2, Y2, Z2 
  26.9572,  0.0000,  1.1000,  !- X3, Y3, Z3 
  26.9572,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_11,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  28.9309,  0.0000,  2.3192,  !- X1, Y1, Z1 
  28.9309,  0.0000,  1.1000,  !- X2, Y2, Z2 
  29.8453,  0.0000,  1.1000,  !- X3, Y3, Z3 
  29.8453,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_12,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  31.8190,  0.0000,  2.3192,  !- X1, Y1, Z1 
  31.8190,  0.0000,  1.1000,  !- X2, Y2, Z2 
  32.7334,  0.0000,  1.1000,  !- X3, Y3, Z3 
  32.7334,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_13,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  34.7071,  0.0000,  2.3192,  !- X1, Y1, Z1 
  34.7071,  0.0000,  1.1000,  !- X2, Y2, Z2 
  35.6215,  0.0000,  1.1000,  !- X3, Y3, Z3 
  35.6215,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_14,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  37.5952,  0.0000,  2.3192,  !- X1, Y1, Z1 
  37.5952,  0.0000,  1.1000,  !- X2, Y2, Z2 
  38.5096,  0.0000,  1.1000,  !- X3, Y3, Z3 
  38.5096,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_15,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  40.4832,  0.0000,  2.3192,  !- X1, Y1, Z1 
  40.4832,  0.0000,  1.1000,  !- X2, Y2, Z2 
  41.3976,  0.0000,  1.1000,  !- X3, Y3, Z3 
  41.3976,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_16,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  43.3713,  0.0000,  2.3192,  !- X1, Y1, Z1 
  43.3713,  0.0000,  1.1000,  !- X2, Y2, Z2 
  44.2857,  0.0000,  1.1000,  !- X3, Y3, Z3 
  44.2857,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_17,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  46.2594,  0.0000,  2.3192,  !- X1, Y1, Z1 
  46.2594,  0.0000,  1.1000,  !- X2, Y2, Z2 
  47.1738,  0.0000,  1.1000,  !- X3, Y3, Z3 
  47.1738,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_18,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  49.1475,  0.0000,  2.3192,  !- X1, Y1, Z1 
  49.1475,  0.0000,  1.1000,  !- X2, Y2, Z2 
  50.0619,  0.0000,  1.1000,  !- X3, Y3, Z3 
  50.0619,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_Window_19,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  52.0356,  0.0000,  2.3192,  !- X1, Y1, Z1 
  52.0356,  0.0000,  1.1000,  !- X2, Y2, Z2 
  52.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  52.9500,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1_window_20,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.7981,  !- X2, Y2, Z2 
  52.9500,  0.0000,  2.7981,  !- X3, Y3, Z3 
  52.9500,  0.0000,  3.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_1,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.3192,  !- X2, Y2, Z2 
  0.9644,  0.0000,  2.3192,  !- X3, Y3, Z3 
  0.9644,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_2,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  2.9381,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  2.9381,  0.0000,  2.3192,  !- X2, Y2, Z2 
  3.8525,  0.0000,  2.3192,  !- X3, Y3, Z3 
  3.8525,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_3,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  5.8262,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  5.8262,  0.0000,  2.3192,  !- X2, Y2, Z2 
  6.7406,  0.0000,  2.3192,  !- X3, Y3, Z3 
  6.7406,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_4,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  8.7143,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  8.7143,  0.0000,  2.3192,  !- X2, Y2, Z2 
  9.6287,  0.0000,  2.3192,  !- X3, Y3, Z3 
  9.6287,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_5,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  11.6024,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  11.6024,  0.0000,  2.3192,  !- X2, Y2, Z2 
  12.5168,  0.0000,  2.3192,  !- X3, Y3, Z3 
  12.5168,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_6,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  14.4904,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  14.4904,  0.0000,  2.3192,  !- X2, Y2, Z2 
  15.4048,  0.0000,  2.3192,  !- X3, Y3, Z3 
  15.4048,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_7,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  17.3785,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  17.3785,  0.0000,  2.3192,  !- X2, Y2, Z2 
  18.2929,  0.0000,  2.3192,  !- X3, Y3, Z3 
  18.2929,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_8,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  20.2666,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  20.2666,  0.0000,  2.3192,  !- X2, Y2, Z2 
  21.1810,  0.0000,  2.3192,  !- X3, Y3, Z3 
  21.1810,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_9,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  23.1547,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  23.1547,  0.0000,  2.3192,  !- X2, Y2, Z2 
  24.0691,  0.0000,  2.3192,  !- X3, Y3, Z3 
  24.0691,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_10,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  26.0428,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  26.0428,  0.0000,  2.3192,  !- X2, Y2, Z2 
  26.9572,  0.0000,  2.3192,  !- X3, Y3, Z3 
  26.9572,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_11,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  28.9309,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  28.9309,  0.0000,  2.3192,  !- X2, Y2, Z2 
  29.8453,  0.0000,  2.3192,  !- X3, Y3, Z3 
  29.8453,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_12,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  31.8190,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  31.8190,  0.0000,  2.3192,  !- X2, Y2, Z2 
  32.7334,  0.0000,  2.3192,  !- X3, Y3, Z3 
  32.7334,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_13,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  34.7071,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  34.7071,  0.0000,  2.3192,  !- X2, Y2, Z2 
  35.6215,  0.0000,  2.3192,  !- X3, Y3, Z3 
  35.6215,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_14,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  37.5952,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  37.5952,  0.0000,  2.3192,  !- X2, Y2, Z2 
  38.5096,  0.0000,  2.3192,  !- X3, Y3, Z3 
  38.5096,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_15,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  40.4832,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  40.4832,  0.0000,  2.3192,  !- X2, Y2, Z2 
  41.3976,  0.0000,  2.3192,  !- X3, Y3, Z3 
  41.3976,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_16,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  43.3713,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  43.3713,  0.0000,  2.3192,  !- X2, Y2, Z2 
  44.2857,  0.0000,  2.3192,  !- X3, Y3, Z3 
  44.2857,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_17,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  46.2594,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  46.2594,  0.0000,  2.3192,  !- X2, Y2, Z2 
  47.1738,  0.0000,  2.3192,  !- X3, Y3, Z3 
  47.1738,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_18,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  49.1475,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  49.1475,  0.0000,  2.3192,  !- X2, Y2, Z2 
  50.0619,  0.0000,  2.3192,  !- X3, Y3, Z3 
  50.0619,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_19,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  52.0356,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  52.0356,  0.0000,  2.3192,  !- X2, Y2, Z2 
  52.9500,  0.0000,  2.3192,  !- X3, Y3, Z3 
  52.9500,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_1:shading_south_20,  !- Name 
  Mult_Class_1_Pod_1_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.5009,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  3.8000,  !- X2, Y2, Z2 
  52.9500,  0.0000,  3.8000,  !- X3, Y3, Z3 
  52.9500,  -0.5009,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Flr_2_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_1_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_1_Pod_1_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_1_Flr_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Mult_Class_1_Pod_1_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Mult_Class_1_Pod_1_Flr_2,  !- Zone Name 
  954.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_1_Flr_2_Infiltration,  !- Name 
  Mult_Class_1_Pod_1_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Mult_Class_1_Pod_1_Flr_2 People,  !- Name 
  Mult_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  166.9500,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Mult_Class_1_Pod_1_Flr_2_Lights,  !- Name 
  Mult_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Mult_Class_1_Pod_1_Flr_2_South_Class,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4106.9700,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Mult_Class_1_Pod_1_Flr_2_South_Class,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  South_Class.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Mult_Class_1_Pod_1_Flr_2_PlugMisc_Equip,  !- Name 
  Mult_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2771.3700,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Mult_Class_1_Pod_1_Flr_2 *****

Sizing:Zone,
  Mult_Class_1_Pod_1_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Mult_Class_1_Pod_1_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Mult_Class_1_Pod_1_Flr_2 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Mult_Class_1_Pod_1_Flr_2 Thermostat,  !- Name 
  Mult_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Mult_Class_1_Pod_1_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Mult_Class_1_Pod_1_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_1_Flr_2,  !- Zone Name 
  Mult_Class_1_Pod_1_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Mult_Class_1_Pod_1_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Mult_Class_1_Pod_1_Flr_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Mult_Class_1_Pod_1_Flr_2 Air Node,  !- Zone Air Node Name 
  Mult_Class_1_Pod_1_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Mult_Class_1_Pod_1_Flr_2 Inlet Nodes,  !- Name 
  Mult_Class_1_Pod_1_Flr_2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Mult_Class_1_Pod_1_Flr_2 Exhaust Nodes,  !- Name 
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_1_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Mult_Class_1_Pod_1_Flr_2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Mult_Class_1_Pod_1_Flr_2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Mult_Class_1_Pod_1_Flr_2 Dual Duct Box,  !- Name 
  Mult_Class_1_Pod_1_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Mult_Class_1_Pod_1_Flr_2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Mult_Class_1_Pod_1_Flr_2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mult_Class_1_Pod_1_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Mult_Class_1_Pod_1_Flr_2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Mult_Class_1_Pod_1_Flr_2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Mult_Class_1_Pod_1_Flr_2 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Mult_Class_1_Pod_1_Flr_2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Mult_Class_1_Pod_1_Flr_2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Mult_Class_1_Pod_1_Flr_2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Mult_Class_1_Pod_1_Flr_2 Heat Pump OA Mixer,  !- Name 
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Mult_Class_1_Pod_1_Flr_2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Mult_Class_1_Pod_1_Flr_2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Heat Coil,  !- Name
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Cool Coil,  !- Name
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Mult_Class_1_Pod_1_Flr_2 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Corridor_Pod_1_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  9.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1280.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Corridor_Pod_1_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_1_Pod_1_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Pod_1_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_1_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  64.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Pod_1_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  64.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  64.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  64.0000,  5.0000,  0.0000,  !- X3, Y3, Z3 
  64.0000,  5.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Pod_1_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_1_Flr_1_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  64.0000,  5.0000,  4.0000,  !- X1, Y1, Z1 
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  5.0000,  0.0000,  !- X3, Y3, Z3 
  11.0000,  5.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Pod_1_Flr_1_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_2_Pod_1_Flr_1_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.0000,  5.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  5.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Pod_1_Flr_1_Wall_6,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Corridor_Pod_1_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corridor_Pod_1_Flr_1_Wall_6_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corridor_Pod_1_Flr_1_Wall_6,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  4.9500,  2.3192,  !- X1, Y1, Z1 
  0.0000,  4.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  4.0356,  1.1000,  !- X3, Y3, Z3 
  0.0000,  4.0356,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corridor_Pod_1_Flr_1_Wall_6_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corridor_Pod_1_Flr_1_Wall_6,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  0.9644,  2.3192,  !- X1, Y1, Z1 
  0.0000,  0.9644,  1.1000,  !- X2, Y2, Z2 
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  0.0500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Pod_1_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Corridor_Pod_1_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  5.0000,  0.0000,  !- X1, Y1, Z1 
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2 
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Pod_1_Flr_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Corridor_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_1_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  64.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  64.0000,  5.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Corridor_Pod_1_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Corridor_Pod_1_Flr_1,  !- Zone Name 
  640.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Corridor_Pod_1_Flr_1_Infiltration,  !- Name 
  Corridor_Pod_1_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Corridor_Pod_1_Flr_1_Lights,  !- Name 
  Corridor_Pod_1_Flr_1,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1379.2000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Corridor_Pod_1_Flr_1_PlugMisc_Equip,  !- Name 
  Corridor_Pod_1_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  412.8000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Corridor_Pod_1_Flr_1 *****

Sizing:Zone,
  Corridor_Pod_1_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Corridor_Pod_1_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Corridor_Pod_1_Flr_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0976,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Corridor_Pod_1_Flr_1 Thermostat,  !- Name 
  Corridor_Pod_1_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Corridor_Pod_1_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Corridor_Pod_1_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_1_Flr_1,  !- Zone Name 
  Corridor_Pod_1_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Corridor_Pod_1_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Corridor_Pod_1_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Corridor_Pod_1_Flr_1 Air Node,  !- Zone Air Node Name 
  Corridor_Pod_1_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Corridor_Pod_1_Flr_1 Inlet Nodes,  !- Name 
  Corridor_Pod_1_Flr_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Corridor_Pod_1_Flr_1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Corridor_Pod_1_Flr_1 Exhaust Nodes,  !- Name 
  Corridor_Pod_1_Flr_1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Corridor_Pod_1_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Corridor_Pod_1_Flr_1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Corridor_Pod_1_Flr_1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Corridor_Pod_1_Flr_1 Dual Duct Box,  !- Name 
  Corridor_Pod_1_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Corridor_Pod_1_Flr_1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Corridor_Pod_1_Flr_1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corridor_Pod_1_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Corridor_Pod_1_Flr_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Corridor_Pod_1_Flr_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Corridor_Pod_1_Flr_1 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0976,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Corridor_Pod_1_Flr_1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corridor_Pod_1_Flr_1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Corridor_Pod_1_Flr_1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Corridor_Pod_1_Flr_1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Corridor_Pod_1_Flr_1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Corridor_Pod_1_Flr_1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Corridor_Pod_1_Flr_1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Corridor_Pod_1_Flr_1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Corridor_Pod_1_Flr_1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Corridor_Pod_1_Flr_1 Heat Pump OA Mixer,  !- Name 
  Corridor_Pod_1_Flr_1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Corridor_Pod_1_Flr_1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Corridor_Pod_1_Flr_1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Corridor_Pod_1_Flr_1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Corridor_Pod_1_Flr_1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Corridor_Pod_1_Flr_1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Corridor_Pod_1_Flr_1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Corridor_Pod_1_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Corridor_Pod_1_Flr_1 Heat Pump Heat Coil,  !- Name
  Corridor_Pod_1_Flr_1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_1_Flr_1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_1_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Corridor_Pod_1_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Corridor_Pod_1_Flr_1 Heat Pump Cool Coil,  !- Name
  Corridor_Pod_1_Flr_1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_1_Flr_1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_1_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Corridor_Pod_1_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Corridor_Pod_1_Flr_1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Corridor_Pod_1_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Corridor_Pod_1_Flr_1 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Corridor_Pod_1_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  9.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1280.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Corridor_Pod_1_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_1_Pod_1_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Pod_1_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_1_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  64.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Pod_1_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  64.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  64.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  64.0000,  5.0000,  0.0000,  !- X3, Y3, Z3 
  64.0000,  5.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Pod_1_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_1_Flr_2_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  64.0000,  5.0000,  4.0000,  !- X1, Y1, Z1 
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  5.0000,  0.0000,  !- X3, Y3, Z3 
  11.0000,  5.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Pod_1_Flr_2_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_2_Pod_1_Flr_2_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.0000,  5.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  5.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Pod_1_Flr_2_Wall_6,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Corridor_Pod_1_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corridor_Pod_1_Flr_2_Wall_6_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corridor_Pod_1_Flr_2_Wall_6,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  4.9500,  2.3192,  !- X1, Y1, Z1 
  0.0000,  4.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  4.0356,  1.1000,  !- X3, Y3, Z3 
  0.0000,  4.0356,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corridor_Pod_1_Flr_2_Wall_6_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corridor_Pod_1_Flr_2_Wall_6,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  0.9644,  2.3192,  !- X1, Y1, Z1 
  0.0000,  0.9644,  1.1000,  !- X2, Y2, Z2 
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  0.0500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Pod_1_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Corridor_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_1_Flr_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  5.0000,  0.0000,  !- X1, Y1, Z1 
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2 
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Pod_1_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Corridor_Pod_1_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  64.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  64.0000,  5.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Corridor_Pod_1_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Corridor_Pod_1_Flr_2,  !- Zone Name 
  640.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Corridor_Pod_1_Flr_2_Infiltration,  !- Name 
  Corridor_Pod_1_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Corridor_Pod_1_Flr_2_Lights,  !- Name 
  Corridor_Pod_1_Flr_2,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1379.2000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Corridor_Pod_1_Flr_2_PlugMisc_Equip,  !- Name 
  Corridor_Pod_1_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  412.8000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Corridor_Pod_1_Flr_2 *****

Sizing:Zone,
  Corridor_Pod_1_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Corridor_Pod_1_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Corridor_Pod_1_Flr_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0976,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Corridor_Pod_1_Flr_2 Thermostat,  !- Name 
  Corridor_Pod_1_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Corridor_Pod_1_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Corridor_Pod_1_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_1_Flr_2,  !- Zone Name 
  Corridor_Pod_1_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Corridor_Pod_1_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Corridor_Pod_1_Flr_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Corridor_Pod_1_Flr_2 Air Node,  !- Zone Air Node Name 
  Corridor_Pod_1_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Corridor_Pod_1_Flr_2 Inlet Nodes,  !- Name 
  Corridor_Pod_1_Flr_2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Corridor_Pod_1_Flr_2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Corridor_Pod_1_Flr_2 Exhaust Nodes,  !- Name 
  Corridor_Pod_1_Flr_2 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Corridor_Pod_1_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Corridor_Pod_1_Flr_2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Corridor_Pod_1_Flr_2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Corridor_Pod_1_Flr_2 Dual Duct Box,  !- Name 
  Corridor_Pod_1_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Corridor_Pod_1_Flr_2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Corridor_Pod_1_Flr_2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corridor_Pod_1_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Corridor_Pod_1_Flr_2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Corridor_Pod_1_Flr_2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Corridor_Pod_1_Flr_2 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0976,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Corridor_Pod_1_Flr_2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corridor_Pod_1_Flr_2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Corridor_Pod_1_Flr_2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Corridor_Pod_1_Flr_2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Corridor_Pod_1_Flr_2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Corridor_Pod_1_Flr_2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Corridor_Pod_1_Flr_2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Corridor_Pod_1_Flr_2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Corridor_Pod_1_Flr_2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Corridor_Pod_1_Flr_2 Heat Pump OA Mixer,  !- Name 
  Corridor_Pod_1_Flr_2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Corridor_Pod_1_Flr_2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Corridor_Pod_1_Flr_2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Corridor_Pod_1_Flr_2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Corridor_Pod_1_Flr_2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Corridor_Pod_1_Flr_2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Corridor_Pod_1_Flr_2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Corridor_Pod_1_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Corridor_Pod_1_Flr_2 Heat Pump Heat Coil,  !- Name
  Corridor_Pod_1_Flr_2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_1_Flr_2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_1_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Corridor_Pod_1_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Corridor_Pod_1_Flr_2 Heat Pump Cool Coil,  !- Name
  Corridor_Pod_1_Flr_2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_1_Flr_2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_1_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Corridor_Pod_1_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Corridor_Pod_1_Flr_2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Corridor_Pod_1_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Corridor_Pod_1_Flr_2 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Corner_Class_2_Pod_1_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  14.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  396.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_1_Flr_1_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_1_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_1_Wall_3_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  10.9500,  9.0000,  2.3192,  !- X1, Y1, Z1 
  10.9500,  9.0000,  1.1000,  !- X2, Y2, Z2 
  10.0356,  9.0000,  1.1000,  !- X3, Y3, Z3 
  10.0356,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_1_Wall_3_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  7.6215,  9.0000,  2.3192,  !- X1, Y1, Z1 
  7.6215,  9.0000,  1.1000,  !- X2, Y2, Z2 
  6.7071,  9.0000,  1.1000,  !- X3, Y3, Z3 
  6.7071,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_1_Wall_3_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  4.2929,  9.0000,  2.3192,  !- X1, Y1, Z1 
  4.2929,  9.0000,  1.1000,  !- X2, Y2, Z2 
  3.3785,  9.0000,  1.1000,  !- X3, Y3, Z3 
  3.3785,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_1_Wall_3_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.9644,  9.0000,  2.3192,  !- X1, Y1, Z1 
  0.9644,  9.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_1_Wall_3_window_5,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  10.9500,  9.0000,  3.8000,  !- X1, Y1, Z1 
  10.9500,  9.0000,  2.7908,  !- X2, Y2, Z2 
  0.0500,  9.0000,  2.7908,  !- X3, Y3, Z3 
  0.0500,  9.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_1_Wall_4_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_1_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  8.9500,  2.3192,  !- X1, Y1, Z1 
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  8.0356,  1.1000,  !- X3, Y3, Z3 
  0.0000,  8.0356,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_1_Wall_4_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_1_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  4.9572,  2.3192,  !- X1, Y1, Z1 
  0.0000,  4.9572,  1.1000,  !- X2, Y2, Z2 
  0.0000,  4.0428,  1.1000,  !- X3, Y3, Z3 
  0.0000,  4.0428,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_1_Wall_4_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_1_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  0.9644,  2.3192,  !- X1, Y1, Z1 
  0.0000,  0.9644,  1.1000,  !- X2, Y2, Z2 
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  0.0500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_2_Pod_1_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Corner_Class_2_Pod_1_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_1,  !- Zone Name 
  198.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Corner_Class_2_Pod_1_Flr_1_Infiltration,  !- Name 
  Corner_Class_2_Pod_1_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Corner_Class_2_Pod_1_Flr_1 People,  !- Name 
  Corner_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  34.6500,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Corner_Class_2_Pod_1_Flr_1_Lights,  !- Name 
  Corner_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Corner_Class_2_Pod_1_Flr_1_North_Class,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  852.3900,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Corner_Class_2_Pod_1_Flr_1_North_Class,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  North_Class.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Corner_Class_2_Pod_1_Flr_1_PlugMisc_Equip,  !- Name 
  Corner_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  575.1900,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Corner_Class_2_Pod_1_Flr_1 *****

Sizing:Zone,
  Corner_Class_2_Pod_1_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Corner_Class_2_Pod_1_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Corner_Class_2_Pod_1_Flr_1 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Corner_Class_2_Pod_1_Flr_1 Thermostat,  !- Name 
  Corner_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Corner_Class_2_Pod_1_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Corner_Class_2_Pod_1_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Corner_Class_2_Pod_1_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Corner_Class_2_Pod_1_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Corner_Class_2_Pod_1_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Corner_Class_2_Pod_1_Flr_1 Air Node,  !- Zone Air Node Name 
  Corner_Class_2_Pod_1_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Corner_Class_2_Pod_1_Flr_1 Inlet Nodes,  !- Name 
  Corner_Class_2_Pod_1_Flr_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Corner_Class_2_Pod_1_Flr_1 Exhaust Nodes,  !- Name 
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_1_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Corner_Class_2_Pod_1_Flr_1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Corner_Class_2_Pod_1_Flr_1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Corner_Class_2_Pod_1_Flr_1 Dual Duct Box,  !- Name 
  Corner_Class_2_Pod_1_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Corner_Class_2_Pod_1_Flr_1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Corner_Class_2_Pod_1_Flr_1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corner_Class_2_Pod_1_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Corner_Class_2_Pod_1_Flr_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Corner_Class_2_Pod_1_Flr_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Corner_Class_2_Pod_1_Flr_1 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Corner_Class_2_Pod_1_Flr_1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Corner_Class_2_Pod_1_Flr_1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Corner_Class_2_Pod_1_Flr_1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Corner_Class_2_Pod_1_Flr_1 Heat Pump OA Mixer,  !- Name 
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Corner_Class_2_Pod_1_Flr_1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Corner_Class_2_Pod_1_Flr_1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Heat Coil,  !- Name
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Cool Coil,  !- Name
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Corner_Class_2_Pod_1_Flr_1 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Corner_Class_2_Pod_1_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  14.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  396.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_1_Flr_2_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_1_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_2_Wall_3_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  10.9500,  9.0000,  2.3192,  !- X1, Y1, Z1 
  10.9500,  9.0000,  1.1000,  !- X2, Y2, Z2 
  10.0356,  9.0000,  1.1000,  !- X3, Y3, Z3 
  10.0356,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_2_Wall_3_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  7.6215,  9.0000,  2.3192,  !- X1, Y1, Z1 
  7.6215,  9.0000,  1.1000,  !- X2, Y2, Z2 
  6.7071,  9.0000,  1.1000,  !- X3, Y3, Z3 
  6.7071,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_2_Wall_3_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  4.2929,  9.0000,  2.3192,  !- X1, Y1, Z1 
  4.2929,  9.0000,  1.1000,  !- X2, Y2, Z2 
  3.3785,  9.0000,  1.1000,  !- X3, Y3, Z3 
  3.3785,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_2_Wall_3_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.9644,  9.0000,  2.3192,  !- X1, Y1, Z1 
  0.9644,  9.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_2_Wall_3_window_5,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  10.9500,  9.0000,  3.8000,  !- X1, Y1, Z1 
  10.9500,  9.0000,  2.7908,  !- X2, Y2, Z2 
  0.0500,  9.0000,  2.7908,  !- X3, Y3, Z3 
  0.0500,  9.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_2_Wall_4_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_2_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  8.9500,  2.3192,  !- X1, Y1, Z1 
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  8.0356,  1.1000,  !- X3, Y3, Z3 
  0.0000,  8.0356,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_2_Wall_4_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_2_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  4.9572,  2.3192,  !- X1, Y1, Z1 
  0.0000,  4.9572,  1.1000,  !- X2, Y2, Z2 
  0.0000,  4.0428,  1.1000,  !- X3, Y3, Z3 
  0.0000,  4.0428,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_2_Wall_4_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_2_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  0.9644,  2.3192,  !- X1, Y1, Z1 
  0.0000,  0.9644,  1.1000,  !- X2, Y2, Z2 
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  0.0500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_2_Pod_1_Flr_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Corner_Class_2_Pod_1_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Corner_Class_2_Pod_1_Flr_2,  !- Zone Name 
  198.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Corner_Class_2_Pod_1_Flr_2_Infiltration,  !- Name 
  Corner_Class_2_Pod_1_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Corner_Class_2_Pod_1_Flr_2 People,  !- Name 
  Corner_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  34.6500,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Corner_Class_2_Pod_1_Flr_2_Lights,  !- Name 
  Corner_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Corner_Class_2_Pod_1_Flr_2_North_Class,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  852.3900,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Corner_Class_2_Pod_1_Flr_2_North_Class,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  North_Class.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Corner_Class_2_Pod_1_Flr_2_PlugMisc_Equip,  !- Name 
  Corner_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  575.1900,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Corner_Class_2_Pod_1_Flr_2 *****

Sizing:Zone,
  Corner_Class_2_Pod_1_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Corner_Class_2_Pod_1_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Corner_Class_2_Pod_1_Flr_2 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Corner_Class_2_Pod_1_Flr_2 Thermostat,  !- Name 
  Corner_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Corner_Class_2_Pod_1_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Corner_Class_2_Pod_1_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Corner_Class_2_Pod_1_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Corner_Class_2_Pod_1_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Corner_Class_2_Pod_1_Flr_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Corner_Class_2_Pod_1_Flr_2 Air Node,  !- Zone Air Node Name 
  Corner_Class_2_Pod_1_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Corner_Class_2_Pod_1_Flr_2 Inlet Nodes,  !- Name 
  Corner_Class_2_Pod_1_Flr_2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Corner_Class_2_Pod_1_Flr_2 Exhaust Nodes,  !- Name 
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_1_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Corner_Class_2_Pod_1_Flr_2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Corner_Class_2_Pod_1_Flr_2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Corner_Class_2_Pod_1_Flr_2 Dual Duct Box,  !- Name 
  Corner_Class_2_Pod_1_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Corner_Class_2_Pod_1_Flr_2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Corner_Class_2_Pod_1_Flr_2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corner_Class_2_Pod_1_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Corner_Class_2_Pod_1_Flr_2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Corner_Class_2_Pod_1_Flr_2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Corner_Class_2_Pod_1_Flr_2 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Corner_Class_2_Pod_1_Flr_2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Corner_Class_2_Pod_1_Flr_2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Corner_Class_2_Pod_1_Flr_2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Corner_Class_2_Pod_1_Flr_2 Heat Pump OA Mixer,  !- Name 
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Corner_Class_2_Pod_1_Flr_2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Corner_Class_2_Pod_1_Flr_2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Heat Coil,  !- Name
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Cool Coil,  !- Name
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Corner_Class_2_Pod_1_Flr_2 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Mult_Class_2_Pod_1_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  11.0000,  !- X Origin 
  14.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1908.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_1_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_1_Wall_12,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  52.9500,  9.0000,  2.3192,  !- X1, Y1, Z1 
  52.9500,  9.0000,  1.1000,  !- X2, Y2, Z2 
  52.0356,  9.0000,  1.1000,  !- X3, Y3, Z3 
  52.0356,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  50.0619,  9.0000,  2.3192,  !- X1, Y1, Z1 
  50.0619,  9.0000,  1.1000,  !- X2, Y2, Z2 
  49.1475,  9.0000,  1.1000,  !- X3, Y3, Z3 
  49.1475,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  47.1738,  9.0000,  2.3192,  !- X1, Y1, Z1 
  47.1738,  9.0000,  1.1000,  !- X2, Y2, Z2 
  46.2594,  9.0000,  1.1000,  !- X3, Y3, Z3 
  46.2594,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  44.2857,  9.0000,  2.3192,  !- X1, Y1, Z1 
  44.2857,  9.0000,  1.1000,  !- X2, Y2, Z2 
  43.3713,  9.0000,  1.1000,  !- X3, Y3, Z3 
  43.3713,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  41.3976,  9.0000,  2.3192,  !- X1, Y1, Z1 
  41.3976,  9.0000,  1.1000,  !- X2, Y2, Z2 
  40.4832,  9.0000,  1.1000,  !- X3, Y3, Z3 
  40.4832,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  38.5096,  9.0000,  2.3192,  !- X1, Y1, Z1 
  38.5096,  9.0000,  1.1000,  !- X2, Y2, Z2 
  37.5952,  9.0000,  1.1000,  !- X3, Y3, Z3 
  37.5952,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_7,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  35.6215,  9.0000,  2.3192,  !- X1, Y1, Z1 
  35.6215,  9.0000,  1.1000,  !- X2, Y2, Z2 
  34.7071,  9.0000,  1.1000,  !- X3, Y3, Z3 
  34.7071,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_8,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  32.7334,  9.0000,  2.3192,  !- X1, Y1, Z1 
  32.7334,  9.0000,  1.1000,  !- X2, Y2, Z2 
  31.8190,  9.0000,  1.1000,  !- X3, Y3, Z3 
  31.8190,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_9,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  29.8453,  9.0000,  2.3192,  !- X1, Y1, Z1 
  29.8453,  9.0000,  1.1000,  !- X2, Y2, Z2 
  28.9309,  9.0000,  1.1000,  !- X3, Y3, Z3 
  28.9309,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_10,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  26.9572,  9.0000,  2.3192,  !- X1, Y1, Z1 
  26.9572,  9.0000,  1.1000,  !- X2, Y2, Z2 
  26.0428,  9.0000,  1.1000,  !- X3, Y3, Z3 
  26.0428,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_11,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0691,  9.0000,  2.3192,  !- X1, Y1, Z1 
  24.0691,  9.0000,  1.1000,  !- X2, Y2, Z2 
  23.1547,  9.0000,  1.1000,  !- X3, Y3, Z3 
  23.1547,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_12,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.1810,  9.0000,  2.3192,  !- X1, Y1, Z1 
  21.1810,  9.0000,  1.1000,  !- X2, Y2, Z2 
  20.2666,  9.0000,  1.1000,  !- X3, Y3, Z3 
  20.2666,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_13,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  18.2929,  9.0000,  2.3192,  !- X1, Y1, Z1 
  18.2929,  9.0000,  1.1000,  !- X2, Y2, Z2 
  17.3785,  9.0000,  1.1000,  !- X3, Y3, Z3 
  17.3785,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_14,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  15.4048,  9.0000,  2.3192,  !- X1, Y1, Z1 
  15.4048,  9.0000,  1.1000,  !- X2, Y2, Z2 
  14.4904,  9.0000,  1.1000,  !- X3, Y3, Z3 
  14.4904,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_15,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  12.5168,  9.0000,  2.3192,  !- X1, Y1, Z1 
  12.5168,  9.0000,  1.1000,  !- X2, Y2, Z2 
  11.6024,  9.0000,  1.1000,  !- X3, Y3, Z3 
  11.6024,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_16,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  9.6287,  9.0000,  2.3192,  !- X1, Y1, Z1 
  9.6287,  9.0000,  1.1000,  !- X2, Y2, Z2 
  8.7143,  9.0000,  1.1000,  !- X3, Y3, Z3 
  8.7143,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_17,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  6.7406,  9.0000,  2.3192,  !- X1, Y1, Z1 
  6.7406,  9.0000,  1.1000,  !- X2, Y2, Z2 
  5.8262,  9.0000,  1.1000,  !- X3, Y3, Z3 
  5.8262,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_18,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.8525,  9.0000,  2.3192,  !- X1, Y1, Z1 
  3.8525,  9.0000,  1.1000,  !- X2, Y2, Z2 
  2.9381,  9.0000,  1.1000,  !- X3, Y3, Z3 
  2.9381,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_Window_19,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.9644,  9.0000,  2.3192,  !- X1, Y1, Z1 
  0.9644,  9.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_3_window_20,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  52.9500,  9.0000,  3.8000,  !- X1, Y1, Z1 
  52.9500,  9.0000,  2.7981,  !- X2, Y2, Z2 
  0.0500,  9.0000,  2.7981,  !- X3, Y3, Z3 
  0.0500,  9.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_2_Pod_1_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_1_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Mult_Class_2_Pod_1_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_1,  !- Zone Name 
  954.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_1_Flr_1_Infiltration,  !- Name 
  Mult_Class_2_Pod_1_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Mult_Class_2_Pod_1_Flr_1 People,  !- Name 
  Mult_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  166.9500,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Mult_Class_2_Pod_1_Flr_1_Lights,  !- Name 
  Mult_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Mult_Class_2_Pod_1_Flr_1_North_Class,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4106.9700,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Mult_Class_2_Pod_1_Flr_1_North_Class,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  North_Class.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Mult_Class_2_Pod_1_Flr_1_PlugMisc_Equip,  !- Name 
  Mult_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2771.3700,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Mult_Class_2_Pod_1_Flr_1 *****

Sizing:Zone,
  Mult_Class_2_Pod_1_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Mult_Class_2_Pod_1_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Mult_Class_2_Pod_1_Flr_1 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Mult_Class_2_Pod_1_Flr_1 Thermostat,  !- Name 
  Mult_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Mult_Class_2_Pod_1_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_1_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_1_Flr_1,  !- Zone Name 
  Mult_Class_2_Pod_1_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Mult_Class_2_Pod_1_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Mult_Class_2_Pod_1_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Mult_Class_2_Pod_1_Flr_1 Air Node,  !- Zone Air Node Name 
  Mult_Class_2_Pod_1_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Mult_Class_2_Pod_1_Flr_1 Inlet Nodes,  !- Name 
  Mult_Class_2_Pod_1_Flr_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Mult_Class_2_Pod_1_Flr_1 Exhaust Nodes,  !- Name 
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_1_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Mult_Class_2_Pod_1_Flr_1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Mult_Class_2_Pod_1_Flr_1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_1_Flr_1 Dual Duct Box,  !- Name 
  Mult_Class_2_Pod_1_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Mult_Class_2_Pod_1_Flr_1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Mult_Class_2_Pod_1_Flr_1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mult_Class_2_Pod_1_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Mult_Class_2_Pod_1_Flr_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Mult_Class_2_Pod_1_Flr_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Mult_Class_2_Pod_1_Flr_1 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Mult_Class_2_Pod_1_Flr_1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Mult_Class_2_Pod_1_Flr_1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Mult_Class_2_Pod_1_Flr_1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Mult_Class_2_Pod_1_Flr_1 Heat Pump OA Mixer,  !- Name 
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Mult_Class_2_Pod_1_Flr_1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Mult_Class_2_Pod_1_Flr_1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Heat Coil,  !- Name
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Cool Coil,  !- Name
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Mult_Class_2_Pod_1_Flr_1 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Mult_Class_2_Pod_1_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  11.0000,  !- X Origin 
  14.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1908.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_1_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_2_Wall_12,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  52.9500,  9.0000,  2.3192,  !- X1, Y1, Z1 
  52.9500,  9.0000,  1.1000,  !- X2, Y2, Z2 
  52.0356,  9.0000,  1.1000,  !- X3, Y3, Z3 
  52.0356,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  50.0619,  9.0000,  2.3192,  !- X1, Y1, Z1 
  50.0619,  9.0000,  1.1000,  !- X2, Y2, Z2 
  49.1475,  9.0000,  1.1000,  !- X3, Y3, Z3 
  49.1475,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  47.1738,  9.0000,  2.3192,  !- X1, Y1, Z1 
  47.1738,  9.0000,  1.1000,  !- X2, Y2, Z2 
  46.2594,  9.0000,  1.1000,  !- X3, Y3, Z3 
  46.2594,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  44.2857,  9.0000,  2.3192,  !- X1, Y1, Z1 
  44.2857,  9.0000,  1.1000,  !- X2, Y2, Z2 
  43.3713,  9.0000,  1.1000,  !- X3, Y3, Z3 
  43.3713,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  41.3976,  9.0000,  2.3192,  !- X1, Y1, Z1 
  41.3976,  9.0000,  1.1000,  !- X2, Y2, Z2 
  40.4832,  9.0000,  1.1000,  !- X3, Y3, Z3 
  40.4832,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  38.5096,  9.0000,  2.3192,  !- X1, Y1, Z1 
  38.5096,  9.0000,  1.1000,  !- X2, Y2, Z2 
  37.5952,  9.0000,  1.1000,  !- X3, Y3, Z3 
  37.5952,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_7,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  35.6215,  9.0000,  2.3192,  !- X1, Y1, Z1 
  35.6215,  9.0000,  1.1000,  !- X2, Y2, Z2 
  34.7071,  9.0000,  1.1000,  !- X3, Y3, Z3 
  34.7071,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_8,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  32.7334,  9.0000,  2.3192,  !- X1, Y1, Z1 
  32.7334,  9.0000,  1.1000,  !- X2, Y2, Z2 
  31.8190,  9.0000,  1.1000,  !- X3, Y3, Z3 
  31.8190,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_9,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  29.8453,  9.0000,  2.3192,  !- X1, Y1, Z1 
  29.8453,  9.0000,  1.1000,  !- X2, Y2, Z2 
  28.9309,  9.0000,  1.1000,  !- X3, Y3, Z3 
  28.9309,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_10,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  26.9572,  9.0000,  2.3192,  !- X1, Y1, Z1 
  26.9572,  9.0000,  1.1000,  !- X2, Y2, Z2 
  26.0428,  9.0000,  1.1000,  !- X3, Y3, Z3 
  26.0428,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_11,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0691,  9.0000,  2.3192,  !- X1, Y1, Z1 
  24.0691,  9.0000,  1.1000,  !- X2, Y2, Z2 
  23.1547,  9.0000,  1.1000,  !- X3, Y3, Z3 
  23.1547,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_12,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.1810,  9.0000,  2.3192,  !- X1, Y1, Z1 
  21.1810,  9.0000,  1.1000,  !- X2, Y2, Z2 
  20.2666,  9.0000,  1.1000,  !- X3, Y3, Z3 
  20.2666,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_13,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  18.2929,  9.0000,  2.3192,  !- X1, Y1, Z1 
  18.2929,  9.0000,  1.1000,  !- X2, Y2, Z2 
  17.3785,  9.0000,  1.1000,  !- X3, Y3, Z3 
  17.3785,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_14,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  15.4048,  9.0000,  2.3192,  !- X1, Y1, Z1 
  15.4048,  9.0000,  1.1000,  !- X2, Y2, Z2 
  14.4904,  9.0000,  1.1000,  !- X3, Y3, Z3 
  14.4904,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_15,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  12.5168,  9.0000,  2.3192,  !- X1, Y1, Z1 
  12.5168,  9.0000,  1.1000,  !- X2, Y2, Z2 
  11.6024,  9.0000,  1.1000,  !- X3, Y3, Z3 
  11.6024,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_16,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  9.6287,  9.0000,  2.3192,  !- X1, Y1, Z1 
  9.6287,  9.0000,  1.1000,  !- X2, Y2, Z2 
  8.7143,  9.0000,  1.1000,  !- X3, Y3, Z3 
  8.7143,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_17,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  6.7406,  9.0000,  2.3192,  !- X1, Y1, Z1 
  6.7406,  9.0000,  1.1000,  !- X2, Y2, Z2 
  5.8262,  9.0000,  1.1000,  !- X3, Y3, Z3 
  5.8262,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_18,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.8525,  9.0000,  2.3192,  !- X1, Y1, Z1 
  3.8525,  9.0000,  1.1000,  !- X2, Y2, Z2 
  2.9381,  9.0000,  1.1000,  !- X3, Y3, Z3 
  2.9381,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_Window_19,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.9644,  9.0000,  2.3192,  !- X1, Y1, Z1 
  0.9644,  9.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_3_window_20,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  52.9500,  9.0000,  3.8000,  !- X1, Y1, Z1 
  52.9500,  9.0000,  2.7981,  !- X2, Y2, Z2 
  0.0500,  9.0000,  2.7981,  !- X3, Y3, Z3 
  0.0500,  9.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_2_Pod_1_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_1_Flr_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Mult_Class_2_Pod_1_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Mult_Class_2_Pod_1_Flr_2,  !- Zone Name 
  954.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_1_Flr_2_Infiltration,  !- Name 
  Mult_Class_2_Pod_1_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Mult_Class_2_Pod_1_Flr_2 People,  !- Name 
  Mult_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  166.9500,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Mult_Class_2_Pod_1_Flr_2_Lights,  !- Name 
  Mult_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Mult_Class_2_Pod_1_Flr_2_North_Class,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4106.9700,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Mult_Class_2_Pod_1_Flr_2_North_Class,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  North_Class.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Mult_Class_2_Pod_1_Flr_2_PlugMisc_Equip,  !- Name 
  Mult_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2771.3700,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Mult_Class_2_Pod_1_Flr_2 *****

Sizing:Zone,
  Mult_Class_2_Pod_1_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Mult_Class_2_Pod_1_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Mult_Class_2_Pod_1_Flr_2 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Mult_Class_2_Pod_1_Flr_2 Thermostat,  !- Name 
  Mult_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Mult_Class_2_Pod_1_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_1_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_1_Flr_2,  !- Zone Name 
  Mult_Class_2_Pod_1_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Mult_Class_2_Pod_1_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Mult_Class_2_Pod_1_Flr_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Mult_Class_2_Pod_1_Flr_2 Air Node,  !- Zone Air Node Name 
  Mult_Class_2_Pod_1_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Mult_Class_2_Pod_1_Flr_2 Inlet Nodes,  !- Name 
  Mult_Class_2_Pod_1_Flr_2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Mult_Class_2_Pod_1_Flr_2 Exhaust Nodes,  !- Name 
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_1_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Mult_Class_2_Pod_1_Flr_2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Mult_Class_2_Pod_1_Flr_2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_1_Flr_2 Dual Duct Box,  !- Name 
  Mult_Class_2_Pod_1_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Mult_Class_2_Pod_1_Flr_2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Mult_Class_2_Pod_1_Flr_2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mult_Class_2_Pod_1_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Mult_Class_2_Pod_1_Flr_2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Mult_Class_2_Pod_1_Flr_2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Mult_Class_2_Pod_1_Flr_2 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Mult_Class_2_Pod_1_Flr_2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Mult_Class_2_Pod_1_Flr_2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Mult_Class_2_Pod_1_Flr_2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Mult_Class_2_Pod_1_Flr_2 Heat Pump OA Mixer,  !- Name 
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Mult_Class_2_Pod_1_Flr_2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Mult_Class_2_Pod_1_Flr_2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Heat Coil,  !- Name
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Cool Coil,  !- Name
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Mult_Class_2_Pod_1_Flr_2 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Corner_Class_1_Pod_2_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  40.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  396.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Wall_1_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  0.9644,  0.0000,  1.1000,  !- X3, Y3, Z3 
  0.9644,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Wall_1_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.3785,  0.0000,  2.3192,  !- X1, Y1, Z1 
  3.3785,  0.0000,  1.1000,  !- X2, Y2, Z2 
  4.2929,  0.0000,  1.1000,  !- X3, Y3, Z3 
  4.2929,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Wall_1_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  6.7071,  0.0000,  2.3192,  !- X1, Y1, Z1 
  6.7071,  0.0000,  1.1000,  !- X2, Y2, Z2 
  7.6215,  0.0000,  1.1000,  !- X3, Y3, Z3 
  7.6215,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Wall_1_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  10.0356,  0.0000,  2.3192,  !- X1, Y1, Z1 
  10.0356,  0.0000,  1.1000,  !- X2, Y2, Z2 
  10.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  10.9500,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Wall_1_window_5,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.7908,  !- X2, Y2, Z2 
  10.9500,  0.0000,  2.7908,  !- X3, Y3, Z3 
  10.9500,  0.0000,  3.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Wall_1:shading_south_1,  !- Name 
  Corner_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.3192,  !- X2, Y2, Z2 
  0.9644,  0.0000,  2.3192,  !- X3, Y3, Z3 
  0.9644,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Wall_1:shading_south_2,  !- Name 
  Corner_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  3.3785,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  3.3785,  0.0000,  2.3192,  !- X2, Y2, Z2 
  4.2929,  0.0000,  2.3192,  !- X3, Y3, Z3 
  4.2929,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Wall_1:shading_south_3,  !- Name 
  Corner_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  6.7071,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  6.7071,  0.0000,  2.3192,  !- X2, Y2, Z2 
  7.6215,  0.0000,  2.3192,  !- X3, Y3, Z3 
  7.6215,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Wall_1:shading_south_4,  !- Name 
  Corner_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  10.0356,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  10.0356,  0.0000,  2.3192,  !- X2, Y2, Z2 
  10.9500,  0.0000,  2.3192,  !- X3, Y3, Z3 
  10.9500,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Wall_1:shading_south_5,  !- Name 
  Corner_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.5046,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  3.8000,  !- X2, Y2, Z2 
  10.9500,  0.0000,  3.8000,  !- X3, Y3, Z3 
  10.9500,  -0.5046,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_2_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_2_Flr_1_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Wall_4_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_1_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  8.9500,  2.3192,  !- X1, Y1, Z1 
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  8.0356,  1.1000,  !- X3, Y3, Z3 
  0.0000,  8.0356,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Wall_4_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_1_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  4.9572,  2.3192,  !- X1, Y1, Z1 
  0.0000,  4.9572,  1.1000,  !- X2, Y2, Z2 
  0.0000,  4.0428,  1.1000,  !- X3, Y3, Z3 
  0.0000,  4.0428,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Wall_4_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_1_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  0.9644,  2.3192,  !- X1, Y1, Z1 
  0.0000,  0.9644,  1.1000,  !- X2, Y2, Z2 
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  0.0500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_1_Pod_2_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Corner_Class_1_Pod_2_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_1,  !- Zone Name 
  198.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Corner_Class_1_Pod_2_Flr_1_Infiltration,  !- Name 
  Corner_Class_1_Pod_2_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Corner_Class_1_Pod_2_Flr_1 People,  !- Name 
  Corner_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  34.6500,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Corner_Class_1_Pod_2_Flr_1_Lights,  !- Name 
  Corner_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Corner_Class_1_Pod_2_Flr_1_South_Class,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  852.3900,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Corner_Class_1_Pod_2_Flr_1_South_Class,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  South_Class.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Corner_Class_1_Pod_2_Flr_1_PlugMisc_Equip,  !- Name 
  Corner_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  575.1900,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Corner_Class_1_Pod_2_Flr_1 *****

Sizing:Zone,
  Corner_Class_1_Pod_2_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Corner_Class_1_Pod_2_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Corner_Class_1_Pod_2_Flr_1 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Corner_Class_1_Pod_2_Flr_1 Thermostat,  !- Name 
  Corner_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Corner_Class_1_Pod_2_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_2_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Corner_Class_1_Pod_2_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Corner_Class_1_Pod_2_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Corner_Class_1_Pod_2_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Corner_Class_1_Pod_2_Flr_1 Air Node,  !- Zone Air Node Name 
  Corner_Class_1_Pod_2_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Corner_Class_1_Pod_2_Flr_1 Inlet Nodes,  !- Name 
  Corner_Class_1_Pod_2_Flr_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Corner_Class_1_Pod_2_Flr_1 Exhaust Nodes,  !- Name 
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_2_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Corner_Class_1_Pod_2_Flr_1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Corner_Class_1_Pod_2_Flr_1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_2_Flr_1 Dual Duct Box,  !- Name 
  Corner_Class_1_Pod_2_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Corner_Class_1_Pod_2_Flr_1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Corner_Class_1_Pod_2_Flr_1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corner_Class_1_Pod_2_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Corner_Class_1_Pod_2_Flr_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Corner_Class_1_Pod_2_Flr_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Corner_Class_1_Pod_2_Flr_1 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Corner_Class_1_Pod_2_Flr_1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Corner_Class_1_Pod_2_Flr_1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Corner_Class_1_Pod_2_Flr_1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Corner_Class_1_Pod_2_Flr_1 Heat Pump OA Mixer,  !- Name 
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Corner_Class_1_Pod_2_Flr_1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Corner_Class_1_Pod_2_Flr_1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Heat Coil,  !- Name
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Cool Coil,  !- Name
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Corner_Class_1_Pod_2_Flr_1 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Corner_Class_1_Pod_2_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  40.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  396.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Wall_1_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  0.9644,  0.0000,  1.1000,  !- X3, Y3, Z3 
  0.9644,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Wall_1_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.3785,  0.0000,  2.3192,  !- X1, Y1, Z1 
  3.3785,  0.0000,  1.1000,  !- X2, Y2, Z2 
  4.2929,  0.0000,  1.1000,  !- X3, Y3, Z3 
  4.2929,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Wall_1_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  6.7071,  0.0000,  2.3192,  !- X1, Y1, Z1 
  6.7071,  0.0000,  1.1000,  !- X2, Y2, Z2 
  7.6215,  0.0000,  1.1000,  !- X3, Y3, Z3 
  7.6215,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Wall_1_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  10.0356,  0.0000,  2.3192,  !- X1, Y1, Z1 
  10.0356,  0.0000,  1.1000,  !- X2, Y2, Z2 
  10.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  10.9500,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Wall_1_window_5,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.7908,  !- X2, Y2, Z2 
  10.9500,  0.0000,  2.7908,  !- X3, Y3, Z3 
  10.9500,  0.0000,  3.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Wall_1:shading_south_1,  !- Name 
  Corner_Class_1_Pod_2_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.3192,  !- X2, Y2, Z2 
  0.9644,  0.0000,  2.3192,  !- X3, Y3, Z3 
  0.9644,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Wall_1:shading_south_2,  !- Name 
  Corner_Class_1_Pod_2_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  3.3785,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  3.3785,  0.0000,  2.3192,  !- X2, Y2, Z2 
  4.2929,  0.0000,  2.3192,  !- X3, Y3, Z3 
  4.2929,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Wall_1:shading_south_3,  !- Name 
  Corner_Class_1_Pod_2_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  6.7071,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  6.7071,  0.0000,  2.3192,  !- X2, Y2, Z2 
  7.6215,  0.0000,  2.3192,  !- X3, Y3, Z3 
  7.6215,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Wall_1:shading_south_4,  !- Name 
  Corner_Class_1_Pod_2_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  10.0356,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  10.0356,  0.0000,  2.3192,  !- X2, Y2, Z2 
  10.9500,  0.0000,  2.3192,  !- X3, Y3, Z3 
  10.9500,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Wall_1:shading_south_5,  !- Name 
  Corner_Class_1_Pod_2_Flr_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.5046,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  3.8000,  !- X2, Y2, Z2 
  10.9500,  0.0000,  3.8000,  !- X3, Y3, Z3 
  10.9500,  -0.5046,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_2_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_2_Flr_2_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Wall_4_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_2_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  8.9500,  2.3192,  !- X1, Y1, Z1 
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  8.0356,  1.1000,  !- X3, Y3, Z3 
  0.0000,  8.0356,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Wall_4_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_2_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  4.9572,  2.3192,  !- X1, Y1, Z1 
  0.0000,  4.9572,  1.1000,  !- X2, Y2, Z2 
  0.0000,  4.0428,  1.1000,  !- X3, Y3, Z3 
  0.0000,  4.0428,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Wall_4_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_2_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  0.9644,  2.3192,  !- X1, Y1, Z1 
  0.0000,  0.9644,  1.1000,  !- X2, Y2, Z2 
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  0.0500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_1_Pod_2_Flr_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Corner_Class_1_Pod_2_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Corner_Class_1_Pod_2_Flr_2,  !- Zone Name 
  198.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Corner_Class_1_Pod_2_Flr_2_Infiltration,  !- Name 
  Corner_Class_1_Pod_2_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Corner_Class_1_Pod_2_Flr_2 People,  !- Name 
  Corner_Class_1_Pod_2_Flr_2,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  34.6500,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Corner_Class_1_Pod_2_Flr_2_Lights,  !- Name 
  Corner_Class_1_Pod_2_Flr_2,  !- Zone Name 
  Corner_Class_1_Pod_2_Flr_2_South_Class,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  852.3900,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Corner_Class_1_Pod_2_Flr_2_South_Class,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  South_Class.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Corner_Class_1_Pod_2_Flr_2_PlugMisc_Equip,  !- Name 
  Corner_Class_1_Pod_2_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  575.1900,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Corner_Class_1_Pod_2_Flr_2 *****

Sizing:Zone,
  Corner_Class_1_Pod_2_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Corner_Class_1_Pod_2_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Corner_Class_1_Pod_2_Flr_2 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Corner_Class_1_Pod_2_Flr_2 Thermostat,  !- Name 
  Corner_Class_1_Pod_2_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Corner_Class_1_Pod_2_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_2_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_2_Flr_2,  !- Zone Name 
  Corner_Class_1_Pod_2_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Corner_Class_1_Pod_2_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Corner_Class_1_Pod_2_Flr_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Corner_Class_1_Pod_2_Flr_2 Air Node,  !- Zone Air Node Name 
  Corner_Class_1_Pod_2_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Corner_Class_1_Pod_2_Flr_2 Inlet Nodes,  !- Name 
  Corner_Class_1_Pod_2_Flr_2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Corner_Class_1_Pod_2_Flr_2 Exhaust Nodes,  !- Name 
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_2_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Corner_Class_1_Pod_2_Flr_2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Corner_Class_1_Pod_2_Flr_2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_2_Flr_2 Dual Duct Box,  !- Name 
  Corner_Class_1_Pod_2_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Corner_Class_1_Pod_2_Flr_2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Corner_Class_1_Pod_2_Flr_2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corner_Class_1_Pod_2_Flr_2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Corner_Class_1_Pod_2_Flr_2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Corner_Class_1_Pod_2_Flr_2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Corner_Class_1_Pod_2_Flr_2 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Corner_Class_1_Pod_2_Flr_2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Corner_Class_1_Pod_2_Flr_2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Corner_Class_1_Pod_2_Flr_2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Corner_Class_1_Pod_2_Flr_2 Heat Pump OA Mixer,  !- Name 
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Corner_Class_1_Pod_2_Flr_2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Corner_Class_1_Pod_2_Flr_2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Heat Coil,  !- Name
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Cool Coil,  !- Name
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Corner_Class_1_Pod_2_Flr_2 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Mult_Class_1_Pod_2_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  11.0000,  !- X Origin 
  40.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1908.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  0.9644,  0.0000,  1.1000,  !- X3, Y3, Z3 
  0.9644,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  2.9381,  0.0000,  2.3192,  !- X1, Y1, Z1 
  2.9381,  0.0000,  1.1000,  !- X2, Y2, Z2 
  3.8525,  0.0000,  1.1000,  !- X3, Y3, Z3 
  3.8525,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  5.8262,  0.0000,  2.3192,  !- X1, Y1, Z1 
  5.8262,  0.0000,  1.1000,  !- X2, Y2, Z2 
  6.7406,  0.0000,  1.1000,  !- X3, Y3, Z3 
  6.7406,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  8.7143,  0.0000,  2.3192,  !- X1, Y1, Z1 
  8.7143,  0.0000,  1.1000,  !- X2, Y2, Z2 
  9.6287,  0.0000,  1.1000,  !- X3, Y3, Z3 
  9.6287,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  11.6024,  0.0000,  2.3192,  !- X1, Y1, Z1 
  11.6024,  0.0000,  1.1000,  !- X2, Y2, Z2 
  12.5168,  0.0000,  1.1000,  !- X3, Y3, Z3 
  12.5168,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  14.4904,  0.0000,  2.3192,  !- X1, Y1, Z1 
  14.4904,  0.0000,  1.1000,  !- X2, Y2, Z2 
  15.4048,  0.0000,  1.1000,  !- X3, Y3, Z3 
  15.4048,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_7,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  17.3785,  0.0000,  2.3192,  !- X1, Y1, Z1 
  17.3785,  0.0000,  1.1000,  !- X2, Y2, Z2 
  18.2929,  0.0000,  1.1000,  !- X3, Y3, Z3 
  18.2929,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_8,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  20.2666,  0.0000,  2.3192,  !- X1, Y1, Z1 
  20.2666,  0.0000,  1.1000,  !- X2, Y2, Z2 
  21.1810,  0.0000,  1.1000,  !- X3, Y3, Z3 
  21.1810,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_9,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  23.1547,  0.0000,  2.3192,  !- X1, Y1, Z1 
  23.1547,  0.0000,  1.1000,  !- X2, Y2, Z2 
  24.0691,  0.0000,  1.1000,  !- X3, Y3, Z3 
  24.0691,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_10,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  26.0428,  0.0000,  2.3192,  !- X1, Y1, Z1 
  26.0428,  0.0000,  1.1000,  !- X2, Y2, Z2 
  26.9572,  0.0000,  1.1000,  !- X3, Y3, Z3 
  26.9572,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_11,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  28.9309,  0.0000,  2.3192,  !- X1, Y1, Z1 
  28.9309,  0.0000,  1.1000,  !- X2, Y2, Z2 
  29.8453,  0.0000,  1.1000,  !- X3, Y3, Z3 
  29.8453,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_12,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  31.8190,  0.0000,  2.3192,  !- X1, Y1, Z1 
  31.8190,  0.0000,  1.1000,  !- X2, Y2, Z2 
  32.7334,  0.0000,  1.1000,  !- X3, Y3, Z3 
  32.7334,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_13,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  34.7071,  0.0000,  2.3192,  !- X1, Y1, Z1 
  34.7071,  0.0000,  1.1000,  !- X2, Y2, Z2 
  35.6215,  0.0000,  1.1000,  !- X3, Y3, Z3 
  35.6215,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_14,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  37.5952,  0.0000,  2.3192,  !- X1, Y1, Z1 
  37.5952,  0.0000,  1.1000,  !- X2, Y2, Z2 
  38.5096,  0.0000,  1.1000,  !- X3, Y3, Z3 
  38.5096,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_15,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  40.4832,  0.0000,  2.3192,  !- X1, Y1, Z1 
  40.4832,  0.0000,  1.1000,  !- X2, Y2, Z2 
  41.3976,  0.0000,  1.1000,  !- X3, Y3, Z3 
  41.3976,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_16,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  43.3713,  0.0000,  2.3192,  !- X1, Y1, Z1 
  43.3713,  0.0000,  1.1000,  !- X2, Y2, Z2 
  44.2857,  0.0000,  1.1000,  !- X3, Y3, Z3 
  44.2857,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_17,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  46.2594,  0.0000,  2.3192,  !- X1, Y1, Z1 
  46.2594,  0.0000,  1.1000,  !- X2, Y2, Z2 
  47.1738,  0.0000,  1.1000,  !- X3, Y3, Z3 
  47.1738,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_18,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  49.1475,  0.0000,  2.3192,  !- X1, Y1, Z1 
  49.1475,  0.0000,  1.1000,  !- X2, Y2, Z2 
  50.0619,  0.0000,  1.1000,  !- X3, Y3, Z3 
  50.0619,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_Window_19,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  52.0356,  0.0000,  2.3192,  !- X1, Y1, Z1 
  52.0356,  0.0000,  1.1000,  !- X2, Y2, Z2 
  52.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  52.9500,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1_window_20,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.7981,  !- X2, Y2, Z2 
  52.9500,  0.0000,  2.7981,  !- X3, Y3, Z3 
  52.9500,  0.0000,  3.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_1,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.3192,  !- X2, Y2, Z2 
  0.9644,  0.0000,  2.3192,  !- X3, Y3, Z3 
  0.9644,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_2,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  2.9381,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  2.9381,  0.0000,  2.3192,  !- X2, Y2, Z2 
  3.8525,  0.0000,  2.3192,  !- X3, Y3, Z3 
  3.8525,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_3,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  5.8262,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  5.8262,  0.0000,  2.3192,  !- X2, Y2, Z2 
  6.7406,  0.0000,  2.3192,  !- X3, Y3, Z3 
  6.7406,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_4,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  8.7143,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  8.7143,  0.0000,  2.3192,  !- X2, Y2, Z2 
  9.6287,  0.0000,  2.3192,  !- X3, Y3, Z3 
  9.6287,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_5,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  11.6024,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  11.6024,  0.0000,  2.3192,  !- X2, Y2, Z2 
  12.5168,  0.0000,  2.3192,  !- X3, Y3, Z3 
  12.5168,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_6,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  14.4904,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  14.4904,  0.0000,  2.3192,  !- X2, Y2, Z2 
  15.4048,  0.0000,  2.3192,  !- X3, Y3, Z3 
  15.4048,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_7,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  17.3785,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  17.3785,  0.0000,  2.3192,  !- X2, Y2, Z2 
  18.2929,  0.0000,  2.3192,  !- X3, Y3, Z3 
  18.2929,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_8,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  20.2666,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  20.2666,  0.0000,  2.3192,  !- X2, Y2, Z2 
  21.1810,  0.0000,  2.3192,  !- X3, Y3, Z3 
  21.1810,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_9,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  23.1547,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  23.1547,  0.0000,  2.3192,  !- X2, Y2, Z2 
  24.0691,  0.0000,  2.3192,  !- X3, Y3, Z3 
  24.0691,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_10,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  26.0428,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  26.0428,  0.0000,  2.3192,  !- X2, Y2, Z2 
  26.9572,  0.0000,  2.3192,  !- X3, Y3, Z3 
  26.9572,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_11,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  28.9309,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  28.9309,  0.0000,  2.3192,  !- X2, Y2, Z2 
  29.8453,  0.0000,  2.3192,  !- X3, Y3, Z3 
  29.8453,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_12,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  31.8190,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  31.8190,  0.0000,  2.3192,  !- X2, Y2, Z2 
  32.7334,  0.0000,  2.3192,  !- X3, Y3, Z3 
  32.7334,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_13,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  34.7071,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  34.7071,  0.0000,  2.3192,  !- X2, Y2, Z2 
  35.6215,  0.0000,  2.3192,  !- X3, Y3, Z3 
  35.6215,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_14,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  37.5952,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  37.5952,  0.0000,  2.3192,  !- X2, Y2, Z2 
  38.5096,  0.0000,  2.3192,  !- X3, Y3, Z3 
  38.5096,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_15,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  40.4832,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  40.4832,  0.0000,  2.3192,  !- X2, Y2, Z2 
  41.3976,  0.0000,  2.3192,  !- X3, Y3, Z3 
  41.3976,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_16,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  43.3713,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  43.3713,  0.0000,  2.3192,  !- X2, Y2, Z2 
  44.2857,  0.0000,  2.3192,  !- X3, Y3, Z3 
  44.2857,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_17,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  46.2594,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  46.2594,  0.0000,  2.3192,  !- X2, Y2, Z2 
  47.1738,  0.0000,  2.3192,  !- X3, Y3, Z3 
  47.1738,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_18,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  49.1475,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  49.1475,  0.0000,  2.3192,  !- X2, Y2, Z2 
  50.0619,  0.0000,  2.3192,  !- X3, Y3, Z3 
  50.0619,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_19,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  52.0356,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  52.0356,  0.0000,  2.3192,  !- X2, Y2, Z2 
  52.9500,  0.0000,  2.3192,  !- X3, Y3, Z3 
  52.9500,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_1:shading_south_20,  !- Name 
  Mult_Class_1_Pod_2_Flr_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.5009,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  3.8000,  !- X2, Y2, Z2 
  52.9500,  0.0000,  3.8000,  !- X3, Y3, Z3 
  52.9500,  -0.5009,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_1_Wall_10,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_2_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_1_Pod_2_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_Flr_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_2_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Mult_Class_1_Pod_2_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Mult_Class_1_Pod_2_Flr_1,  !- Zone Name 
  954.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_2_Flr_1_Infiltration,  !- Name 
  Mult_Class_1_Pod_2_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Mult_Class_1_Pod_2_Flr_1 People,  !- Name 
  Mult_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  166.9500,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Mult_Class_1_Pod_2_Flr_1_Lights,  !- Name 
  Mult_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Mult_Class_1_Pod_2_Flr_1_South_Class,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4106.9700,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Mult_Class_1_Pod_2_Flr_1_South_Class,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  South_Class.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Mult_Class_1_Pod_2_Flr_1_PlugMisc_Equip,  !- Name 
  Mult_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2771.3700,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Mult_Class_1_Pod_2_Flr_1 *****

Sizing:Zone,
  Mult_Class_1_Pod_2_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Mult_Class_1_Pod_2_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Mult_Class_1_Pod_2_Flr_1 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Mult_Class_1_Pod_2_Flr_1 Thermostat,  !- Name 
  Mult_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Mult_Class_1_Pod_2_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Mult_Class_1_Pod_2_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_2_Flr_1,  !- Zone Name 
  Mult_Class_1_Pod_2_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Mult_Class_1_Pod_2_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Mult_Class_1_Pod_2_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Mult_Class_1_Pod_2_Flr_1 Air Node,  !- Zone Air Node Name 
  Mult_Class_1_Pod_2_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Mult_Class_1_Pod_2_Flr_1 Inlet Nodes,  !- Name 
  Mult_Class_1_Pod_2_Flr_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Mult_Class_1_Pod_2_Flr_1 Exhaust Nodes,  !- Name 
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_2_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Mult_Class_1_Pod_2_Flr_1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Mult_Class_1_Pod_2_Flr_1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Mult_Class_1_Pod_2_Flr_1 Dual Duct Box,  !- Name 
  Mult_Class_1_Pod_2_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Mult_Class_1_Pod_2_Flr_1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Mult_Class_1_Pod_2_Flr_1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mult_Class_1_Pod_2_Flr_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Mult_Class_1_Pod_2_Flr_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Mult_Class_1_Pod_2_Flr_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Mult_Class_1_Pod_2_Flr_1 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Mult_Class_1_Pod_2_Flr_1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Mult_Class_1_Pod_2_Flr_1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Mult_Class_1_Pod_2_Flr_1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Mult_Class_1_Pod_2_Flr_1 Heat Pump OA Mixer,  !- Name 
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Mult_Class_1_Pod_2_Flr_1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Mult_Class_1_Pod_2_Flr_1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency {}
  75,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Heat Coil,  !- Name
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  4,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Cool Coil,  !- Name
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  6.45,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Mult_Class_1_Pod_2_Flr_1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
