  Coil:Heating:Water,  !- Reheat Coil Object Type 
  Corner_Class_2_Pod_3_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_2_Pod_3_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Water,
  Corner_Class_2_Pod_3_Flr_2 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_2_Pod_3_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Corner_Class_2_Pod_3_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Corner_Class_2_Pod_3_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name 
  Corner_Class_2_Pod_3_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  Mult_Class_2_Pod_3_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  11.0000,  !- X Origin 
  95.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1908.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_3_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bathrooms_Flr_1_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_3_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  52.9500,  9.0000,  2.5026,  !- X1, Y1, Z1 
  52.9500,  9.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  9.0000,  2.5026;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_2_Pod_3_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Ceiling_1,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Art_Class_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  35.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_1_Ceiling_2,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_3_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  35.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  35.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Mult_Class_2_Pod_3_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  954.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_3_Flr_1_Infiltration,  !- Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Mult_Class_2_Pod_3_Flr_1 People,  !- Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  166.9500,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Mult_Class_2_Pod_3_Flr_1_Lights,  !- Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  7188.3900,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Mult_Class_2_Pod_3_Flr_1_PlugMisc_Equip,  !- Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  4622.1300,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Mult_Class_2_Pod_3_Flr_1 *****

Sizing:Zone,
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Mult_Class_2_Pod_3_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Mult_Class_2_Pod_3_Flr_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  1.07880705,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Mult_Class_2_Pod_3_Flr_1 Thermostat,  !- Name 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Mult_Class_2_Pod_3_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_3_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_3_Flr_1,  !- Zone Name 
  Mult_Class_2_Pod_3_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Mult_Class_2_Pod_3_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Mult_Class_2_Pod_3_Flr_1 Air Node,  !- Zone Air Node Name 
  Mult_Class_2_Pod_3_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Mult_Class_2_Pod_3_Flr_1 Inlet Nodes,  !- Name 
  Mult_Class_2_Pod_3_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_3_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Mult_Class_2_Pod_3_Flr_1 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_3_Flr_1 VAV Box,  !- Name 
  Mult_Class_2_Pod_3_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Mult_Class_2_Pod_3_Flr_1 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_3_Flr_1 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mult_Class_2_Pod_3_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Mult_Class_2_Pod_3_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  Mult_Class_2_Pod_3_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_2_Pod_3_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Water,
  Mult_Class_2_Pod_3_Flr_1 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_2_Pod_3_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Mult_Class_2_Pod_3_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Mult_Class_2_Pod_3_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name 
  Mult_Class_2_Pod_3_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  Mult_Class_2_Pod_3_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  11.0000,  !- X Origin 
  95.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1260.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_3_Flr_2_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  35.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  35.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Art_Class_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  35.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  35.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  35.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  35.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_3_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  34.9500,  9.0000,  2.5040,  !- X1, Y1, Z1 
  34.9500,  9.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  9.0000,  2.5040;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corner_Class_2_Pod_3_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_3_Flr_1_Ceiling_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  35.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  35.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  35.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  35.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Mult_Class_2_Pod_3_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  630.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_3_Flr_2_Infiltration,  !- Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Mult_Class_2_Pod_3_Flr_2 People,  !- Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  110.2500,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Mult_Class_2_Pod_3_Flr_2_Lights,  !- Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4747.0500,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Mult_Class_2_Pod_3_Flr_2_PlugMisc_Equip,  !- Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  3052.3500,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Mult_Class_2_Pod_3_Flr_2 *****

Sizing:Zone,
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Mult_Class_2_Pod_3_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Mult_Class_2_Pod_3_Flr_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.71241975,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Mult_Class_2_Pod_3_Flr_2 Thermostat,  !- Name 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Mult_Class_2_Pod_3_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_3_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_3_Flr_2,  !- Zone Name 
  Mult_Class_2_Pod_3_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Mult_Class_2_Pod_3_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Mult_Class_2_Pod_3_Flr_2 Air Node,  !- Zone Air Node Name 
  Mult_Class_2_Pod_3_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Mult_Class_2_Pod_3_Flr_2 Inlet Nodes,  !- Name 
  Mult_Class_2_Pod_3_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_3_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Mult_Class_2_Pod_3_Flr_2 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_3_Flr_2 VAV Box,  !- Name 
  Mult_Class_2_Pod_3_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Mult_Class_2_Pod_3_Flr_2 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_3_Flr_2 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mult_Class_2_Pod_3_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Mult_Class_2_Pod_3_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  Mult_Class_2_Pod_3_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_2_Pod_3_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Water,
  Mult_Class_2_Pod_3_Flr_2 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_2_Pod_3_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Mult_Class_2_Pod_3_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Mult_Class_2_Pod_3_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name 
  Mult_Class_2_Pod_3_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  Art_Class_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  11.0000,  !- X Origin 
  95.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  648.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Art_Class_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Art_Class_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_3_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  35.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Art_Class_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Art_Class_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bathrooms_Flr_2_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Art_Class_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Art_Class_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  35.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  35.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Art_Class_Flr_2_Wall_3_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Art_Class_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  52.9500,  9.0000,  2.5078,  !- X1, Y1, Z1 
  52.9500,  9.0000,  1.1000,  !- X2, Y2, Z2 
  35.0500,  9.0000,  1.1000,  !- X3, Y3, Z3 
  35.0500,  9.0000,  2.5078;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Art_Class_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Art_Class_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_3_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  35.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  35.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  35.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Art_Class_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Art_Class_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_3_Flr_1_Ceiling_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  35.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Art_Class_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  Art_Class_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  35.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Art_Class_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Art_Class_Flr_2,  !- Zone Name 
  324.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Art_Class_Flr_2_Infiltration,  !- Name 
  Art_Class_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Art_Class_Flr_2 People,  !- Name 
  Art_Class_Flr_2,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  32.4000,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Art_Class_Flr_2_Lights,  !- Name 
  Art_Class_Flr_2,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2441.3400,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Art_Class_Flr_2_PlugMisc_Equip,  !- Name 
  Art_Class_Flr_2,  !- Zone Name 
  Art_Class_Flr_2_Kiln_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  10985.2200,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

Schedule:File,
  Art_Class_Flr_2_Kiln_Sch,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Kiln_Sch.csv,  !- File Name 
  5,  !- Column Number 
  1,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

!***** Space Conditioning For Zone: Art_Class_Flr_2 *****

Sizing:Zone,
  Art_Class_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Art_Class_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Art_Class_Flr_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.3009636,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Art_Class_Flr_2 Thermostat,  !- Name 
  Art_Class_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Art_Class_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Art_Class_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Art_Class_Flr_2,  !- Zone Name 
  Art_Class_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Art_Class_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Art_Class_Flr_2 Air Node,  !- Zone Air Node Name 
  Art_Class_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Art_Class_Flr_2 Inlet Nodes,  !- Name 
  Art_Class_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Art_Class_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Art_Class_Flr_2 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Art_Class_Flr_2 VAV Box,  !- Name 
  Art_Class_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Art_Class_Flr_2 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Art_Class_Flr_2 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Art_Class_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Art_Class_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  Art_Class_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Art_Class_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Water,
  Art_Class_Flr_2 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Art_Class_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Art_Class_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Art_Class_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name 
  Art_Class_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  Main_Corridor_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  64.0000,  !- X Origin 
  14.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  4560.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Gym_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  52.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  52.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  52.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  52.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  61.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  61.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Auditorium_Flr_1_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  61.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  61.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  76.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  76.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bathrooms_Flr_1_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  76.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  76.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  76.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  76.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_6,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_3_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  76.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  76.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  67.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  67.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_7,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  67.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  67.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  49.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  49.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_1_Wall_7_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_1_Wall_7,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  66.9500,  2.5078,  !- X1, Y1, Z1 
  0.0000,  66.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  49.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  49.0500,  2.5078;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_8,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_2_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  49.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  49.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  40.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  40.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_9,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_2_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  40.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  40.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  35.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  35.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_10,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_2_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  35.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  35.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  26.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  26.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_11,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  26.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  26.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_1_Wall_11_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_1_Wall_11,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  25.9500,  2.5083,  !- X1, Y1, Z1 
  0.0000,  25.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  9.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  9.0500,  2.5083;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Wall_12,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_1_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  76.0000,  0.0000,  !- X1, Y1, Z1 
  15.0000,  76.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  15.0000,  76.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  76.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Main_Corridor_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  2280.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Main_Corridor_Flr_1_Infiltration,  !- Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Main_Corridor_Flr_1_Lights,  !- Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  6133.2000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Main_Corridor_Flr_1_PlugMisc_Equip,  !- Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2451.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Main_Corridor_Flr_1 *****

Sizing:Zone,
  Main_Corridor_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Main_Corridor_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Main_Corridor_Flr_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.3477,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Main_Corridor_Flr_1 Thermostat,  !- Name 
  Main_Corridor_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Main_Corridor_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Main_Corridor_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Main_Corridor_Flr_1,  !- Zone Name 
  Main_Corridor_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Main_Corridor_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Main_Corridor_Flr_1 Air Node,  !- Zone Air Node Name 
  Main_Corridor_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Main_Corridor_Flr_1 Inlet Nodes,  !- Name 
  Main_Corridor_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Main_Corridor_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Main_Corridor_Flr_1 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Main_Corridor_Flr_1 VAV Box,  !- Name 
  Main_Corridor_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Main_Corridor_Flr_1 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Main_Corridor_Flr_1 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Main_Corridor_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Main_Corridor_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  Main_Corridor_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Main_Corridor_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Water,
  Main_Corridor_Flr_1 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Main_Corridor_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Main_Corridor_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Main_Corridor_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name 
  Main_Corridor_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  Main_Corridor_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  64.0000,  !- X Origin 
  14.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  4560.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Gym_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  52.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  52.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  52.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  52.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  61.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  61.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Auditorium_Flr_2_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  61.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  61.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  76.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  76.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bathrooms_Flr_2_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  76.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  76.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  76.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  76.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_6,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_3_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  76.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  76.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  67.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  67.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_7,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  67.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  67.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  49.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  49.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_2_Wall_7_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_2_Wall_7,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  66.9500,  2.5078,  !- X1, Y1, Z1 
  0.0000,  66.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  49.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  49.0500,  2.5078;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_8,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_2_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  49.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  49.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  40.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  40.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_9,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_2_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  40.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  40.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  35.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  35.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_10,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_2_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  35.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  35.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  26.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  26.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_11,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  26.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  26.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Flr_2_Wall_11_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Flr_2_Wall_11,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  25.9500,  2.5083,  !- X1, Y1, Z1 
  0.0000,  25.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  9.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  9.0500,  2.5083;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Wall_12,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_1_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  76.0000,  0.0000,  !- X1, Y1, Z1 
  15.0000,  76.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  15.0000,  76.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  76.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Main_Corridor_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  2280.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Main_Corridor_Flr_2_Infiltration,  !- Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Main_Corridor_Flr_2_Lights,  !- Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  6133.2000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Main_Corridor_Flr_2_PlugMisc_Equip,  !- Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2451.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Main_Corridor_Flr_2 *****

Sizing:Zone,
  Main_Corridor_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Main_Corridor_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Main_Corridor_Flr_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.3477,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Main_Corridor_Flr_2 Thermostat,  !- Name 
  Main_Corridor_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Main_Corridor_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Main_Corridor_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Main_Corridor_Flr_2,  !- Zone Name 
  Main_Corridor_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Main_Corridor_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Main_Corridor_Flr_2 Air Node,  !- Zone Air Node Name 
  Main_Corridor_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Main_Corridor_Flr_2 Inlet Nodes,  !- Name 
  Main_Corridor_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Main_Corridor_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Main_Corridor_Flr_2 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Main_Corridor_Flr_2 VAV Box,  !- Name 
  Main_Corridor_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Main_Corridor_Flr_2 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Main_Corridor_Flr_2 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Main_Corridor_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Main_Corridor_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  Main_Corridor_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Main_Corridor_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Water,
  Main_Corridor_Flr_2 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Main_Corridor_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Main_Corridor_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Main_Corridor_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name 
  Main_Corridor_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  Lobby_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  64.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  840.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Lobby_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Flr_1_Wall_1_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.5094,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  14.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  14.9500,  0.0000,  2.5094;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Offices_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_1_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_1_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_1_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  Lobby_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1 
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Lobby_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  15.0000,  14.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Lobby_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Lobby_Flr_1,  !- Zone Name 
  420.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Lobby_Flr_1_Infiltration,  !- Name 
  Lobby_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Lobby_Flr_1_Lights,  !- Name 
  Lobby_Flr_1,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2937.9000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Lobby_Flr_1_PlugMisc_Equip,  !- Name 
  Lobby_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  905.1000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Lobby_Flr_1 *****

Sizing:Zone,
  Lobby_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Lobby_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Lobby_Flr_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.06405,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Lobby_Flr_1 Thermostat,  !- Name 
  Lobby_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Lobby_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Lobby_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Lobby_Flr_1,  !- Zone Name 
  Lobby_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Lobby_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Lobby_Flr_1 Air Node,  !- Zone Air Node Name 
  Lobby_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Lobby_Flr_1 Inlet Nodes,  !- Name 
  Lobby_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Lobby_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Lobby_Flr_1 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Lobby_Flr_1 VAV Box,  !- Name 
  Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Lobby_Flr_1 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_Flr_1 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Lobby_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Lobby_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  Lobby_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Water,
  Lobby_Flr_1 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Lobby_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Lobby_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Lobby_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name 
  Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  Lobby_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  64.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  840.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Lobby_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Lobby_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Flr_2_Wall_1_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.5094,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  14.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  14.9500,  0.0000,  2.5094;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Offices_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_2_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_1_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_2_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_1_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Lobby_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Flr_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1 
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  Lobby_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  15.0000,  14.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Lobby_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Lobby_Flr_2,  !- Zone Name 
  420.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Lobby_Flr_2_Infiltration,  !- Name 
  Lobby_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Lobby_Flr_2_Lights,  !- Name 
  Lobby_Flr_2,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2937.9000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Lobby_Flr_2_PlugMisc_Equip,  !- Name 
  Lobby_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  905.1000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Lobby_Flr_2 *****

Sizing:Zone,
  Lobby_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Lobby_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Lobby_Flr_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.06405,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Lobby_Flr_2 Thermostat,  !- Name 
  Lobby_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Lobby_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Lobby_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Lobby_Flr_2,  !- Zone Name 
  Lobby_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Lobby_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Lobby_Flr_2 Air Node,  !- Zone Air Node Name 
  Lobby_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Lobby_Flr_2 Inlet Nodes,  !- Name 
  Lobby_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Lobby_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Lobby_Flr_2 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Lobby_Flr_2 VAV Box,  !- Name 
  Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Lobby_Flr_2 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_Flr_2 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Lobby_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Lobby_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  Lobby_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Water,
  Lobby_Flr_2 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Lobby_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Lobby_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Lobby_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name 
  Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  Bathrooms_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  64.0000,  !- X Origin 
  90.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  840.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Bathrooms_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_1_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Auditorium_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  11.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  11.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  11.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  11.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_1_Wall_3_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Bathrooms_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  15.0000,  11.0500,  2.5483,  !- X1, Y1, Z1 
  15.0000,  11.0500,  1.1000,  !- X2, Y2, Z2 
  15.0000,  13.9500,  1.1000,  !- X3, Y3, Z3 
  15.0000,  13.9500,  2.5483;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_1_Wall_4_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Bathrooms_Flr_1_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  14.9500,  14.0000,  2.5094,  !- X1, Y1, Z1 
  14.9500,  14.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  14.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  14.0000,  2.5094;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_1_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_3_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_1_Wall_6,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_3_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1 
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bathrooms_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  15.0000,  14.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Bathrooms_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Bathrooms_Flr_1,  !- Zone Name 
  420.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Bathrooms_Flr_1_Infiltration,  !- Name 
  Bathrooms_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Bathrooms_Flr_1_Lights,  !- Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2034.9000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Bathrooms_Flr_1_PlugMisc_Equip,  !- Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  905.1000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Bathrooms_Flr_1 *****

Sizing:Zone,
  Bathrooms_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Bathrooms_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Bathrooms_Flr_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.42672,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Bathrooms_Flr_1 Thermostat,  !- Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Bathrooms_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Bathrooms_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Bathrooms_Flr_1,  !- Zone Name 
  Bathrooms_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Bathrooms_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Bathrooms_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Bathrooms_Flr_1 Air Node,  !- Zone Air Node Name 
  Bathrooms_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Bathrooms_Flr_1 Inlet Nodes,  !- Name 
  Bathrooms_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name 

NodeList,
  Bathrooms_Flr_1 Exhaust Nodes,  !- Name 
  Bathrooms_Flr_1 Exhaust Fan 1 Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Bathrooms_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Bathrooms_Flr_1 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  Fan:ZoneExhaust,  !- Zone Equipment 2 Object Type 
  Bathrooms_Flr_1 Exhaust Fan 1,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Bathrooms_Flr_1 VAV Box,  !- Name 
  Bathrooms_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Bathrooms_Flr_1 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Bathrooms_Flr_1 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Bathrooms_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Bathrooms_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  Bathrooms_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Bathrooms_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Water,
  Bathrooms_Flr_1 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Bathrooms_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Bathrooms_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Bathrooms_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name 
  Bathrooms_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Fan:ZoneExhaust,
  Bathrooms_Flr_1 Exhaust Fan 1,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  0.4500,  !- Fan Efficiency {}
  125.0000,  !- Pressure Rise {Pa}
  0.4267,  !- Maximum Flow Rate {m3/s} [*******]
  Bathrooms_Flr_1 Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name 
  Bathrooms_Flr_1 Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name 
  Zone Exhaust Fans;  !- End-Use Subcategory 

!***** Process Loads For Zone: Bathrooms_Flr_1 *****

WaterUse:Connections,
  Bathrooms_Flr_1 SHW_default,  !- Name 
  Bathrooms_Flr_1 SHW_default Water Inlet Node,  !- Inlet Node Name 
  Bathrooms_Flr_1 SHW_default Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Bathrooms_Flr_1 SHW_default;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Bathrooms_Flr_1 SHW_default,  !- Name 
  SHW_default,  !- End-Use subcategory 
  5.48611111111111E-5,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name 
  Bathrooms_Flr_1 SHW_default Temp Sched,  !- Target Temperature Schedule Name  
  Bathrooms_Flr_1 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Bathrooms_Flr_1,  !- Zone Name 
  Bathrooms_Flr_1 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Bathrooms_Flr_1 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Bathrooms_Flr_1 SHW_default Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Bathrooms_Flr_1 SHW_default Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Bathrooms_Flr_1 SHW_default Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  40;  !- Field 4 

Schedule:Compact,
  Bathrooms_Flr_1 SHW_default Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Bathrooms_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  64.0000,  !- X Origin 
  90.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  840.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Bathrooms_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_2_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Auditorium_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  11.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  11.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  11.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  11.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  15.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_2_Wall_3_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Bathrooms_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  15.0000,  11.0500,  2.5483,  !- X1, Y1, Z1 
  15.0000,  11.0500,  1.1000,  !- X2, Y2, Z2 
  15.0000,  13.9500,  1.1000,  !- X3, Y3, Z3 
  15.0000,  13.9500,  2.5483;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bathrooms_Flr_2_Wall_4_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Bathrooms_Flr_2_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  14.9500,  14.0000,  2.5094,  !- X1, Y1, Z1 
  14.9500,  14.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  14.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  14.0000,  2.5094;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_2_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Art_Class_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_2_Wall_6,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_3_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bathrooms_Flr_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1 
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bathrooms_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  15.0000,  14.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Bathrooms_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Bathrooms_Flr_2,  !- Zone Name 
  420.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Bathrooms_Flr_2_Infiltration,  !- Name 
  Bathrooms_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Bathrooms_Flr_2_Lights,  !- Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2034.9000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Bathrooms_Flr_2_PlugMisc_Equip,  !- Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  905.1000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Bathrooms_Flr_2 *****

Sizing:Zone,
  Bathrooms_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Bathrooms_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Bathrooms_Flr_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.42672,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Bathrooms_Flr_2 Thermostat,  !- Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Bathrooms_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Bathrooms_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Bathrooms_Flr_2,  !- Zone Name 
  Bathrooms_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Bathrooms_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Bathrooms_Flr_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Bathrooms_Flr_2 Air Node,  !- Zone Air Node Name 
  Bathrooms_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Bathrooms_Flr_2 Inlet Nodes,  !- Name 
  Bathrooms_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name 

NodeList,
  Bathrooms_Flr_2 Exhaust Nodes,  !- Name 
  Bathrooms_Flr_2 Exhaust Fan 1 Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Bathrooms_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Bathrooms_Flr_2 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  Fan:ZoneExhaust,  !- Zone Equipment 2 Object Type 
  Bathrooms_Flr_2 Exhaust Fan 1,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Bathrooms_Flr_2 VAV Box,  !- Name 
  Bathrooms_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Bathrooms_Flr_2 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Bathrooms_Flr_2 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Bathrooms_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Bathrooms_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  Bathrooms_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Bathrooms_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Water,
  Bathrooms_Flr_2 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Bathrooms_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Bathrooms_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Bathrooms_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name 
  Bathrooms_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Fan:ZoneExhaust,
  Bathrooms_Flr_2 Exhaust Fan 1,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  0.4500,  !- Fan Efficiency {}
  125.0000,  !- Pressure Rise {Pa}
  0.4267,  !- Maximum Flow Rate {m3/s} [*******]
  Bathrooms_Flr_2 Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name 
  Bathrooms_Flr_2 Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name 
  Zone Exhaust Fans;  !- End-Use Subcategory 

!***** Process Loads For Zone: Bathrooms_Flr_2 *****

WaterUse:Connections,
  Bathrooms_Flr_2 SHW_default,  !- Name 
  Bathrooms_Flr_2 SHW_default Water Inlet Node,  !- Inlet Node Name 
  Bathrooms_Flr_2 SHW_default Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Bathrooms_Flr_2 SHW_default;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Bathrooms_Flr_2 SHW_default,  !- Name 
  SHW_default,  !- End-Use subcategory 
  5.48611111111111E-5,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name 
  Bathrooms_Flr_2 SHW_default Temp Sched,  !- Target Temperature Schedule Name  
  Bathrooms_Flr_2 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Bathrooms_Flr_2,  !- Zone Name 
  Bathrooms_Flr_2 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Bathrooms_Flr_2 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Bathrooms_Flr_2 SHW_default Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Bathrooms_Flr_2 SHW_default Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Bathrooms_Flr_2 SHW_default Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  40;  !- Field 4 

Schedule:Compact,
  Bathrooms_Flr_2 SHW_default Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Offices_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  79.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  2128.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Offices_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Offices_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_1_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.5037,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  37.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  37.9500,  0.0000,  2.5037;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Offices_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_1_Wall_2_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  38.0000,  0.0500,  2.5101,  !- X1, Y1, Z1 
  38.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  38.0000,  13.9500,  1.1000,  !- X3, Y3, Z3 
  38.0000,  13.9500,  2.5101;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Offices_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Gym_Flr_1_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Offices_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  Offices_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1 
  38.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Offices_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Offices_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  38.0000,  14.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Offices_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Offices_Flr_1,  !- Zone Name 
  1064.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Offices_Flr_1_Infiltration,  !- Name 
  Offices_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Offices_Flr_1 People,  !- Name 
  Offices_Flr_1,  !- Zone Name 
  Off_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  26.6000,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Offices_Flr_1_Lights,  !- Name 
  Offices_Flr_1,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  6298.8800,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Offices_Flr_1_PlugMisc_Equip,  !- Name 
  Offices_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  5724.3200,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Offices_Flr_1 *****

Sizing:Zone,
  Offices_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Offices_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Offices_Flr_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.225036,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Offices_Flr_1 Thermostat,  !- Name 
  Offices_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Offices_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Offices_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Offices_Flr_1,  !- Zone Name 
  Offices_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Offices_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Offices_Flr_1 Air Node,  !- Zone Air Node Name 
  Offices_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Offices_Flr_1 Inlet Nodes,  !- Name 
  Offices_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Offices_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Offices_Flr_1 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Offices_Flr_1 VAV Box,  !- Name 
  Offices_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Offices_Flr_1 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Offices_Flr_1 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Offices_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Offices_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  OFF_MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  Offices_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Offices_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Water,
  Offices_Flr_1 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Offices_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Offices_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Offices_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name 
  Offices_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  Offices_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  79.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  2128.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Offices_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Offices_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_1_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Flr_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.5037,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  37.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  37.9500,  0.0000,  2.5037;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Offices_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Flr_2_Wall_2_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Flr_2_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  38.0000,  0.0500,  2.5101,  !- X1, Y1, Z1 
  38.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  38.0000,  13.9500,  1.1000,  !- X3, Y3, Z3 
  38.0000,  13.9500,  2.5101;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Offices_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Gym_Flr_2_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Offices_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Offices_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Offices_Flr_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1 
  38.0000,  14.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  Offices_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  38.0000,  14.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Offices_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Offices_Flr_2,  !- Zone Name 
  1064.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Offices_Flr_2_Infiltration,  !- Name 
  Offices_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Offices_Flr_2 People,  !- Name 
  Offices_Flr_2,  !- Zone Name 
  Off_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  26.6000,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Offices_Flr_2_Lights,  !- Name 
  Offices_Flr_2,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  6298.8800,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Offices_Flr_2_PlugMisc_Equip,  !- Name 
  Offices_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  5724.3200,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Offices_Flr_2 *****

Sizing:Zone,
  Offices_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Offices_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Offices_Flr_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.225036,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Offices_Flr_2 Thermostat,  !- Name 
  Offices_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Offices_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Offices_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Offices_Flr_2,  !- Zone Name 
  Offices_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Offices_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Offices_Flr_2 Air Node,  !- Zone Air Node Name 
  Offices_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Offices_Flr_2 Inlet Nodes,  !- Name 
  Offices_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Offices_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Offices_Flr_2 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Offices_Flr_2 VAV Box,  !- Name 
  Offices_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Offices_Flr_2 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Offices_Flr_2 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Offices_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Offices_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  OFF_MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  Offices_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Offices_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Water,
  Offices_Flr_2 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Offices_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Offices_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Offices_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name 
  Offices_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  Library_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  117.0000,  !- X Origin 
  66.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  3360.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Library_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Aux_Gym_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  24.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  24.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  24.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  24.0000,  35.0000,  0.0000,  !- X3, Y3, Z3 
  24.0000,  35.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_2_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Flr_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0000,  0.0500,  2.5040,  !- X1, Y1, Z1 
  24.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  24.0000,  34.9500,  1.1000,  !- X3, Y3, Z3 
  24.0000,  34.9500,  2.5040;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Flr_1_Ceiling_1,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Kitchen_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  24.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  24.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  35.0000,  0.0000,  !- X1, Y1, Z1 
  24.0000,  35.0000,  0.0000,  !- X2, Y2, Z2 
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  24.0000,  35.0000,  4.0000,  !- X1, Y1, Z1 
  24.0000,  35.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  35.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  35.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Flr_1_Wall_3_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Flr_1_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  23.9500,  35.0000,  2.5059,  !- X1, Y1, Z1 
  23.9500,  35.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  35.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  35.0000,  2.5059;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Flr_1_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Auditorium_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  35.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  35.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Flr_1_Ceiling_2,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Cafeteria_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  24.0000,  9.0000,  4.0000,  !- X2, Y2, Z2 
  24.0000,  35.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  35.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Library_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Library_Flr_1,  !- Zone Name 
  1680.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Library_Flr_1_Infiltration,  !- Name 
  Library_Flr_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Library_Flr_1 People,  !- Name 
  Library_Flr_1,  !- Zone Name 
  Lib_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  210.0000,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Library_Flr_1_Lights,  !- Name 
  Library_Flr_1,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  10852.8000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Library_Flr_1_PlugMisc_Equip,  !- Name 
  Library_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  8139.6000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Library_Flr_1 *****

Sizing:Zone,
  Library_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Library_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Library_Flr_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  1.50339,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Library_Flr_1 Thermostat,  !- Name 
  Library_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Library_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Library_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Library_Flr_1,  !- Zone Name 
  Library_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Library_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Library_Flr_1 Air Node,  !- Zone Air Node Name 
  Library_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Library_Flr_1 Inlet Nodes,  !- Name 
  Library_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Library_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Library_Flr_1 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Library_Flr_1 VAV Box,  !- Name 
  Library_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Library_Flr_1 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Library_Flr_1 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Library_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Library_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  Library_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Library_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Water,
  Library_Flr_1 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Library_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Library_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Library_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name 
  Library_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  Mech_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  79.0000,  !- X Origin 
  66.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1368.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Gym_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Library_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Auditorium_Flr_1_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  Mech_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  38.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Mech_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Flr_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  38.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Mech_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Mech_Flr_1,  !- Zone Name 
  684.0000;  !- Surface Area 

Lights,
  Mech_Flr_1_Lights,  !- Name 
  Mech_Flr_1,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  5523.3000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Mech_Flr_1_PlugMisc_Equip,  !- Name 
  Mech_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1474.0200,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ElectricEquipment,
  Mech_Flr_1_Elevators_Equip,  !- Name 
  Mech_Flr_1,  !- Zone Name 
  Elevator_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  32109.8901,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  Elevators;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Mech_Flr_1 *****

Sizing:Zone,
  Mech_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Mech_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Mech_Flr_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.10431,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Mech_Flr_1 Thermostat,  !- Name 
  Mech_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Mech_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Mech_Flr_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Mech_Flr_1,  !- Zone Name 
  Mech_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Mech_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Mech_Flr_1 Air Node,  !- Zone Air Node Name 
  Mech_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Mech_Flr_1 Inlet Nodes,  !- Name 
  Mech_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Mech_Flr_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Mech_Flr_1 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Mech_Flr_1 VAV Box,  !- Name 
  Mech_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Mech_Flr_1 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Mech_Flr_1 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mech_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Mech_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  Mech_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mech_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Water,
  Mech_Flr_1 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mech_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Mech_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Mech_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name 
  Mech_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  Mech_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  79.0000,  !- X Origin 
  66.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1368.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Mech_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Gym_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Kitchen_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Auditorium_Flr_2_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Mech_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Flr_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  38.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  Mech_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  38.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Mech_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Mech_Flr_2,  !- Zone Name 
  684.0000;  !- Surface Area 

Lights,
  Mech_Flr_2_Lights,  !- Name 
  Mech_Flr_2,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  5523.3000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Mech_Flr_2_PlugMisc_Equip,  !- Name 
  Mech_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1474.0200,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Mech_Flr_2 *****

Sizing:Zone,
  Mech_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Mech_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Mech_Flr_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.10431,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Mech_Flr_2 Thermostat,  !- Name 
  Mech_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Mech_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Mech_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Mech_Flr_2,  !- Zone Name 
  Mech_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Mech_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Mech_Flr_2 Air Node,  !- Zone Air Node Name 
  Mech_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Mech_Flr_2 Inlet Nodes,  !- Name 
  Mech_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Mech_Flr_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Mech_Flr_2 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Mech_Flr_2 VAV Box,  !- Name 
  Mech_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Mech_Flr_2 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Mech_Flr_2 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mech_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Mech_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  Mech_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mech_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Water,
  Mech_Flr_2 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mech_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Mech_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Mech_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name 
  Mech_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  Gym_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  79.0000,  !- X Origin 
  14.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  8.0000,  !- Ceiling Height {m}
  15808.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Gym_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Offices_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Aux_Gym_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  0.0000,  8.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  52.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  52.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Flr_1_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  52.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  52.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  52.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  52.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  52.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  52.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  52.0000,  0.0000,  !- X1, Y1, Z1 
  38.0000,  52.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Offices_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  4.0000,  !- X3, Y3, Z3 
  38.0000,  0.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Flr_2_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  52.0000,  8.0000,  !- X1, Y1, Z1 
  38.0000,  52.0000,  4.0000,  !- X2, Y2, Z2 
  0.0000,  52.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  52.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  52.0000,  8.0000,  !- X1, Y1, Z1 
  0.0000,  52.0000,  4.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Flr_1_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  8.0000,  !- X2, Y2, Z2 
  38.0000,  52.0000,  8.0000,  !- X3, Y3, Z3 
  0.0000,  52.0000,  8.0000;  !- X4, Y4, Z4 

InternalMass,
  Gym_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Gym_Flr_1,  !- Zone Name 
  3952.0000;  !- Surface Area 

People,
  Gym_Flr_1 People,  !- Name 
  Gym_Flr_1,  !- Zone Name 
  Gym_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  1976.0000,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Gym_Flr_1_Lights,  !- Name 
  Gym_Flr_1,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  29778.3200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Gym_Flr_1_PlugMisc_Equip,  !- Name 
  Gym_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  4248.4000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Gym_Flr_1 *****

Sizing:Zone,
  Gym_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Gym_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Gym_Flr_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  7.59772,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Gym_Flr_1 Thermostat,  !- Name 
  Gym_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Gym_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Gym_Flr_1 DualSPSched,  !- Name 
  GymAud_HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  GymAud_ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Gym_Flr_1,  !- Zone Name 
  Gym_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Gym_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Gym_Flr_1 Air Node,  !- Zone Air Node Name 
  Gym_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Gym_Flr_1 Inlet Nodes,  !- Name 
  Gym_Flr_1 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Gym_Flr_1 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Gym_Flr_1 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  Gym_Flr_1 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Gym_Flr_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrGym_Flr_1,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Gym_Flr_1,  !- Control Zone Name 
  Gym_Flr_1 Air Node,  !- Zone Node Name 
  Gym_Flr_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_1:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

!***** Process Loads For Zone: Gym_Flr_1 *****

WaterUse:Connections,
  Gym_Flr_1 SHW_default,  !- Name 
  Gym_Flr_1 SHW_default Water Inlet Node,  !- Inlet Node Name 
  Gym_Flr_1 SHW_default Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Gym_Flr_1 SHW_default;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Gym_Flr_1 SHW_default,  !- Name 
  SHW_default,  !- End-Use subcategory 
  0.000199230555555556,  !- Peak Flow Rate {m3/s}
  SHOWERS_SWH_SCH,  !- Flow Rate Fraction Schedule Name 
  Gym_Flr_1 SHW_default Temp Sched,  !- Target Temperature Schedule Name  
  Gym_Flr_1 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Gym_Flr_1,  !- Zone Name 
  Gym_Flr_1 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Gym_Flr_1 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Gym_Flr_1 SHW_default Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Gym_Flr_1 SHW_default Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Gym_Flr_1 SHW_default Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  40;  !- Field 4 

Schedule:Compact,
  Gym_Flr_1 SHW_default Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Aux_Gym_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  117.0000,  !- X Origin 
  14.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  8.0000,  !- Ceiling Height {m}
  9984.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Aux_Gym_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Aux_Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  24.0000,  0.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Aux_Gym_Flr_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Aux_Gym_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Library_Flr_1_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  24.0000,  52.0000,  4.0000,  !- X1, Y1, Z1 
  24.0000,  52.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  52.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  52.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Aux_Gym_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Aux_Gym_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Gym_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  52.0000,  8.0000,  !- X1, Y1, Z1 
  0.0000,  52.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Aux_Gym_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  Aux_Gym_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  52.0000,  0.0000,  !- X1, Y1, Z1 
  24.0000,  52.0000,  0.0000,  !- X2, Y2, Z2 
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Aux_Gym_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Aux_Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  24.0000,  0.0000,  8.0000,  !- X1, Y1, Z1 
  24.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  24.0000,  52.0000,  0.0000,  !- X3, Y3, Z3 
  24.0000,  52.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Aux_Gym_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Aux_Gym_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Kitchen_Flr_2_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  24.0000,  52.0000,  8.0000,  !- X1, Y1, Z1 
  24.0000,  52.0000,  4.0000,  !- X2, Y2, Z2 
  0.0000,  52.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  52.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Aux_Gym_Flr_1_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  Aux_Gym_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1 
  24.0000,  0.0000,  8.0000,  !- X2, Y2, Z2 
  24.0000,  52.0000,  8.0000,  !- X3, Y3, Z3 
  0.0000,  52.0000,  8.0000;  !- X4, Y4, Z4 

InternalMass,
  Aux_Gym_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Aux_Gym_Flr_1,  !- Zone Name 
  2496.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Aux_Gym_Flr_1_Infiltration,  !- Name 
  Aux_Gym_Flr_1,  !- Zone Name 
  GymAud_Infil_Sch,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Aux_Gym_Flr_1 People,  !- Name 
  Aux_Gym_Flr_1,  !- Zone Name 
  Aux_Gym_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  1248.0000,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Aux_Gym_Flr_1_Lights,  !- Name 
  Aux_Gym_Flr_1,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  18807.3600,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Aux_Gym_Flr_1_PlugMisc_Equip,  !- Name 
  Aux_Gym_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2683.2000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Aux_Gym_Flr_1 *****

Sizing:Zone,
  Aux_Gym_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Aux_Gym_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Aux_Gym_Flr_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  4.79856,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Aux_Gym_Flr_1 Thermostat,  !- Name 
  Aux_Gym_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Aux_Gym_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Aux_Gym_Flr_1 DualSPSched,  !- Name 
  GymAud_HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  GymAud_ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Aux_Gym_Flr_1,  !- Zone Name 
  Aux_Gym_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Aux_Gym_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Aux_Gym_Flr_1 Air Node,  !- Zone Air Node Name 
  Aux_Gym_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Aux_Gym_Flr_1 Inlet Nodes,  !- Name 
  Aux_Gym_Flr_1 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Aux_Gym_Flr_1 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Aux_Gym_Flr_1 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  Aux_Gym_Flr_1 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Aux_Gym_Flr_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrAux_Gym_Flr_1,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Aux_Gym_Flr_1,  !- Control Zone Name 
  Aux_Gym_Flr_1 Air Node,  !- Zone Node Name 
  Aux_Gym_Flr_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_2:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Zone,
  Auditorium_Flr_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  79.0000,  !- X Origin 
  75.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  8.0000,  !- Ceiling Height {m}
  7904.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Auditorium_Flr_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Auditorium_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Flr_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Auditorium_Flr_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Auditorium_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Library_Flr_1_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  26.0000,  0.0000,  !- X3, Y3, Z3 
  38.0000,  26.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Auditorium_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Auditorium_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  26.0000,  8.0000,  !- X1, Y1, Z1 
  38.0000,  26.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  26.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  26.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Auditorium_Flr_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Auditorium_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bathrooms_Flr_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  26.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  26.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  15.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  15.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Auditorium_Flr_1_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Auditorium_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  15.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  15.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Auditorium_Flr_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  Auditorium_Flr_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  26.0000,  0.0000,  !- X1, Y1, Z1 
  38.0000,  26.0000,  0.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Auditorium_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Auditorium_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  38.0000,  0.0000,  4.0000,  !- X3, Y3, Z3 
  38.0000,  0.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Auditorium_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Auditorium_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Cafeteria_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.0000,  0.0000,  8.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  38.0000,  26.0000,  4.0000,  !- X3, Y3, Z3 
  38.0000,  26.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Auditorium_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Auditorium_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bathrooms_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  26.0000,  8.0000,  !- X1, Y1, Z1 
  0.0000,  26.0000,  4.0000,  !- X2, Y2, Z2 
  0.0000,  15.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  15.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Auditorium_Flr_2_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Auditorium_Flr_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Flr_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  15.0000,  8.0000,  !- X1, Y1, Z1 
  0.0000,  15.0000,  4.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  8.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Auditorium_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  Auditorium_Flr_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1 
  38.0000,  0.0000,  8.0000,  !- X2, Y2, Z2 
  38.0000,  26.0000,  8.0000,  !- X3, Y3, Z3 
  0.0000,  26.0000,  8.0000;  !- X4, Y4, Z4 

InternalMass,
  Auditorium_Flr_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Auditorium_Flr_1,  !- Zone Name 
  1976.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Auditorium_Flr_1_Infiltration,  !- Name 
  Auditorium_Flr_1,  !- Zone Name 
  GymAud_Infil_Sch,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Auditorium_Flr_1 People,  !- Name 
  Auditorium_Flr_1,  !- Zone Name 
  Aud_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  345.8000,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Auditorium_Flr_1_Lights,  !- Name 
  Auditorium_Flr_1,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  9573.7200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Auditorium_Flr_1_PlugMisc_Equip,  !- Name 
  Auditorium_Flr_1,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2124.2000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Auditorium_Flr_1 *****

Sizing:Zone,
  Auditorium_Flr_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Auditorium_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Auditorium_Flr_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  1.9331702,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Auditorium_Flr_1 Thermostat,  !- Name 
  Auditorium_Flr_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Auditorium_Flr_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Auditorium_Flr_1 DualSPSched,  !- Name 
  GymAud_HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  GymAud_ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Auditorium_Flr_1,  !- Zone Name 
  Auditorium_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Auditorium_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Auditorium_Flr_1 Air Node,  !- Zone Air Node Name 
  Auditorium_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Auditorium_Flr_1 Inlet Nodes,  !- Name 
  Auditorium_Flr_1 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Auditorium_Flr_1 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Auditorium_Flr_1 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  Auditorium_Flr_1 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Auditorium_Flr_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrAuditorium_Flr_1,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Auditorium_Flr_1,  !- Control Zone Name 
  Auditorium_Flr_1 Air Node,  !- Zone Node Name 
  Auditorium_Flr_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_3:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Zone,
  Kitchen_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  117.0000,  !- X Origin 
  66.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  864.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Kitchen_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Kitchen_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Aux_Gym_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  24.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Kitchen_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Kitchen_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  24.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  24.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  24.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  24.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Kitchen_Flr_2_Wall_2_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Kitchen_Flr_2_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0000,  0.0500,  2.5157,  !- X1, Y1, Z1 
  24.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  24.0000,  8.9500,  1.1000,  !- X3, Y3, Z3 
  24.0000,  8.9500,  2.5157;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Kitchen_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Kitchen_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Cafeteria_Flr_2_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  24.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  24.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Kitchen_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Kitchen_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Kitchen_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Kitchen_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Library_Flr_1_Ceiling_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  24.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Kitchen_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  Kitchen_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  24.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  24.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Kitchen_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Kitchen_Flr_2,  !- Zone Name 
  432.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Kitchen_Flr_2_Infiltration,  !- Name 
  Kitchen_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Kitchen_Flr_2_Lights,  !- Name 
  Kitchen_Flr_2,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2790.7200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Kitchen_Flr_2_PlugMisc_Equip,  !- Name 
  Kitchen_Flr_2,  !- Zone Name 
  Kit_Elec_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  29991.6000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.2500,  !- Fraction Latent 
  0.3000,  !- Fraction Radiant 
  0.2000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

GasEquipment,
  Kitchen_Flr_2_GasMisc_Equip,  !- Name 
  Kitchen_Flr_2,  !- Zone Name 
  Kit_Gas_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  78349.6800,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.1000,  !- Fraction Latent 
  0.2000,  !- Fraction Radiant 
  0.7000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Kitchen_Flr_2 *****

Sizing:Zone,
  Kitchen_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Kitchen_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Kitchen_Flr_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  5.53025,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Kitchen_Flr_2 Thermostat,  !- Name 
  Kitchen_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Kitchen_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Kitchen_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Kitchen_Flr_2,  !- Zone Name 
  Kitchen_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Kitchen_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Kitchen_Flr_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Kitchen_Flr_2 Air Node,  !- Zone Air Node Name 
  Kitchen_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Kitchen_Flr_2 Inlet Nodes,  !- Name 
  Kitchen_Flr_2 Direct Air Inlet Node Name;  !- Node 1 Name 

NodeList,
  Kitchen_Flr_2 Exhaust Nodes,  !- Name 
  Kitchen_Flr_2 Exhaust Fan 1 Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Kitchen_Flr_2 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Kitchen_Flr_2 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  Fan:ZoneExhaust,  !- Zone Equipment 2 Object Type 
  Kitchen_Flr_2 Exhaust Fan 1,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  Kitchen_Flr_2 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Kitchen_Flr_2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrKitchen_Flr_2,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Kitchen_Flr_2,  !- Control Zone Name 
  Kitchen_Flr_2 Air Node,  !- Zone Node Name 
  Kitchen_Flr_2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_4:8 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Fan:ZoneExhaust,
  Kitchen_Flr_2 Exhaust Fan 1,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  0.4500,  !- Fan Efficiency {}
  125.0000,  !- Pressure Rise {Pa}
  5.5302,  !- Maximum Flow Rate {m3/s} [*******]
  Kitchen_Flr_2 Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name 
  Kitchen_Flr_2 Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name 
  Zone Exhaust Fans;  !- End-Use Subcategory 

!***** Process Loads For Zone: Kitchen_Flr_2 *****

WaterUse:Connections,
  Kitchen_Flr_2 SHW_default,  !- Name 
  Kitchen_Flr_2 SHW_default Water Inlet Node,  !- Inlet Node Name 
  Kitchen_Flr_2 SHW_default Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Kitchen_Flr_2 SHW_default;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Kitchen_Flr_2 SHW_default,  !- Name 
  SHW_default,  !- End-Use subcategory 
  0.00013985,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name 
  Kitchen_Flr_2 SHW_default Temp Sched,  !- Target Temperature Schedule Name  
  Kitchen_Flr_2 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Kitchen_Flr_2,  !- Zone Name 
  Kitchen_Flr_2 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Kitchen_Flr_2 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Kitchen_Flr_2 SHW_default Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Kitchen_Flr_2 SHW_default Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Kitchen_Flr_2 SHW_default Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  40;  !- Field 4 

Schedule:Compact,
  Kitchen_Flr_2 SHW_default Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Refrigeration:Case,
  Kitchen_Flr_2_WalkInFreezer_Case:1,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  Kitchen_Flr_2,  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  734,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1,  !- Rated Latent Heat Ratio 
  0.4,  !- Rated Runtime Fraction 
  7.32,  !- Case Length {m}
  -23,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  Kitchen_Flr_2_WalkInFreezer_Case:1_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name 
  68.3,  !- Standard Case Fan Power per Unit Length {W/m}
  172.2,  !- Operating Case Fan Power per Unit Length {W/m}
  33,  !- Standard Case Lighting Power per Unit Length {W/m}
  28.1,  !- Installed Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name 
  1,  !- Fraction Of Lighting Energy To Case 
  0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.0,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  410,  !- Case Defrost Power per Unit Length {W/m}
  Electric,  !- Case Defrost Type 
  Kitchen_Flr_2_WalkInFreezer_Case:1_DefrostSchedule,  !- Case Defrost Schedule Name 
  Kitchen_Flr_2_WalkInFreezer_Case:1_DefrostDripDownSchedule,  !- Case Defrost Drip-Down Schedule 
  None,  !- Defrost Energy Correction Curve Type 
  ,  !- Defrost Energy Correction Curve Name 
  0.0,  !- Under Case HVAC Return Air Fraction {}
  Kitchen_Flr_2_WalkInFreezer_Case:1_RestockSchedule,  !- Refrigerated Case Restocking Schedule Name 
  Kitchen_Flr_2_WalkInFreezer_Case:1_CaseCreditSchedule;  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  Kitchen_Flr_2_WalkInFreezer_Case:1_LatentCaseCreditCurve,  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  Kitchen_Flr_2_WalkInFreezer_Case:1_DefrostSchedule,  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:Yes,  !- Complex field #3 
  Until: 11:00, 0,  !- Complex field #4 
  Until: 11:20, 1,  !- Complex field #5 
  Until: 23:00, 0,  !- Complex field #6 
  Until: 23:20, 1,  !- Complex field #7 
  Until: 24:00, 0;  !- Complex field #8 

Schedule:Compact,
  Kitchen_Flr_2_WalkInFreezer_Case:1_DefrostDripDownSchedule,  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:Yes,  !- Complex field #3 
  Until: 11:00, 0,  !- Complex field #4 
  Until: 11:30, 1,  !- Complex field #5 
  Until: 23:00, 0,  !- Complex field #6 
  Until: 23:30, 1,  !- Complex field #7 
  Until: 24:00, 0;  !- Complex field #8 

Curve:Cubic,
  Kitchen_Flr_2_WalkInFreezer_Case:1_DefrostEnergyCorrectionCurve,  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  Kitchen_Flr_2_WalkInFreezer_Case:1_RestockSchedule,  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: Tuesday Friday,  !- Complex field #2 
  Until: 4:00, 0.0,  !- Complex field #3 
  Until: 5:00, 725.0,  !- Complex field #4 
  Until: 6:00, 417.0,  !- Complex field #5 
  Until: 7:00, 290.0,  !- Complex field #6 
  Until: 24:00, 0.0,  !- Complex field #7 
  For: AllOtherDays,  !- Complex field #8 
  Until: 4:00, 0.0,  !- Complex field #9 
  Until: 5:00, 125.0,  !- Complex field #10 
  Until: 6:00, 117.0,  !- Complex field #11 
  Until: 7:00, 90.0,  !- Complex field #12 
  Until: 19:00, 0.0,  !- Complex field #13 
  Until: 20:00, 125.0,  !- Complex field #14 
  Until: 21:00, 117.0,  !- Complex field #15 
  Until: 22:00, 90.0,  !- Complex field #16 
  Until: 24:00, 0.0;  !- Complex field #17 

Schedule:Compact,
  Kitchen_Flr_2_WalkInFreezer_Case:1_CaseCreditSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:No,  !- Complex field #3 
  Until: 7:00, 0.2,  !- Complex field #4 
  Until: 21:00, 0.4,  !- Complex field #5 
  Until: 24:00, 0.2;  !- Complex field #6 

Refrigeration:Case,
  Kitchen_Flr_2_SelfContainedDisplayCase_Case:2,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  Kitchen_Flr_2,  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  734,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.08,  !- Rated Latent Heat Ratio 
  0.85,  !- Rated Runtime Fraction 
  7.32,  !- Case Length {m}
  2,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  Kitchen_Flr_2_SelfContainedDisplayCase_Case:2_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name 
  55,  !- Standard Case Fan Power per Unit Length {W/m}
  40.0,  !- Operating Case Fan Power per Unit Length {W/m}
  33,  !- Standard Case Lighting Power per Unit Length {W/m}
  75.0,  !- Installed Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name 
  1,  !- Fraction Of Lighting Energy To Case 
  0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.2,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  0,  !- Case Defrost Power per Unit Length {W/m}
  None,  !- Case Defrost Type {*******}
  ,  !- Case Defrost Schedule Name 
  ,  !- Case Defrost Drip-Down Schedule 
  None,  !- Defrost Energy Correction Curve Type 
  ,  !- Defrost Energy Correction Curve Name 
  0.05,  !- Under Case HVAC Return Air Fraction {}
  Kitchen_Flr_2_SelfContainedDisplayCase_Case:2_RestockSchedule;  !- Refrigerated Case Restocking Schedule Name 

Curve:Cubic,
  Kitchen_Flr_2_SelfContainedDisplayCase_Case:2_LatentCaseCreditCurve,  !- Name 
  0.026526281,  !- Coefficient1 Constant 
  0.001078032,  !- Coefficient2 x 
  0.0000602558,  !- Coefficient3 x**2 
  0.00000123732,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Curve:Cubic,
  Kitchen_Flr_2_SelfContainedDisplayCase_Case:2_DefrostEnergyCorrectionCurve,  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  Kitchen_Flr_2_SelfContainedDisplayCase_Case:2_RestockSchedule,  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 6:00, 0.0,  !- Complex field #3 
  Until: 7:00, 50.0,  !- Complex field #4 
  Until: 9:00, 70.0,  !- Complex field #5 
  Until: 10:00, 80.0,  !- Complex field #6 
  Until: 11:00, 70.0,  !- Complex field #7 
  Until: 13:00, 50.0,  !- Complex field #8 
  Until: 14:00, 80.0,  !- Complex field #9 
  Until: 15:00, 90.0,  !- Complex field #10 
  Until: 16:00, 80.0,  !- Complex field #11 
  Until: 24:00, 0.0;  !- Complex field #12 

Zone,
  Cafeteria_Flr_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  117.0000,  !- X Origin 
  75.0000,  !- Y Origin 
  4.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  2496.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Cafeteria_Flr_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Cafeteria_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Kitchen_Flr_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  24.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Flr_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Cafeteria_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  24.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  24.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  24.0000,  26.0000,  0.0000,  !- X3, Y3, Z3 
  24.0000,  26.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Flr_2_Wall_2_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Cafeteria_Flr_2_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  24.0000,  0.0500,  2.5054,  !- X1, Y1, Z1 
  24.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  24.0000,  25.9500,  1.1000,  !- X3, Y3, Z3 
  24.0000,  25.9500,  2.5054;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Flr_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-9.5 ci_Ext-wall,  !- Construction Name 
  Cafeteria_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  24.0000,  26.0000,  4.0000,  !- X1, Y1, Z1 
  24.0000,  26.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  26.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  26.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Flr_2_Wall_3_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Cafeteria_Flr_2_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  23.9500,  26.0000,  2.5059,  !- X1, Y1, Z1 
  23.9500,  26.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  26.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  26.0000,  2.5059;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Flr_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Cafeteria_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Auditorium_Flr_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  26.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  26.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Flr_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Cafeteria_Flr_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Library_Flr_1_Ceiling_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  26.0000,  0.0000,  !- X1, Y1, Z1 
  24.0000,  26.0000,  0.0000,  !- X2, Y2, Z2 
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Flr_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  Cafeteria_Flr_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  24.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  24.0000,  26.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  26.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Cafeteria_Flr_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Cafeteria_Flr_2,  !- Zone Name 
  1248.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Cafeteria_Flr_2_Infiltration,  !- Name 
  Cafeteria_Flr_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Cafeteria_Flr_2 People,  !- Name 
  Cafeteria_Flr_2,  !- Zone Name 
  Cafe_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  624.0000,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Cafeteria_Flr_2_Lights,  !- Name 
  Cafeteria_Flr_2,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  6046.5600,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Cafeteria_Flr_2_PlugMisc_Equip,  !- Name 
  Cafeteria_Flr_2,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  12093.1200,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Cafeteria_Flr_2 *****

Sizing:Zone,
  Cafeteria_Flr_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Cafeteria_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Cafeteria_Flr_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  2.779296,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Cafeteria_Flr_2 Thermostat,  !- Name 
  Cafeteria_Flr_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Cafeteria_Flr_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Cafeteria_Flr_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Cafeteria_Flr_2,  !- Zone Name 
  Cafeteria_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Cafeteria_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Cafeteria_Flr_2 Air Node,  !- Zone Air Node Name 
  Cafeteria_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Cafeteria_Flr_2 Inlet Nodes,  !- Name 
  Cafeteria_Flr_2 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Cafeteria_Flr_2 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Cafeteria_Flr_2 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  Cafeteria_Flr_2 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Cafeteria_Flr_2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrCafeteria_Flr_2,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Cafeteria_Flr_2,  !- Control Zone Name 
  Cafeteria_Flr_2 Air Node,  !- Zone Node Name 
  Cafeteria_Flr_2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_5:9 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

!***** Air Loop: VAV_POD_1 *****

AirLoopHVAC,
  VAV_POD_1,  !- Name 
  VAV_POD_1_Controllers,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_POD_1 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  VAV_POD_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  VAV_POD_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  VAV_POD_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  VAV_POD_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:ControllerList,
  VAV_POD_1_Controllers,  !- Name 
  Controller:WaterCoil,  !- Controller 1 Object Type 
  VAV_POD_1_CoolC 1_Controller,  !- Controller 1 Name  
  Controller:WaterCoil,  !- Controller 2 Object Type 
  VAV_POD_1_HeatC 1_Controller,  !- Controller 2 Name  
  Controller:WaterCoil,  !- Controller 3 Object Type 
  VAV_POD_1_HeatC 2_Controller;  !- Controller 3 Name  

Controller:WaterCoil,
  VAV_POD_1_CoolC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  VAV_POD_1_CoolC 1-VAV_POD_1_HeatC 1Node,  !- Sensor Node Name 
  VAV_POD_1_CoolC 1 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_POD_1_HeatC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_POD_1_HeatC 1-VAV_POD_1_HeatC 2Node,  !- Sensor Node Name 
  VAV_POD_1_HeatC 1 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_POD_1_HeatC 2_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_POD_1_HeatC 2-VAV_POD_1_FanNode,  !- Sensor Node Name 
  VAV_POD_1_HeatC 2 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:OutdoorAirReset,
  VAV_POD_1 SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable { Temperature | Others }
  15.6000,  !- Setpoint at Outdoor Low Temperature 
  15.6000,  !- Outdoor Low Temperature 
  12.8000,  !- Setpoint at Outdoor High Temperature 
  21.1000,  !- Outdoor High Temperature 
  VAV_POD_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_POD_1_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_POD_1_HeatC 2-VAV_POD_1_FanNode,  !- Fan Inlet Node Name 
  VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_POD_1_CoolC 1-VAV_POD_1_HeatC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_POD_1_HeatC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_POD_1_HeatC 2-VAV_POD_1_FanNode,  !- Fan Inlet Node Name 
  VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_POD_1_HeatC 1-VAV_POD_1_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_POD_1_HeatC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_POD_1_HeatC 2-VAV_POD_1_FanNode,  !- Fan Inlet Node Name 
  VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_POD_1_HeatC 2-VAV_POD_1_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  VAV_POD_1,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

BranchList,
  VAV_POD_1 Air Loop Branches,  !- Name 
  VAV_POD_1 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  VAV_POD_1 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  VAV_POD_1_OA,  !- Component 1 Name 
  VAV_POD_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  VAV_POD_1_OA-VAV_POD_1_CoolC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type 
  VAV_POD_1_CoolC 1,  !- Component 2 Name 
  VAV_POD_1_OA-VAV_POD_1_CoolC 1Node,  !- Component 2 Inlet Node Name 
  VAV_POD_1_CoolC 1-VAV_POD_1_HeatC 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type 
  VAV_POD_1_HeatC 1,  !- Component 3 Name 
  VAV_POD_1_CoolC 1-VAV_POD_1_HeatC 1Node,  !- Component 3 Inlet Node Name 
  VAV_POD_1_HeatC 1-VAV_POD_1_HeatC 2Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 4 Object Type 
  VAV_POD_1_HeatC 2,  !- Component 4 Name 
  VAV_POD_1_HeatC 1-VAV_POD_1_HeatC 2Node,  !- Component 4 Inlet Node Name 
  VAV_POD_1_HeatC 2-VAV_POD_1_FanNode,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 5 Object Type 
  VAV_POD_1_Fan,  !- Component 5 Name 
  VAV_POD_1_HeatC 2-VAV_POD_1_FanNode,  !- Component 5 Inlet Node Name 
  VAV_POD_1 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  VAV_POD_1_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  VAV_POD_1_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_POD_1_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  VAV_POD_1_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  VAV_POD_1_OA,  !- Name 
  VAV_POD_1_OA_Controllers,  !- Controller List Name 
  VAV_POD_1_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  VAV_POD_1_OANode List;  !- Node or NodeList Name 1 

NodeList,
  VAV_POD_1_OANode List,  !- Name 
  VAV_POD_1_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  VAV_POD_1_OAMixing Box,  !- Name 
  VAV_POD_1_OA-VAV_POD_1_CoolC 1Node,  !- Mixed Air Node Name 
  VAV_POD_1_OAInlet Node,  !- Outdoor Air Stream Node Name 
  VAV_POD_1_OARelief Node,  !- Relief Air Stream Node Name 
  VAV_POD_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  VAV_POD_1 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_POD_1_HeatC 2-VAV_POD_1_FanNode,  !- Fan Inlet Node Name 
  VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_POD_1_OA-VAV_POD_1_CoolC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  VAV_POD_1_OA_Controller,  !- Name 
  VAV_POD_1_OARelief Node,  !- Relief Air Outlet Node Name 
  VAV_POD_1 Supply Equipment Inlet Node,  !- Return Air Node Name 
  VAV_POD_1_OA-VAV_POD_1_CoolC 1Node,  !- Mixed Air Node Name 
  VAV_POD_1_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  VAV_POD_1_OAMechanical Ventilation,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Controller:MechanicalVentilation,
  VAV_POD_1_OAMechanical Ventilation,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  No,  !- Demand Controlled Ventilation { Yes | No }
  VentilationRateProcedure,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure | IndoorAirQualityProcedure }
  Corner_Class_1_Pod_1_Flr_1,  !- Zone 1 Name 
  Corner_Class_1_Pod_1_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 1 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 1 
  Corner_Class_1_Pod_1_Flr_2,  !- Zone 2 Name 
  Corner_Class_1_Pod_1_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 2 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 2 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 2 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 2 
  Mult_Class_1_Pod_1_Flr_1,  !- Zone 3 Name 
  Mult_Class_1_Pod_1_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 3 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 3 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 3 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 3 
  Mult_Class_1_Pod_1_Flr_2,  !- Zone 4 Name 
  Mult_Class_1_Pod_1_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 4 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 4 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 4 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 4 
  Corridor_Pod_1_Flr_1,  !- Zone 5 Name 
  Corridor_Pod_1_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 5 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 5 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 5 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 5 
  Corridor_Pod_1_Flr_2,  !- Zone 6 Name 
  Corridor_Pod_1_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 6 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 6 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 6 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 6 
  Corner_Class_2_Pod_1_Flr_1,  !- Zone 7 Name 
  Corner_Class_2_Pod_1_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 7 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 7 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 7 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 7 
  Corner_Class_2_Pod_1_Flr_2,  !- Zone 8 Name 
  Corner_Class_2_Pod_1_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 8 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 8 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 8 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 8 
  Mult_Class_2_Pod_1_Flr_1,  !- Zone 9 Name 
  Mult_Class_2_Pod_1_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 9 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 9 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 9 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 9 
  Mult_Class_2_Pod_1_Flr_2,  !- Zone 10 Name 
  Mult_Class_2_Pod_1_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 10 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 10 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 10 
  ;  !- Zone Air Distribution Effectiveness Schedule Name 10 

Coil:Cooling:Water:DetailedGeometry,
  VAV_POD_1_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  VAV_POD_1_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  VAV_POD_1_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  VAV_POD_1_OA-VAV_POD_1_CoolC 1Node,  !- Air Inlet Node Name 
  VAV_POD_1_CoolC 1-VAV_POD_1_HeatC 1Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  VAV_POD_1_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_POD_1_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  VAV_POD_1_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  VAV_POD_1_CoolC 1-VAV_POD_1_HeatC 1Node,  !- Air Inlet Node Name 
  VAV_POD_1_HeatC 1-VAV_POD_1_HeatC 2Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  VAV_POD_1_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_POD_1_HeatC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  VAV_POD_1_HeatC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  VAV_POD_1_HeatC 1-VAV_POD_1_HeatC 2Node,  !- Air Inlet Node Name 
  VAV_POD_1_HeatC 2-VAV_POD_1_FanNode,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Fan:VariableVolume,
  VAV_POD_1_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.4,  !- Fan Efficiency {}
  1125,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6000,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8000,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  VAV_POD_1_HeatC 2-VAV_POD_1_FanNode,  !- Air Inlet Node Name 
  VAV_POD_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  VAV_POD_1 Supply Path,  !- Name 
  VAV_POD_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  VAV_POD_1 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  VAV_POD_1 Supply Air Splitter,  !- Name 
  VAV_POD_1 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Corner_Class_1_Pod_1_Flr_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name 
  Corner_Class_1_Pod_1_Flr_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name 
  Mult_Class_1_Pod_1_Flr_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name 
  Mult_Class_1_Pod_1_Flr_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name 
  Corridor_Pod_1_Flr_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name 
  Corridor_Pod_1_Flr_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name 
  Corner_Class_2_Pod_1_Flr_1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name 
  Corner_Class_2_Pod_1_Flr_2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name 
  Mult_Class_2_Pod_1_Flr_1 VAV Box Inlet Node Name,  !- Outlet 9 Node Name 
  Mult_Class_2_Pod_1_Flr_2 VAV Box Inlet Node Name;  !- Outlet 10 Node Name 

AirLoopHVAC:ReturnPath,
  VAV_POD_1 Return Air Path,  !- Name 
  VAV_POD_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  VAV_POD_1 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  VAV_POD_1 Return Air Mixer,  !- Name 
  VAV_POD_1 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Corner_Class_1_Pod_1_Flr_1 Return Air Node Name,  !- Inlet 1 Node Name  
  Corner_Class_1_Pod_1_Flr_2 Return Air Node Name,  !- Inlet 2 Node Name  
  Mult_Class_1_Pod_1_Flr_1 Return Air Node Name,  !- Inlet 3 Node Name  
  Mult_Class_1_Pod_1_Flr_2 Return Air Node Name,  !- Inlet 4 Node Name  
  Corridor_Pod_1_Flr_1 Return Air Node Name,  !- Inlet 5 Node Name  
  Corridor_Pod_1_Flr_2 Return Air Node Name,  !- Inlet 6 Node Name  
  Corner_Class_2_Pod_1_Flr_1 Return Air Node Name,  !- Inlet 7 Node Name  
  Corner_Class_2_Pod_1_Flr_2 Return Air Node Name,  !- Inlet 8 Node Name  
  Mult_Class_2_Pod_1_Flr_1 Return Air Node Name,  !- Inlet 9 Node Name  
  Mult_Class_2_Pod_1_Flr_2 Return Air Node Name;  !- Inlet 10 Node Name  

!***** Air Loop: VAV_POD_2 *****

AirLoopHVAC,
  VAV_POD_2,  !- Name 
  VAV_POD_2_Controllers,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_POD_2 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  VAV_POD_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  VAV_POD_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  VAV_POD_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  VAV_POD_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:ControllerList,
  VAV_POD_2_Controllers,  !- Name 
  Controller:WaterCoil,  !- Controller 1 Object Type 
  VAV_POD_2_CoolC 1_Controller,  !- Controller 1 Name  
  Controller:WaterCoil,  !- Controller 2 Object Type 
  VAV_POD_2_HeatC 1_Controller,  !- Controller 2 Name  
  Controller:WaterCoil,  !- Controller 3 Object Type 
  VAV_POD_2_HeatC 2_Controller;  !- Controller 3 Name  

Controller:WaterCoil,
  VAV_POD_2_CoolC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  VAV_POD_2_CoolC 1-VAV_POD_2_HeatC 1Node,  !- Sensor Node Name 
  VAV_POD_2_CoolC 1 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_POD_2_HeatC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_POD_2_HeatC 1-VAV_POD_2_HeatC 2Node,  !- Sensor Node Name 
  VAV_POD_2_HeatC 1 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_POD_2_HeatC 2_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_POD_2_HeatC 2-VAV_POD_2_FanNode,  !- Sensor Node Name 
  VAV_POD_2_HeatC 2 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:OutdoorAirReset,
  VAV_POD_2 SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable { Temperature | Others }
  15.6000,  !- Setpoint at Outdoor Low Temperature 
  15.6000,  !- Outdoor Low Temperature 
  12.8000,  !- Setpoint at Outdoor High Temperature 
  21.1000,  !- Outdoor High Temperature 
  VAV_POD_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_POD_2_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_POD_2_HeatC 2-VAV_POD_2_FanNode,  !- Fan Inlet Node Name 
  VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_POD_2_CoolC 1-VAV_POD_2_HeatC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_POD_2_HeatC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_POD_2_HeatC 2-VAV_POD_2_FanNode,  !- Fan Inlet Node Name 
  VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_POD_2_HeatC 1-VAV_POD_2_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_POD_2_HeatC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_POD_2_HeatC 2-VAV_POD_2_FanNode,  !- Fan Inlet Node Name 
  VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_POD_2_HeatC 2-VAV_POD_2_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  VAV_POD_2,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

BranchList,
  VAV_POD_2 Air Loop Branches,  !- Name 
  VAV_POD_2 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  VAV_POD_2 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  VAV_POD_2_OA,  !- Component 1 Name 
  VAV_POD_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  VAV_POD_2_OA-VAV_POD_2_CoolC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type 
  VAV_POD_2_CoolC 1,  !- Component 2 Name 
  VAV_POD_2_OA-VAV_POD_2_CoolC 1Node,  !- Component 2 Inlet Node Name 
  VAV_POD_2_CoolC 1-VAV_POD_2_HeatC 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type 
  VAV_POD_2_HeatC 1,  !- Component 3 Name 
  VAV_POD_2_CoolC 1-VAV_POD_2_HeatC 1Node,  !- Component 3 Inlet Node Name 
  VAV_POD_2_HeatC 1-VAV_POD_2_HeatC 2Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 4 Object Type 
  VAV_POD_2_HeatC 2,  !- Component 4 Name 
  VAV_POD_2_HeatC 1-VAV_POD_2_HeatC 2Node,  !- Component 4 Inlet Node Name 
  VAV_POD_2_HeatC 2-VAV_POD_2_FanNode,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 5 Object Type 
  VAV_POD_2_Fan,  !- Component 5 Name 
  VAV_POD_2_HeatC 2-VAV_POD_2_FanNode,  !- Component 5 Inlet Node Name 
  VAV_POD_2 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  VAV_POD_2_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  VAV_POD_2_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_POD_2_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  VAV_POD_2_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  VAV_POD_2_OA,  !- Name 
  VAV_POD_2_OA_Controllers,  !- Controller List Name 
  VAV_POD_2_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  VAV_POD_2_OANode List;  !- Node or NodeList Name 1 

NodeList,
  VAV_POD_2_OANode List,  !- Name 
  VAV_POD_2_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  VAV_POD_2_OAMixing Box,  !- Name 
  VAV_POD_2_OA-VAV_POD_2_CoolC 1Node,  !- Mixed Air Node Name 
  VAV_POD_2_OAInlet Node,  !- Outdoor Air Stream Node Name 
  VAV_POD_2_OARelief Node,  !- Relief Air Stream Node Name 
  VAV_POD_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  VAV_POD_2 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_POD_2_HeatC 2-VAV_POD_2_FanNode,  !- Fan Inlet Node Name 
  VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_POD_2_OA-VAV_POD_2_CoolC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  VAV_POD_2_OA_Controller,  !- Name 
  VAV_POD_2_OARelief Node,  !- Relief Air Outlet Node Name 
  VAV_POD_2 Supply Equipment Inlet Node,  !- Return Air Node Name 
  VAV_POD_2_OA-VAV_POD_2_CoolC 1Node,  !- Mixed Air Node Name 
  VAV_POD_2_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  VAV_POD_2_OAMechanical Ventilation,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Controller:MechanicalVentilation,
  VAV_POD_2_OAMechanical Ventilation,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  No,  !- Demand Controlled Ventilation { Yes | No }
  VentilationRateProcedure,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure | IndoorAirQualityProcedure }
  Corner_Class_1_Pod_2_Flr_1,  !- Zone 1 Name 
  Corner_Class_1_Pod_2_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 1 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 1 
  Corner_Class_1_Pod_2_Flr_2,  !- Zone 2 Name 
  Corner_Class_1_Pod_2_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 2 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 2 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 2 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 2 
  Mult_Class_1_Pod_2_Flr_1,  !- Zone 3 Name 
  Mult_Class_1_Pod_2_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 3 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 3 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 3 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 3 
  Mult_Class_1_Pod_2_Flr_2,  !- Zone 4 Name 
  Mult_Class_1_Pod_2_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 4 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 4 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 4 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 4 
  Corridor_Pod_2_Flr_1,  !- Zone 5 Name 
  Corridor_Pod_2_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 5 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 5 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 5 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 5 
  Corridor_Pod_2_Flr_2,  !- Zone 6 Name 
  Corridor_Pod_2_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 6 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 6 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 6 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 6 
  Corner_Class_2_Pod_2_Flr_1,  !- Zone 7 Name 
  Corner_Class_2_Pod_2_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 7 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 7 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 7 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 7 
  Corner_Class_2_Pod_2_Flr_2,  !- Zone 8 Name 
  Corner_Class_2_Pod_2_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 8 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 8 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 8 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 8 
  Mult_Class_2_Pod_2_Flr_1,  !- Zone 9 Name 
  Mult_Class_2_Pod_2_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 9 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 9 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 9 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 9 
  Mult_Class_2_Pod_2_Flr_2,  !- Zone 10 Name 
  Mult_Class_2_Pod_2_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 10 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 10 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 10 
  ;  !- Zone Air Distribution Effectiveness Schedule Name 10 

Coil:Cooling:Water:DetailedGeometry,
  VAV_POD_2_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  VAV_POD_2_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  VAV_POD_2_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  VAV_POD_2_OA-VAV_POD_2_CoolC 1Node,  !- Air Inlet Node Name 
  VAV_POD_2_CoolC 1-VAV_POD_2_HeatC 1Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  VAV_POD_2_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_POD_2_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  VAV_POD_2_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  VAV_POD_2_CoolC 1-VAV_POD_2_HeatC 1Node,  !- Air Inlet Node Name 
  VAV_POD_2_HeatC 1-VAV_POD_2_HeatC 2Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  VAV_POD_2_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_POD_2_HeatC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  VAV_POD_2_HeatC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  VAV_POD_2_HeatC 1-VAV_POD_2_HeatC 2Node,  !- Air Inlet Node Name 
  VAV_POD_2_HeatC 2-VAV_POD_2_FanNode,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Fan:VariableVolume,
  VAV_POD_2_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.4,  !- Fan Efficiency {}
  1125,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6000,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8000,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  VAV_POD_2_HeatC 2-VAV_POD_2_FanNode,  !- Air Inlet Node Name 
  VAV_POD_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  VAV_POD_2 Supply Path,  !- Name 
  VAV_POD_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  VAV_POD_2 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  VAV_POD_2 Supply Air Splitter,  !- Name 
  VAV_POD_2 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Corner_Class_1_Pod_2_Flr_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name 
  Corner_Class_1_Pod_2_Flr_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name 
  Mult_Class_1_Pod_2_Flr_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name 
  Mult_Class_1_Pod_2_Flr_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name 
  Corridor_Pod_2_Flr_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name 
  Corridor_Pod_2_Flr_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name 
  Corner_Class_2_Pod_2_Flr_1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name 
  Corner_Class_2_Pod_2_Flr_2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name 
  Mult_Class_2_Pod_2_Flr_1 VAV Box Inlet Node Name,  !- Outlet 9 Node Name 
  Mult_Class_2_Pod_2_Flr_2 VAV Box Inlet Node Name;  !- Outlet 10 Node Name 

AirLoopHVAC:ReturnPath,
  VAV_POD_2 Return Air Path,  !- Name 
  VAV_POD_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  VAV_POD_2 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  VAV_POD_2 Return Air Mixer,  !- Name 
  VAV_POD_2 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Corner_Class_1_Pod_2_Flr_1 Return Air Node Name,  !- Inlet 1 Node Name  
  Corner_Class_1_Pod_2_Flr_2 Return Air Node Name,  !- Inlet 2 Node Name  
  Mult_Class_1_Pod_2_Flr_1 Return Air Node Name,  !- Inlet 3 Node Name  
  Mult_Class_1_Pod_2_Flr_2 Return Air Node Name,  !- Inlet 4 Node Name  
  Corridor_Pod_2_Flr_1 Return Air Node Name,  !- Inlet 5 Node Name  
  Corridor_Pod_2_Flr_2 Return Air Node Name,  !- Inlet 6 Node Name  
  Corner_Class_2_Pod_2_Flr_1 Return Air Node Name,  !- Inlet 7 Node Name  
  Corner_Class_2_Pod_2_Flr_2 Return Air Node Name,  !- Inlet 8 Node Name  
  Mult_Class_2_Pod_2_Flr_1 Return Air Node Name,  !- Inlet 9 Node Name  
  Mult_Class_2_Pod_2_Flr_2 Return Air Node Name;  !- Inlet 10 Node Name  

!***** Air Loop: VAV_POD_3 *****

AirLoopHVAC,
  VAV_POD_3,  !- Name 
  VAV_POD_3_Controllers,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_POD_3 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  VAV_POD_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  VAV_POD_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  VAV_POD_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  VAV_POD_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:ControllerList,
  VAV_POD_3_Controllers,  !- Name 
  Controller:WaterCoil,  !- Controller 1 Object Type 
  VAV_POD_3_CoolC 1_Controller,  !- Controller 1 Name  
  Controller:WaterCoil,  !- Controller 2 Object Type 
  VAV_POD_3_HeatC 1_Controller,  !- Controller 2 Name  
  Controller:WaterCoil,  !- Controller 3 Object Type 
  VAV_POD_3_HeatC 2_Controller;  !- Controller 3 Name  

Controller:WaterCoil,
  VAV_POD_3_CoolC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  VAV_POD_3_CoolC 1-VAV_POD_3_HeatC 1Node,  !- Sensor Node Name 
  VAV_POD_3_CoolC 1 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_POD_3_HeatC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_POD_3_HeatC 1-VAV_POD_3_HeatC 2Node,  !- Sensor Node Name 
  VAV_POD_3_HeatC 1 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_POD_3_HeatC 2_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_POD_3_HeatC 2-VAV_POD_3_FanNode,  !- Sensor Node Name 
  VAV_POD_3_HeatC 2 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:OutdoorAirReset,
  VAV_POD_3 SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable { Temperature | Others }
  15.6000,  !- Setpoint at Outdoor Low Temperature 
  15.6000,  !- Outdoor Low Temperature 
  12.8000,  !- Setpoint at Outdoor High Temperature 
  21.1000,  !- Outdoor High Temperature 
  VAV_POD_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_POD_3_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_POD_3_HeatC 2-VAV_POD_3_FanNode,  !- Fan Inlet Node Name 
  VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_POD_3_CoolC 1-VAV_POD_3_HeatC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_POD_3_HeatC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_POD_3_HeatC 2-VAV_POD_3_FanNode,  !- Fan Inlet Node Name 
  VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_POD_3_HeatC 1-VAV_POD_3_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_POD_3_HeatC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_POD_3_HeatC 2-VAV_POD_3_FanNode,  !- Fan Inlet Node Name 
  VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_POD_3_HeatC 2-VAV_POD_3_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  VAV_POD_3,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

BranchList,
  VAV_POD_3 Air Loop Branches,  !- Name 
  VAV_POD_3 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  VAV_POD_3 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  VAV_POD_3_OA,  !- Component 1 Name 
  VAV_POD_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  VAV_POD_3_OA-VAV_POD_3_CoolC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type 
  VAV_POD_3_CoolC 1,  !- Component 2 Name 
  VAV_POD_3_OA-VAV_POD_3_CoolC 1Node,  !- Component 2 Inlet Node Name 
  VAV_POD_3_CoolC 1-VAV_POD_3_HeatC 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type 
  VAV_POD_3_HeatC 1,  !- Component 3 Name 
  VAV_POD_3_CoolC 1-VAV_POD_3_HeatC 1Node,  !- Component 3 Inlet Node Name 
  VAV_POD_3_HeatC 1-VAV_POD_3_HeatC 2Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 4 Object Type 
  VAV_POD_3_HeatC 2,  !- Component 4 Name 
  VAV_POD_3_HeatC 1-VAV_POD_3_HeatC 2Node,  !- Component 4 Inlet Node Name 
  VAV_POD_3_HeatC 2-VAV_POD_3_FanNode,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 5 Object Type 
  VAV_POD_3_Fan,  !- Component 5 Name 
  VAV_POD_3_HeatC 2-VAV_POD_3_FanNode,  !- Component 5 Inlet Node Name 
  VAV_POD_3 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  VAV_POD_3_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  VAV_POD_3_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_POD_3_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  VAV_POD_3_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  VAV_POD_3_OA,  !- Name 
  VAV_POD_3_OA_Controllers,  !- Controller List Name 
  VAV_POD_3_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  VAV_POD_3_OANode List;  !- Node or NodeList Name 1 

NodeList,
  VAV_POD_3_OANode List,  !- Name 
  VAV_POD_3_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  VAV_POD_3_OAMixing Box,  !- Name 
  VAV_POD_3_OA-VAV_POD_3_CoolC 1Node,  !- Mixed Air Node Name 
  VAV_POD_3_OAInlet Node,  !- Outdoor Air Stream Node Name 
  VAV_POD_3_OARelief Node,  !- Relief Air Stream Node Name 
  VAV_POD_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  VAV_POD_3 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_POD_3_HeatC 2-VAV_POD_3_FanNode,  !- Fan Inlet Node Name 
  VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_POD_3_OA-VAV_POD_3_CoolC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  VAV_POD_3_OA_Controller,  !- Name 
  VAV_POD_3_OARelief Node,  !- Relief Air Outlet Node Name 
  VAV_POD_3 Supply Equipment Inlet Node,  !- Return Air Node Name 
  VAV_POD_3_OA-VAV_POD_3_CoolC 1Node,  !- Mixed Air Node Name 
  VAV_POD_3_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  VAV_POD_3_OAMechanical Ventilation,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Controller:MechanicalVentilation,
  VAV_POD_3_OAMechanical Ventilation,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  No,  !- Demand Controlled Ventilation { Yes | No }
  VentilationRateProcedure,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure | IndoorAirQualityProcedure }
  Corner_Class_1_Pod_3_Flr_1,  !- Zone 1 Name 
  Corner_Class_1_Pod_3_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 1 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 1 
  Corner_Class_1_Pod_3_Flr_2,  !- Zone 2 Name 
  Corner_Class_1_Pod_3_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 2 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 2 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 2 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 2 
  Mult_Class_1_Pod_3_Flr_1,  !- Zone 3 Name 
  Mult_Class_1_Pod_3_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 3 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 3 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 3 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 3 
  Mult_Class_1_Pod_3_Flr_2,  !- Zone 4 Name 
  Mult_Class_1_Pod_3_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 4 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 4 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 4 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 4 
  Corridor_Pod_3_Flr_1,  !- Zone 5 Name 
  Corridor_Pod_3_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 5 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 5 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 5 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 5 
  Corridor_Pod_3_Flr_2,  !- Zone 6 Name 
  Corridor_Pod_3_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 6 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 6 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 6 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 6 
  Corner_Class_2_Pod_3_Flr_1,  !- Zone 7 Name 
  Corner_Class_2_Pod_3_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 7 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 7 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 7 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 7 
  Corner_Class_2_Pod_3_Flr_2,  !- Zone 8 Name 
  Corner_Class_2_Pod_3_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 8 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 8 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 8 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 8 
  Mult_Class_2_Pod_3_Flr_1,  !- Zone 9 Name 
  Mult_Class_2_Pod_3_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 9 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 9 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 9 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 9 
  Mult_Class_2_Pod_3_Flr_2,  !- Zone 10 Name 
  Mult_Class_2_Pod_3_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 10 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 10 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 10 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 10 
  Art_Class_Flr_2,  !- Zone 11 Name 
  Art_Class_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 11 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 11 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 11 
  ;  !- Zone Air Distribution Effectiveness Schedule Name 11 

Coil:Cooling:Water:DetailedGeometry,
  VAV_POD_3_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  VAV_POD_3_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  VAV_POD_3_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  VAV_POD_3_OA-VAV_POD_3_CoolC 1Node,  !- Air Inlet Node Name 
  VAV_POD_3_CoolC 1-VAV_POD_3_HeatC 1Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  VAV_POD_3_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_POD_3_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  VAV_POD_3_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  VAV_POD_3_CoolC 1-VAV_POD_3_HeatC 1Node,  !- Air Inlet Node Name 
  VAV_POD_3_HeatC 1-VAV_POD_3_HeatC 2Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  VAV_POD_3_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_POD_3_HeatC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  VAV_POD_3_HeatC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  VAV_POD_3_HeatC 1-VAV_POD_3_HeatC 2Node,  !- Air Inlet Node Name 
  VAV_POD_3_HeatC 2-VAV_POD_3_FanNode,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Fan:VariableVolume,
  VAV_POD_3_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.4,  !- Fan Efficiency {}
  1125,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6000,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8000,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  VAV_POD_3_HeatC 2-VAV_POD_3_FanNode,  !- Air Inlet Node Name 
  VAV_POD_3 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  VAV_POD_3 Supply Path,  !- Name 
  VAV_POD_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  VAV_POD_3 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  VAV_POD_3 Supply Air Splitter,  !- Name 
  VAV_POD_3 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Corner_Class_1_Pod_3_Flr_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name 
  Corner_Class_1_Pod_3_Flr_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name 
  Mult_Class_1_Pod_3_Flr_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name 
  Mult_Class_1_Pod_3_Flr_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name 
  Corridor_Pod_3_Flr_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name 
  Corridor_Pod_3_Flr_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name 
  Corner_Class_2_Pod_3_Flr_1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name 
  Corner_Class_2_Pod_3_Flr_2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name 
  Mult_Class_2_Pod_3_Flr_1 VAV Box Inlet Node Name,  !- Outlet 9 Node Name 
  Mult_Class_2_Pod_3_Flr_2 VAV Box Inlet Node Name,  !- Outlet 10 Node Name 
  Art_Class_Flr_2 VAV Box Inlet Node Name;  !- Outlet 11 Node Name 

AirLoopHVAC:ReturnPath,
  VAV_POD_3 Return Air Path,  !- Name 
  VAV_POD_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  VAV_POD_3 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  VAV_POD_3 Return Air Mixer,  !- Name 
  VAV_POD_3 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Corner_Class_1_Pod_3_Flr_1 Return Air Node Name,  !- Inlet 1 Node Name  
  Corner_Class_1_Pod_3_Flr_2 Return Air Node Name,  !- Inlet 2 Node Name  
  Mult_Class_1_Pod_3_Flr_1 Return Air Node Name,  !- Inlet 3 Node Name  
  Mult_Class_1_Pod_3_Flr_2 Return Air Node Name,  !- Inlet 4 Node Name  
  Corridor_Pod_3_Flr_1 Return Air Node Name,  !- Inlet 5 Node Name  
  Corridor_Pod_3_Flr_2 Return Air Node Name,  !- Inlet 6 Node Name  
  Corner_Class_2_Pod_3_Flr_1 Return Air Node Name,  !- Inlet 7 Node Name  
  Corner_Class_2_Pod_3_Flr_2 Return Air Node Name,  !- Inlet 8 Node Name  
  Mult_Class_2_Pod_3_Flr_1 Return Air Node Name,  !- Inlet 9 Node Name  
  Mult_Class_2_Pod_3_Flr_2 Return Air Node Name,  !- Inlet 10 Node Name  
  Art_Class_Flr_2 Return Air Node Name;  !- Inlet 11 Node Name  

!***** Air Loop: VAV_OTHER *****

AirLoopHVAC,
  VAV_OTHER,  !- Name 
  VAV_OTHER_Controllers,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_OTHER Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  VAV_OTHER Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  VAV_OTHER Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  VAV_OTHER Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  VAV_OTHER Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:ControllerList,
  VAV_OTHER_Controllers,  !- Name 
  Controller:WaterCoil,  !- Controller 1 Object Type 
  VAV_OTHER_CoolC 1_Controller,  !- Controller 1 Name  
  Controller:WaterCoil,  !- Controller 2 Object Type 
  VAV_OTHER_HeatC 1_Controller,  !- Controller 2 Name  
  Controller:WaterCoil,  !- Controller 3 Object Type 
  VAV_OTHER_HeatC 2_Controller;  !- Controller 3 Name  

Controller:WaterCoil,
  VAV_OTHER_CoolC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  VAV_OTHER_CoolC 1-VAV_OTHER_HeatC 1Node,  !- Sensor Node Name 
  VAV_OTHER_CoolC 1 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_OTHER_HeatC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_OTHER_HeatC 1-VAV_OTHER_HeatC 2Node,  !- Sensor Node Name 
  VAV_OTHER_HeatC 1 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_OTHER_HeatC 2_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_OTHER_HeatC 2-VAV_OTHER_FanNode,  !- Sensor Node Name 
  VAV_OTHER_HeatC 2 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:OutdoorAirReset,
  VAV_OTHER SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable { Temperature | Others }
  15.6000,  !- Setpoint at Outdoor Low Temperature 
  15.6000,  !- Outdoor Low Temperature 
  12.8000,  !- Setpoint at Outdoor High Temperature 
  21.1000,  !- Outdoor High Temperature 
  VAV_OTHER Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_OTHER_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_OTHER_HeatC 2-VAV_OTHER_FanNode,  !- Fan Inlet Node Name 
  VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_OTHER_CoolC 1-VAV_OTHER_HeatC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_OTHER_HeatC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_OTHER_HeatC 2-VAV_OTHER_FanNode,  !- Fan Inlet Node Name 
  VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_OTHER_HeatC 1-VAV_OTHER_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_OTHER_HeatC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_OTHER_HeatC 2-VAV_OTHER_FanNode,  !- Fan Inlet Node Name 
  VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_OTHER_HeatC 2-VAV_OTHER_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  VAV_OTHER,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

BranchList,
  VAV_OTHER Air Loop Branches,  !- Name 
  VAV_OTHER Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  VAV_OTHER Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  VAV_OTHER_OA,  !- Component 1 Name 
  VAV_OTHER Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  VAV_OTHER_OA-VAV_OTHER_CoolC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type 
  VAV_OTHER_CoolC 1,  !- Component 2 Name 
  VAV_OTHER_OA-VAV_OTHER_CoolC 1Node,  !- Component 2 Inlet Node Name 
  VAV_OTHER_CoolC 1-VAV_OTHER_HeatC 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type 
  VAV_OTHER_HeatC 1,  !- Component 3 Name 
  VAV_OTHER_CoolC 1-VAV_OTHER_HeatC 1Node,  !- Component 3 Inlet Node Name 
  VAV_OTHER_HeatC 1-VAV_OTHER_HeatC 2Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 4 Object Type 
  VAV_OTHER_HeatC 2,  !- Component 4 Name 
  VAV_OTHER_HeatC 1-VAV_OTHER_HeatC 2Node,  !- Component 4 Inlet Node Name 
  VAV_OTHER_HeatC 2-VAV_OTHER_FanNode,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 5 Object Type 
  VAV_OTHER_Fan,  !- Component 5 Name 
  VAV_OTHER_HeatC 2-VAV_OTHER_FanNode,  !- Component 5 Inlet Node Name 
  VAV_OTHER Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  VAV_OTHER_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  VAV_OTHER_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_OTHER_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  VAV_OTHER_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  VAV_OTHER_OA,  !- Name 
  VAV_OTHER_OA_Controllers,  !- Controller List Name 
  VAV_OTHER_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  VAV_OTHER_OANode List;  !- Node or NodeList Name 1 

NodeList,
  VAV_OTHER_OANode List,  !- Name 
  VAV_OTHER_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  VAV_OTHER_OAMixing Box,  !- Name 
  VAV_OTHER_OA-VAV_OTHER_CoolC 1Node,  !- Mixed Air Node Name 
  VAV_OTHER_OAInlet Node,  !- Outdoor Air Stream Node Name 
  VAV_OTHER_OARelief Node,  !- Relief Air Stream Node Name 
  VAV_OTHER Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  VAV_OTHER OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_OTHER_HeatC 2-VAV_OTHER_FanNode,  !- Fan Inlet Node Name 
  VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_OTHER_OA-VAV_OTHER_CoolC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  VAV_OTHER_OA_Controller,  !- Name 
  VAV_OTHER_OARelief Node,  !- Relief Air Outlet Node Name 
  VAV_OTHER Supply Equipment Inlet Node,  !- Return Air Node Name 
  VAV_OTHER_OA-VAV_OTHER_CoolC 1Node,  !- Mixed Air Node Name 
  VAV_OTHER_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  VAV_OTHER_OAMechanical Ventilation,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Controller:MechanicalVentilation,
  VAV_OTHER_OAMechanical Ventilation,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  No,  !- Demand Controlled Ventilation { Yes | No }
  VentilationRateProcedure,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure | IndoorAirQualityProcedure }
  Main_Corridor_Flr_1,  !- Zone 1 Name 
  Main_Corridor_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 1 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 1 
  Main_Corridor_Flr_2,  !- Zone 2 Name 
  Main_Corridor_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 2 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 2 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 2 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 2 
  Lobby_Flr_1,  !- Zone 3 Name 
  Lobby_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 3 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 3 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 3 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 3 
  Lobby_Flr_2,  !- Zone 4 Name 
  Lobby_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 4 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 4 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 4 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 4 
  Bathrooms_Flr_1,  !- Zone 5 Name 
  Bathrooms_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 5 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 5 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 5 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 5 
  Bathrooms_Flr_2,  !- Zone 6 Name 
  Bathrooms_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 6 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 6 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 6 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 6 
  Offices_Flr_1,  !- Zone 7 Name 
  Offices_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 7 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 7 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 7 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 7 
  Offices_Flr_2,  !- Zone 8 Name 
  Offices_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 8 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 8 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 8 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 8 
  Library_Flr_1,  !- Zone 9 Name 
  Library_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 9 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 9 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 9 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 9 
  Mech_Flr_1,  !- Zone 10 Name 
  Mech_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 10 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 10 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 10 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 10 
  Mech_Flr_2,  !- Zone 11 Name 
  Mech_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 11 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 11 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 11 
  ;  !- Zone Air Distribution Effectiveness Schedule Name 11 

Coil:Cooling:Water:DetailedGeometry,
  VAV_OTHER_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  VAV_OTHER_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  VAV_OTHER_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  VAV_OTHER_OA-VAV_OTHER_CoolC 1Node,  !- Air Inlet Node Name 
  VAV_OTHER_CoolC 1-VAV_OTHER_HeatC 1Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  VAV_OTHER_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_OTHER_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  VAV_OTHER_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  VAV_OTHER_CoolC 1-VAV_OTHER_HeatC 1Node,  !- Air Inlet Node Name 
  VAV_OTHER_HeatC 1-VAV_OTHER_HeatC 2Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  VAV_OTHER_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_OTHER_HeatC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  VAV_OTHER_HeatC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  VAV_OTHER_HeatC 1-VAV_OTHER_HeatC 2Node,  !- Air Inlet Node Name 
  VAV_OTHER_HeatC 2-VAV_OTHER_FanNode,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Fan:VariableVolume,
  VAV_OTHER_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.4,  !- Fan Efficiency {}
  1125,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6000,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8000,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  VAV_OTHER_HeatC 2-VAV_OTHER_FanNode,  !- Air Inlet Node Name 
  VAV_OTHER Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  VAV_OTHER Supply Path,  !- Name 
  VAV_OTHER Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  VAV_OTHER Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  VAV_OTHER Supply Air Splitter,  !- Name 
  VAV_OTHER Zone Equipment Inlet Node,  !- Inlet Node Name 
  Main_Corridor_Flr_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name 
  Main_Corridor_Flr_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name 
  Lobby_Flr_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name 
  Lobby_Flr_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name 
  Bathrooms_Flr_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name 
  Bathrooms_Flr_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name 
  Offices_Flr_1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name 
  Offices_Flr_2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name 
  Library_Flr_1 VAV Box Inlet Node Name,  !- Outlet 9 Node Name 
  Mech_Flr_1 VAV Box Inlet Node Name,  !- Outlet 10 Node Name 
  Mech_Flr_2 VAV Box Inlet Node Name;  !- Outlet 11 Node Name 

AirLoopHVAC:ReturnPath,
  VAV_OTHER Return Air Path,  !- Name 
  VAV_OTHER Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  VAV_OTHER Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  VAV_OTHER Return Air Mixer,  !- Name 
  VAV_OTHER Zone Equipment Outlet Node,  !- Outlet Node Name 
  Main_Corridor_Flr_1 Return Air Node Name,  !- Inlet 1 Node Name  
  Main_Corridor_Flr_2 Return Air Node Name,  !- Inlet 2 Node Name  
  Lobby_Flr_1 Return Air Node Name,  !- Inlet 3 Node Name  
  Lobby_Flr_2 Return Air Node Name,  !- Inlet 4 Node Name  
  Bathrooms_Flr_1 Return Air Node Name,  !- Inlet 5 Node Name  
  Bathrooms_Flr_2 Return Air Node Name,  !- Inlet 6 Node Name  
  Offices_Flr_1 Return Air Node Name,  !- Inlet 7 Node Name  
  Offices_Flr_2 Return Air Node Name,  !- Inlet 8 Node Name  
  Library_Flr_1 Return Air Node Name,  !- Inlet 9 Node Name  
  Mech_Flr_1 Return Air Node Name,  !- Inlet 10 Node Name  
  Mech_Flr_2 Return Air Node Name;  !- Inlet 11 Node Name  

!***** Air Loop: PSZ-AC_1:5 *****

AirLoopHVAC,
  PSZ-AC_1:5,  !- Name 
  ,  !- Controller List Name 
  PSZ-AC_1:5 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:5 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_1:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_1:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_1:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_1:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  PSZ-AC_1:5_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_1:5_HeatC 1-PSZ-AC_1:5_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_1:5_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_1:5_CoolC 1-PSZ-AC_1:5_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_1:5_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  PSZ-AC_1:5,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

AvailabilityManagerAssignmentList,
  PSZ-AC_1:5 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ-AC_1:5 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  PSZ-AC_1:5 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_1:5 Air Loop Branches,  !- Name 
  PSZ-AC_1:5 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_1:5 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_1:5_OA,  !- Component 1 Name 
  PSZ-AC_1:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_1:5_OA-PSZ-AC_1:5_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 2 Object Type 
  PSZ-AC_1:5_HeatC 1,  !- Component 2 Name 
  PSZ-AC_1:5_OA-PSZ-AC_1:5_HeatC 1Node,  !- Component 2 Inlet Node Name 
  PSZ-AC_1:5_HeatC 1-PSZ-AC_1:5_CoolC 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 3 Object Type 
  PSZ-AC_1:5_CoolC 1,  !- Component 3 Name 
  PSZ-AC_1:5_HeatC 1-PSZ-AC_1:5_CoolC 1Node,  !- Component 3 Inlet Node Name 
  PSZ-AC_1:5_CoolC 1-PSZ-AC_1:5_CoolC 2Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 4 Object Type 
  PSZ-AC_1:5_CoolC 2,  !- Component 4 Name 
  PSZ-AC_1:5_CoolC 1-PSZ-AC_1:5_CoolC 2Node,  !- Component 4 Inlet Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 5 Object Type 
  PSZ-AC_1:5_Fan,  !- Component 5 Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- Component 5 Inlet Node Name 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_1:5_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  PSZ-AC_1:5_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:5_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_1:5_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:5_OA,  !- Name 
  PSZ-AC_1:5_OA_Controllers,  !- Controller List Name 
  PSZ-AC_1:5_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ-AC_1:5 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_1:5_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_1:5_OANode List,  !- Name 
  PSZ-AC_1:5_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_1:5_OAMixing Box,  !- Name 
  PSZ-AC_1:5_OA-PSZ-AC_1:5_HeatC 1Node,  !- Mixed Air Node Name 
  PSZ-AC_1:5_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ-AC_1:5_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ-AC_1:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PSZ-AC_1:5 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_1:5_OA-PSZ-AC_1:5_HeatC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_1:5_OA_Controller,  !- Name 
  PSZ-AC_1:5_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ-AC_1:5 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_1:5_OA-PSZ-AC_1:5_HeatC 1Node,  !- Mixed Air Node Name 
  PSZ-AC_1:5_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  GymAud_MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  PSZ-AC_1:5_OAMechanical Ventilation,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Controller:MechanicalVentilation,
  PSZ-AC_1:5_OAMechanical Ventilation,  !- Name 
  GymAud_MinOA_Sched,  !- Availability Schedule Name 
  No,  !- Demand Controlled Ventilation { Yes | No }
  VentilationRateProcedure,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure | IndoorAirQualityProcedure }
  Gym_Flr_1,  !- Zone 1 Name 
  Gym_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 1 
  ;  !- Zone Air Distribution Effectiveness Schedule Name 1 

Coil:Heating:Gas,
  PSZ-AC_1:5_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC_1:5_OA-PSZ-AC_1:5_HeatC 1Node,  !- Air Inlet Node Name 
  PSZ-AC_1:5_HeatC 1-PSZ-AC_1:5_CoolC 1Node,  !- Air Outlet Node Name 
  PSZ-AC_1:5_HeatC 1-PSZ-AC_1:5_CoolC 1Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_1:5_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_1:5_HeatC 1-PSZ-AC_1:5_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name 
  PSZ-AC_1:5_CoolC 1-PSZ-AC_1:5_CoolC 2Node,  !- DX Cooling Coil System Outlet Node Name 
  PSZ-AC_1:5_CoolC 1-PSZ-AC_1:5_CoolC 2Node,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_1:5_CoolC 1 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:5_CoolC 1 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.5,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_1:5_HeatC 1-PSZ-AC_1:5_CoolC 1Node,  !- Air Inlet Node Name 
  PSZ-AC_1:5_CoolC 1-PSZ-AC_1:5_CoolC 2Node,  !- Air Outlet Node Name 
  PSZ-AC_1:5_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_1:5_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_1:5_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_1:5_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_1:5_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_1:5_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_1:5_CoolC 1_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_1:5_CoolC 1_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:5_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_1:5_CoolC 1_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:5_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_1:5_CoolC 1_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_1:5_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_1:5_CoolC 1-PSZ-AC_1:5_CoolC 2Node,  !- DX Cooling Coil System Inlet Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_1:5_CoolC 2 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:5_CoolC 2 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.5,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_1:5_CoolC 1-PSZ-AC_1:5_CoolC 2Node,  !- Air Inlet Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- Air Outlet Node Name 
  PSZ-AC_1:5_CoolC 2_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_1:5_CoolC 2_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_1:5_CoolC 2_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_1:5_CoolC 2_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_1:5_CoolC 2_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_1:5_CoolC 2_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_1:5_CoolC 2_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_1:5_CoolC 2_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:5_CoolC 2_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_1:5_CoolC 2_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:5_CoolC 2_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_1:5_CoolC 2_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Fan:ConstantVolume,
  PSZ-AC_1:5_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.3,  !- Fan Efficiency {}
  375,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9000,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- Air Inlet Node Name 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:5 Supply Path,  !- Name 
  PSZ-AC_1:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_1:5 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:5 Supply Air Splitter,  !- Name 
  PSZ-AC_1:5 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Gym_Flr_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:5 Return Air Path,  !- Name 
  PSZ-AC_1:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_1:5 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:5 Return Air Mixer,  !- Name 
  PSZ-AC_1:5 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Gym_Flr_1 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: PSZ-AC_2:6 *****

AirLoopHVAC,
  PSZ-AC_2:6,  !- Name 
  ,  !- Controller List Name 
  PSZ-AC_2:6 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_2:6 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_2:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_2:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_2:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_2:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  PSZ-AC_2:6_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_2:6_HeatC 1-PSZ-AC_2:6_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_2:6_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_2:6_CoolC 1-PSZ-AC_2:6_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_2:6_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  PSZ-AC_2:6,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

AvailabilityManagerAssignmentList,
  PSZ-AC_2:6 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ-AC_2:6 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  PSZ-AC_2:6 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_2:6 Air Loop Branches,  !- Name 
  PSZ-AC_2:6 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_2:6 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_2:6_OA,  !- Component 1 Name 
  PSZ-AC_2:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_2:6_OA-PSZ-AC_2:6_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 2 Object Type 
  PSZ-AC_2:6_HeatC 1,  !- Component 2 Name 
  PSZ-AC_2:6_OA-PSZ-AC_2:6_HeatC 1Node,  !- Component 2 Inlet Node Name 
  PSZ-AC_2:6_HeatC 1-PSZ-AC_2:6_CoolC 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 3 Object Type 
  PSZ-AC_2:6_CoolC 1,  !- Component 3 Name 
  PSZ-AC_2:6_HeatC 1-PSZ-AC_2:6_CoolC 1Node,  !- Component 3 Inlet Node Name 
  PSZ-AC_2:6_CoolC 1-PSZ-AC_2:6_CoolC 2Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 4 Object Type 
  PSZ-AC_2:6_CoolC 2,  !- Component 4 Name 
  PSZ-AC_2:6_CoolC 1-PSZ-AC_2:6_CoolC 2Node,  !- Component 4 Inlet Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 5 Object Type 
  PSZ-AC_2:6_Fan,  !- Component 5 Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- Component 5 Inlet Node Name 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_2:6_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  PSZ-AC_2:6_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_2:6_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_2:6_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_2:6_OA,  !- Name 
  PSZ-AC_2:6_OA_Controllers,  !- Controller List Name 
  PSZ-AC_2:6_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ-AC_2:6 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_2:6_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_2:6_OANode List,  !- Name 
  PSZ-AC_2:6_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_2:6_OAMixing Box,  !- Name 
  PSZ-AC_2:6_OA-PSZ-AC_2:6_HeatC 1Node,  !- Mixed Air Node Name 
  PSZ-AC_2:6_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ-AC_2:6_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ-AC_2:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PSZ-AC_2:6 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_2:6_OA-PSZ-AC_2:6_HeatC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_2:6_OA_Controller,  !- Name 
  PSZ-AC_2:6_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ-AC_2:6 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_2:6_OA-PSZ-AC_2:6_HeatC 1Node,  !- Mixed Air Node Name 
  PSZ-AC_2:6_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  GymAud_MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  PSZ-AC_2:6_OAMechanical Ventilation,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Controller:MechanicalVentilation,
  PSZ-AC_2:6_OAMechanical Ventilation,  !- Name 
  GymAud_MinOA_Sched,  !- Availability Schedule Name 
  No,  !- Demand Controlled Ventilation { Yes | No }
  VentilationRateProcedure,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure | IndoorAirQualityProcedure }
  Aux_Gym_Flr_1,  !- Zone 1 Name 
  Aux_Gym_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 1 
  ;  !- Zone Air Distribution Effectiveness Schedule Name 1 

Coil:Heating:Gas,
  PSZ-AC_2:6_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC_2:6_OA-PSZ-AC_2:6_HeatC 1Node,  !- Air Inlet Node Name 
  PSZ-AC_2:6_HeatC 1-PSZ-AC_2:6_CoolC 1Node,  !- Air Outlet Node Name 
  PSZ-AC_2:6_HeatC 1-PSZ-AC_2:6_CoolC 1Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_2:6_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_2:6_HeatC 1-PSZ-AC_2:6_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name 
  PSZ-AC_2:6_CoolC 1-PSZ-AC_2:6_CoolC 2Node,  !- DX Cooling Coil System Outlet Node Name 
  PSZ-AC_2:6_CoolC 1-PSZ-AC_2:6_CoolC 2Node,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_2:6_CoolC 1 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_2:6_CoolC 1 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.5,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_2:6_HeatC 1-PSZ-AC_2:6_CoolC 1Node,  !- Air Inlet Node Name 
  PSZ-AC_2:6_CoolC 1-PSZ-AC_2:6_CoolC 2Node,  !- Air Outlet Node Name 
  PSZ-AC_2:6_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_2:6_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_2:6_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_2:6_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_2:6_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_2:6_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_2:6_CoolC 1_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_2:6_CoolC 1_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_2:6_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_2:6_CoolC 1_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_2:6_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_2:6_CoolC 1_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_2:6_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_2:6_CoolC 1-PSZ-AC_2:6_CoolC 2Node,  !- DX Cooling Coil System Inlet Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_2:6_CoolC 2 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_2:6_CoolC 2 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.5,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_2:6_CoolC 1-PSZ-AC_2:6_CoolC 2Node,  !- Air Inlet Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- Air Outlet Node Name 
  PSZ-AC_2:6_CoolC 2_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_2:6_CoolC 2_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_2:6_CoolC 2_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_2:6_CoolC 2_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_2:6_CoolC 2_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_2:6_CoolC 2_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_2:6_CoolC 2_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_2:6_CoolC 2_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_2:6_CoolC 2_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_2:6_CoolC 2_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_2:6_CoolC 2_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_2:6_CoolC 2_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Fan:ConstantVolume,
  PSZ-AC_2:6_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.3,  !- Fan Efficiency {}
  375,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9000,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- Air Inlet Node Name 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  PSZ-AC_2:6 Supply Path,  !- Name 
  PSZ-AC_2:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_2:6 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_2:6 Supply Air Splitter,  !- Name 
  PSZ-AC_2:6 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Aux_Gym_Flr_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_2:6 Return Air Path,  !- Name 
  PSZ-AC_2:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_2:6 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_2:6 Return Air Mixer,  !- Name 
  PSZ-AC_2:6 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Aux_Gym_Flr_1 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: PSZ-AC_3:7 *****

AirLoopHVAC,
  PSZ-AC_3:7,  !- Name 
  ,  !- Controller List Name 
  PSZ-AC_3:7 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_3:7 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_3:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_3:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_3:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_3:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  PSZ-AC_3:7_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_3:7_HeatC 1-PSZ-AC_3:7_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_3:7_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_3:7_CoolC 1-PSZ-AC_3:7_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_3:7_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  PSZ-AC_3:7,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

AvailabilityManagerAssignmentList,
  PSZ-AC_3:7 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ-AC_3:7 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  PSZ-AC_3:7 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_3:7 Air Loop Branches,  !- Name 
  PSZ-AC_3:7 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_3:7 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_3:7_OA,  !- Component 1 Name 
  PSZ-AC_3:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_3:7_OA-PSZ-AC_3:7_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 2 Object Type 
  PSZ-AC_3:7_HeatC 1,  !- Component 2 Name 
  PSZ-AC_3:7_OA-PSZ-AC_3:7_HeatC 1Node,  !- Component 2 Inlet Node Name 
  PSZ-AC_3:7_HeatC 1-PSZ-AC_3:7_CoolC 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 3 Object Type 
  PSZ-AC_3:7_CoolC 1,  !- Component 3 Name 
  PSZ-AC_3:7_HeatC 1-PSZ-AC_3:7_CoolC 1Node,  !- Component 3 Inlet Node Name 
  PSZ-AC_3:7_CoolC 1-PSZ-AC_3:7_CoolC 2Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 4 Object Type 
  PSZ-AC_3:7_CoolC 2,  !- Component 4 Name 
  PSZ-AC_3:7_CoolC 1-PSZ-AC_3:7_CoolC 2Node,  !- Component 4 Inlet Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 5 Object Type 
  PSZ-AC_3:7_Fan,  !- Component 5 Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- Component 5 Inlet Node Name 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_3:7_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  PSZ-AC_3:7_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_3:7_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_3:7_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_3:7_OA,  !- Name 
  PSZ-AC_3:7_OA_Controllers,  !- Controller List Name 
  PSZ-AC_3:7_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ-AC_3:7 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_3:7_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_3:7_OANode List,  !- Name 
  PSZ-AC_3:7_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_3:7_OAMixing Box,  !- Name 
  PSZ-AC_3:7_OA-PSZ-AC_3:7_HeatC 1Node,  !- Mixed Air Node Name 
  PSZ-AC_3:7_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ-AC_3:7_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ-AC_3:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PSZ-AC_3:7 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_3:7_OA-PSZ-AC_3:7_HeatC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_3:7_OA_Controller,  !- Name 
  PSZ-AC_3:7_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ-AC_3:7 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_3:7_OA-PSZ-AC_3:7_HeatC 1Node,  !- Mixed Air Node Name 
  PSZ-AC_3:7_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  GymAud_MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  PSZ-AC_3:7_OAMechanical Ventilation,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Controller:MechanicalVentilation,
  PSZ-AC_3:7_OAMechanical Ventilation,  !- Name 
  GymAud_MinOA_Sched,  !- Availability Schedule Name 
  No,  !- Demand Controlled Ventilation { Yes | No }
  VentilationRateProcedure,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure | IndoorAirQualityProcedure }
  Auditorium_Flr_1,  !- Zone 1 Name 
  Auditorium_Flr_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 1 
  ;  !- Zone Air Distribution Effectiveness Schedule Name 1 

Coil:Heating:Gas,
  PSZ-AC_3:7_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC_3:7_OA-PSZ-AC_3:7_HeatC 1Node,  !- Air Inlet Node Name 
  PSZ-AC_3:7_HeatC 1-PSZ-AC_3:7_CoolC 1Node,  !- Air Outlet Node Name 
  PSZ-AC_3:7_HeatC 1-PSZ-AC_3:7_CoolC 1Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_3:7_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_3:7_HeatC 1-PSZ-AC_3:7_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name 
  PSZ-AC_3:7_CoolC 1-PSZ-AC_3:7_CoolC 2Node,  !- DX Cooling Coil System Outlet Node Name 
  PSZ-AC_3:7_CoolC 1-PSZ-AC_3:7_CoolC 2Node,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_3:7_CoolC 1 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_3:7_CoolC 1 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.5,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_3:7_HeatC 1-PSZ-AC_3:7_CoolC 1Node,  !- Air Inlet Node Name 
  PSZ-AC_3:7_CoolC 1-PSZ-AC_3:7_CoolC 2Node,  !- Air Outlet Node Name 
  PSZ-AC_3:7_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_3:7_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_3:7_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_3:7_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_3:7_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_3:7_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_3:7_CoolC 1_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_3:7_CoolC 1_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_3:7_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_3:7_CoolC 1_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_3:7_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_3:7_CoolC 1_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_3:7_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_3:7_CoolC 1-PSZ-AC_3:7_CoolC 2Node,  !- DX Cooling Coil System Inlet Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_3:7_CoolC 2 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_3:7_CoolC 2 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.5,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_3:7_CoolC 1-PSZ-AC_3:7_CoolC 2Node,  !- Air Inlet Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- Air Outlet Node Name 
  PSZ-AC_3:7_CoolC 2_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_3:7_CoolC 2_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_3:7_CoolC 2_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_3:7_CoolC 2_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_3:7_CoolC 2_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_3:7_CoolC 2_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_3:7_CoolC 2_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_3:7_CoolC 2_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_3:7_CoolC 2_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_3:7_CoolC 2_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_3:7_CoolC 2_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_3:7_CoolC 2_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Fan:ConstantVolume,
  PSZ-AC_3:7_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.3,  !- Fan Efficiency {}
  375,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9000,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- Air Inlet Node Name 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  PSZ-AC_3:7 Supply Path,  !- Name 
  PSZ-AC_3:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_3:7 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_3:7 Supply Air Splitter,  !- Name 
  PSZ-AC_3:7 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Auditorium_Flr_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_3:7 Return Air Path,  !- Name 
  PSZ-AC_3:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_3:7 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_3:7 Return Air Mixer,  !- Name 
  PSZ-AC_3:7 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Auditorium_Flr_1 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: PSZ-AC_4:8 *****

AirLoopHVAC,
  PSZ-AC_4:8,  !- Name 
  ,  !- Controller List Name 
  PSZ-AC_4:8 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_4:8 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_4:8 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_4:8 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_4:8 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_4:8 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  PSZ-AC_4:8_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_4:8_CoolC 2-PSZ-AC_4:8_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_4:8_HeatC 1-PSZ-AC_4:8_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_4:8_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_4:8_CoolC 2-PSZ-AC_4:8_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_4:8_CoolC 1-PSZ-AC_4:8_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_4:8_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_4:8_CoolC 2-PSZ-AC_4:8_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_4:8_CoolC 2-PSZ-AC_4:8_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  PSZ-AC_4:8,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

AvailabilityManagerAssignmentList,
  PSZ-AC_4:8 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ-AC_4:8 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  PSZ-AC_4:8 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_4:8 Air Loop Branches,  !- Name 
  PSZ-AC_4:8 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_4:8 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_4:8_OA,  !- Component 1 Name 
  PSZ-AC_4:8 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_4:8_OA-PSZ-AC_4:8_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 2 Object Type 
  PSZ-AC_4:8_HeatC 1,  !- Component 2 Name 
  PSZ-AC_4:8_OA-PSZ-AC_4:8_HeatC 1Node,  !- Component 2 Inlet Node Name 
  PSZ-AC_4:8_HeatC 1-PSZ-AC_4:8_CoolC 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 3 Object Type 
  PSZ-AC_4:8_CoolC 1,  !- Component 3 Name 
  PSZ-AC_4:8_HeatC 1-PSZ-AC_4:8_CoolC 1Node,  !- Component 3 Inlet Node Name 
  PSZ-AC_4:8_CoolC 1-PSZ-AC_4:8_CoolC 2Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 4 Object Type 
  PSZ-AC_4:8_CoolC 2,  !- Component 4 Name 
  PSZ-AC_4:8_CoolC 1-PSZ-AC_4:8_CoolC 2Node,  !- Component 4 Inlet Node Name 
  PSZ-AC_4:8_CoolC 2-PSZ-AC_4:8_FanNode,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 5 Object Type 
  PSZ-AC_4:8_Fan,  !- Component 5 Name 
  PSZ-AC_4:8_CoolC 2-PSZ-AC_4:8_FanNode,  !- Component 5 Inlet Node Name 
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_4:8_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  PSZ-AC_4:8_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_4:8_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_4:8_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_4:8_OA,  !- Name 
  PSZ-AC_4:8_OA_Controllers,  !- Controller List Name 
  PSZ-AC_4:8_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ-AC_4:8 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_4:8_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_4:8_OANode List,  !- Name 
  PSZ-AC_4:8_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_4:8_OAMixing Box,  !- Name 
  PSZ-AC_4:8_OA-PSZ-AC_4:8_HeatC 1Node,  !- Mixed Air Node Name 
  PSZ-AC_4:8_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ-AC_4:8_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ-AC_4:8 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PSZ-AC_4:8 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_4:8_CoolC 2-PSZ-AC_4:8_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_4:8_OA-PSZ-AC_4:8_HeatC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_4:8_OA_Controller,  !- Name 
  PSZ-AC_4:8_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ-AC_4:8 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_4:8_OA-PSZ-AC_4:8_HeatC 1Node,  !- Mixed Air Node Name 
  PSZ-AC_4:8_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  PSZ-AC_4:8_OAMechanical Ventilation,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Controller:MechanicalVentilation,
  PSZ-AC_4:8_OAMechanical Ventilation,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  No,  !- Demand Controlled Ventilation { Yes | No }
  VentilationRateProcedure,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure | IndoorAirQualityProcedure }
  Kitchen_Flr_2,  !- Zone 1 Name 
  Kitchen_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 1 
  ;  !- Zone Air Distribution Effectiveness Schedule Name 1 

Coil:Heating:Gas,
  PSZ-AC_4:8_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC_4:8_OA-PSZ-AC_4:8_HeatC 1Node,  !- Air Inlet Node Name 
  PSZ-AC_4:8_HeatC 1-PSZ-AC_4:8_CoolC 1Node,  !- Air Outlet Node Name 
  PSZ-AC_4:8_HeatC 1-PSZ-AC_4:8_CoolC 1Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_4:8_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_4:8_HeatC 1-PSZ-AC_4:8_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name 
  PSZ-AC_4:8_CoolC 1-PSZ-AC_4:8_CoolC 2Node,  !- DX Cooling Coil System Outlet Node Name 
  PSZ-AC_4:8_CoolC 1-PSZ-AC_4:8_CoolC 2Node,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_4:8_CoolC 1 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_4:8_CoolC 1 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.5,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_4:8_HeatC 1-PSZ-AC_4:8_CoolC 1Node,  !- Air Inlet Node Name 
  PSZ-AC_4:8_CoolC 1-PSZ-AC_4:8_CoolC 2Node,  !- Air Outlet Node Name 
  PSZ-AC_4:8_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_4:8_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_4:8_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_4:8_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_4:8_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_4:8_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_4:8_CoolC 1_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_4:8_CoolC 1_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_4:8_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_4:8_CoolC 1_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_4:8_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_4:8_CoolC 1_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_4:8_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_4:8_CoolC 1-PSZ-AC_4:8_CoolC 2Node,  !- DX Cooling Coil System Inlet Node Name 
  PSZ-AC_4:8_CoolC 2-PSZ-AC_4:8_FanNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ-AC_4:8_CoolC 2-PSZ-AC_4:8_FanNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_4:8_CoolC 2 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_4:8_CoolC 2 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.5,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_4:8_CoolC 1-PSZ-AC_4:8_CoolC 2Node,  !- Air Inlet Node Name 
  PSZ-AC_4:8_CoolC 2-PSZ-AC_4:8_FanNode,  !- Air Outlet Node Name 
  PSZ-AC_4:8_CoolC 2_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_4:8_CoolC 2_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_4:8_CoolC 2_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_4:8_CoolC 2_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_4:8_CoolC 2_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_4:8_CoolC 2_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_4:8_CoolC 2_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_4:8_CoolC 2_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_4:8_CoolC 2_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_4:8_CoolC 2_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_4:8_CoolC 2_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_4:8_CoolC 2_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Fan:ConstantVolume,
  PSZ-AC_4:8_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.3,  !- Fan Efficiency {}
  375,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9000,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  PSZ-AC_4:8_CoolC 2-PSZ-AC_4:8_FanNode,  !- Air Inlet Node Name 
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  PSZ-AC_4:8 Supply Path,  !- Name 
  PSZ-AC_4:8 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_4:8 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_4:8 Supply Air Splitter,  !- Name 
  PSZ-AC_4:8 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Kitchen_Flr_2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_4:8 Return Air Path,  !- Name 
  PSZ-AC_4:8 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_4:8 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_4:8 Return Air Mixer,  !- Name 
  PSZ-AC_4:8 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Kitchen_Flr_2 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: PSZ-AC_5:9 *****

AirLoopHVAC,
  PSZ-AC_5:9,  !- Name 
  ,  !- Controller List Name 
  PSZ-AC_5:9 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_5:9 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_5:9 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_5:9 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_5:9 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_5:9 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  PSZ-AC_5:9_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_5:9_CoolC 2-PSZ-AC_5:9_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_5:9_HeatC 1-PSZ-AC_5:9_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_5:9_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_5:9_CoolC 2-PSZ-AC_5:9_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_5:9_CoolC 1-PSZ-AC_5:9_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_5:9_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_5:9_CoolC 2-PSZ-AC_5:9_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_5:9_CoolC 2-PSZ-AC_5:9_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  PSZ-AC_5:9,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

AvailabilityManagerAssignmentList,
  PSZ-AC_5:9 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ-AC_5:9 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  PSZ-AC_5:9 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_5:9 Air Loop Branches,  !- Name 
  PSZ-AC_5:9 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_5:9 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_5:9_OA,  !- Component 1 Name 
  PSZ-AC_5:9 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_5:9_OA-PSZ-AC_5:9_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 2 Object Type 
  PSZ-AC_5:9_HeatC 1,  !- Component 2 Name 
  PSZ-AC_5:9_OA-PSZ-AC_5:9_HeatC 1Node,  !- Component 2 Inlet Node Name 
  PSZ-AC_5:9_HeatC 1-PSZ-AC_5:9_CoolC 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 3 Object Type 
  PSZ-AC_5:9_CoolC 1,  !- Component 3 Name 
  PSZ-AC_5:9_HeatC 1-PSZ-AC_5:9_CoolC 1Node,  !- Component 3 Inlet Node Name 
  PSZ-AC_5:9_CoolC 1-PSZ-AC_5:9_CoolC 2Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 4 Object Type 
  PSZ-AC_5:9_CoolC 2,  !- Component 4 Name 
  PSZ-AC_5:9_CoolC 1-PSZ-AC_5:9_CoolC 2Node,  !- Component 4 Inlet Node Name 
  PSZ-AC_5:9_CoolC 2-PSZ-AC_5:9_FanNode,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 5 Object Type 
  PSZ-AC_5:9_Fan,  !- Component 5 Name 
  PSZ-AC_5:9_CoolC 2-PSZ-AC_5:9_FanNode,  !- Component 5 Inlet Node Name 
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_5:9_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  PSZ-AC_5:9_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_5:9_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_5:9_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_5:9_OA,  !- Name 
  PSZ-AC_5:9_OA_Controllers,  !- Controller List Name 
  PSZ-AC_5:9_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ-AC_5:9 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_5:9_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_5:9_OANode List,  !- Name 
  PSZ-AC_5:9_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_5:9_OAMixing Box,  !- Name 
  PSZ-AC_5:9_OA-PSZ-AC_5:9_HeatC 1Node,  !- Mixed Air Node Name 
  PSZ-AC_5:9_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ-AC_5:9_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ-AC_5:9 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PSZ-AC_5:9 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_5:9_CoolC 2-PSZ-AC_5:9_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_5:9_OA-PSZ-AC_5:9_HeatC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_5:9_OA_Controller,  !- Name 
  PSZ-AC_5:9_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ-AC_5:9 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_5:9_OA-PSZ-AC_5:9_HeatC 1Node,  !- Mixed Air Node Name 
  PSZ-AC_5:9_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  PSZ-AC_5:9_OAMechanical Ventilation,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Controller:MechanicalVentilation,
  PSZ-AC_5:9_OAMechanical Ventilation,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  No,  !- Demand Controlled Ventilation { Yes | No }
  VentilationRateProcedure,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure | IndoorAirQualityProcedure }
  Cafeteria_Flr_2,  !- Zone 1 Name 
  Cafeteria_Flr_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 1 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 1 
  ;  !- Zone Air Distribution Effectiveness Schedule Name 1 

Coil:Heating:Gas,
  PSZ-AC_5:9_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC_5:9_OA-PSZ-AC_5:9_HeatC 1Node,  !- Air Inlet Node Name 
  PSZ-AC_5:9_HeatC 1-PSZ-AC_5:9_CoolC 1Node,  !- Air Outlet Node Name 
  PSZ-AC_5:9_HeatC 1-PSZ-AC_5:9_CoolC 1Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_5:9_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_5:9_HeatC 1-PSZ-AC_5:9_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name 
  PSZ-AC_5:9_CoolC 1-PSZ-AC_5:9_CoolC 2Node,  !- DX Cooling Coil System Outlet Node Name 
  PSZ-AC_5:9_CoolC 1-PSZ-AC_5:9_CoolC 2Node,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_5:9_CoolC 1 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_5:9_CoolC 1 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.5,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_5:9_HeatC 1-PSZ-AC_5:9_CoolC 1Node,  !- Air Inlet Node Name 
  PSZ-AC_5:9_CoolC 1-PSZ-AC_5:9_CoolC 2Node,  !- Air Outlet Node Name 
  PSZ-AC_5:9_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_5:9_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_5:9_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_5:9_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_5:9_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_5:9_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_5:9_CoolC 1_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_5:9_CoolC 1_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_5:9_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_5:9_CoolC 1_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_5:9_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_5:9_CoolC 1_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_5:9_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_5:9_CoolC 1-PSZ-AC_5:9_CoolC 2Node,  !- DX Cooling Coil System Inlet Node Name 
  PSZ-AC_5:9_CoolC 2-PSZ-AC_5:9_FanNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ-AC_5:9_CoolC 2-PSZ-AC_5:9_FanNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_5:9_CoolC 2 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_5:9_CoolC 2 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.5,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_5:9_CoolC 1-PSZ-AC_5:9_CoolC 2Node,  !- Air Inlet Node Name 
  PSZ-AC_5:9_CoolC 2-PSZ-AC_5:9_FanNode,  !- Air Outlet Node Name 
  PSZ-AC_5:9_CoolC 2_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_5:9_CoolC 2_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_5:9_CoolC 2_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_5:9_CoolC 2_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_5:9_CoolC 2_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_5:9_CoolC 2_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_5:9_CoolC 2_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_5:9_CoolC 2_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_5:9_CoolC 2_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_5:9_CoolC 2_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_5:9_CoolC 2_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_5:9_CoolC 2_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Fan:ConstantVolume,
  PSZ-AC_5:9_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.3,  !- Fan Efficiency {}
  375,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9000,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  PSZ-AC_5:9_CoolC 2-PSZ-AC_5:9_FanNode,  !- Air Inlet Node Name 
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  PSZ-AC_5:9 Supply Path,  !- Name 
  PSZ-AC_5:9 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_5:9 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_5:9 Supply Air Splitter,  !- Name 
  PSZ-AC_5:9 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Cafeteria_Flr_2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_5:9 Return Air Path,  !- Name 
  PSZ-AC_5:9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_5:9 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_5:9 Return Air Mixer,  !- Name 
  PSZ-AC_5:9 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Cafeteria_Flr_2 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Plant Loop: SWHSys1 *****

PlantLoop,
  SWHSys1,  !- Name 
  Water,  !- Fluid Type {WATER}
  ,  !- User Defined Fluid Type 
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name 
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node 
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node 
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node 
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name 
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name 
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node 
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node 
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name 
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name 
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  SWHSys1,  !- Loop Name 
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name 
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name 
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name 

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name 
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name 
  PlantOnSched;  !- Control Scheme 1 Schedule Name 

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name 
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name 

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  60;  !- Field 4 

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name 
  WaterHeater:Mixed,  !- Equipment 2 Object Type 
  SWHSys1 Water Heater;  !- Equipment 2 Name 

BranchList,
  SWHSys1 Supply Branches,  !- Name 
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name 
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name 
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name 
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  SWHSys1 Supply Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  SWHSys1 Supply Mixer;  !- Connector 2 Name 

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name 
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name 
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name 
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name 
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name 
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name 
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pump:VariableSpeed,  !- Component 1 Object Type 
  SWHSys1 Pump,  !- Component 1 Name 
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterHeater:Mixed,  !- Component 2 Object Type 
  SWHSys1 Water Heater,  !- Component 2 Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 2 Inlet Node Name 
  SWHSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Passive;  !- Component 2 Branch Control Type 

Pump:VariableSpeed,
  SWHSys1 Pump,  !- Name 
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name 
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  39228,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.8,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve 
  1,  !- Coefficient 2 of the Part Load Performance Curve 
  0,  !- Coefficient 3 of the Part Load Performance Curve 
  0,  !- Coefficient 4 of the Part Load Performance Curve 
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name 

WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name 
  3,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name 
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  NATURALGAS,  !- Heater Fuel Type 
  0.8,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name 
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- Off Cycle Parasitic Fuel Type 
  0.8,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- On Cycle Parasitic Fuel Type 
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name 
  ,  !- Ambient Temperature Zone Name 
  ,  !- Ambient Temperature Outdoor Air Node Name 
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone 
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone 
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name 
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name 
  1.0,  !- Use Side Effectiveness 
  ,  !- Source Side Inlet Node Name 
  ,  !- Source Side Outlet Node Name 
  1.0,  !- Source Side Effectiveness 
  AUTOSIZE,  !- Use Side Design Flow Rate 
  AUTOSIZE,  !- Source Side Design Flow Rate 
  1.5;  !- Indirect Water Heater Recovery Time 

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  60.0;  !- Field 4 

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  22.0;  !- Field 4 

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name 
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name 
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name 
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name 

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name 
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name 
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name 
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name 
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name 

BranchList,
  SWHSys1 Demand Branches,  !- Name 
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name 
  SWHSys1 Demand Load Branch 1,  !- Branch 2 Name 
  SWHSys1 Demand Load Branch 2,  !- Branch 3 Name 
  SWHSys1 Demand Load Branch 3,  !- Branch 4 Name 
  SWHSys1 Demand Load Branch 4,  !- Branch 5 Name 
  SWHSys1 Demand Bypass Branch,  !- Branch 6 Name 
  SWHSys1 Demand Outlet Branch;  !- Branch 7 Name 

ConnectorList,
  SWHSys1 Demand Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  SWHSys1 Demand Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  SWHSys1 Demand Mixer;  !- Connector 2 Name 

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name 
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name 
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name 
  SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name 
  SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name 
  SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name 
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 5 Name 

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name 
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name 
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name 
  SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name 
  SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name 
  SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name 
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 5 Name 

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name 
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name 
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name 
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name 

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 1 Object Type 
  Bathrooms_Flr_1 SHW_default,  !- Component 1 Name 
  Bathrooms_Flr_1 SHW_default Water Inlet Node,  !- Component 1 Inlet Node Name 
  Bathrooms_Flr_1 SHW_default Water Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Control Type 

Branch,
  SWHSys1 Demand Load Branch 2,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 2 Object Type 
  Bathrooms_Flr_2 SHW_default,  !- Component 2 Name 
  Bathrooms_Flr_2 SHW_default Water Inlet Node,  !- Component 2 Inlet Node Name 
  Bathrooms_Flr_2 SHW_default Water Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Control Type 

Branch,
  SWHSys1 Demand Load Branch 3,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 3 Object Type 
  Gym_Flr_1 SHW_default,  !- Component 3 Name 
  Gym_Flr_1 SHW_default Water Inlet Node,  !- Component 3 Inlet Node Name 
  Gym_Flr_1 SHW_default Water Outlet Node,  !- Component 3 Outlet Node Name 
  Active;  !- Component 3 Control Type 

Branch,
  SWHSys1 Demand Load Branch 4,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 4 Object Type 
  Kitchen_Flr_2 SHW_default,  !- Component 4 Name 
  Kitchen_Flr_2 SHW_default Water Inlet Node,  !- Component 4 Inlet Node Name 
  Kitchen_Flr_2 SHW_default Water Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Control Type 

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name 
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name 
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name 
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name 

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name 
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name 
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name 
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name 

!***** Plant Loop: HeatSys1 *****

PlantLoop,
  HeatSys1,  !- Name 
  Water,  !- Fluid Type {WATER}
  ,  !- User Defined Fluid Type 
  HeatSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name 
  HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name 
  100.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  HeatSys1 Supply Inlet Node,  !- Supply Side Inlet Node 
  HeatSys1 Supply Outlet Node,  !- Supply Side Outlet Node 
  HeatSys1 Supply Branches,  !- Supply Side Branch List Name 
  HeatSys1 Supply Connectors,  !- Supply Side Connector List Name 
  HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node 
  HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node 
  HeatSys1 Demand Branches,  !- Demand Side Branch List Name 
  HeatSys1 Demand Connectors,  !- Demand Side Connector List Name 
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  HeatSys1,  !- Loop Name 
  Heating,  !- Loop Type {COOLING | HEATING}
  82.2,  !- Design Loop Exit Temperature {C}
  11.1;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  HeatSys1 Loop Setpoint Manager,  !- Name 
  Temperature,  !- Control Variable {TEMP}
  HW-Loop-Temp-Schedule,  !- Schedule Name 
  HeatSys1 Supply Outlet Node;  !- Setpoint Node Name 

PlantEquipmentOperationSchemes,
  HeatSys1 Loop Operation Scheme List,  !- Name 
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  HeatSys1 Operation Scheme,  !- Control Scheme 1 Name 
  PlantOnSched;  !- Control Scheme 1 Schedule Name 

PlantEquipmentOperation:HeatingLoad,
  HeatSys1 Operation Scheme,  !- Name 
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  HeatSys1 Equipment List;  !- Priority Control 1 Equipment List Name 

PlantEquipmentList,
  HeatSys1 Equipment List,  !- Name 
  Boiler:HotWater,  !- Equipment 2 Object Type 
  HeatSys1 Boiler;  !- Equipment 2 Name 

BranchList,
  HeatSys1 Supply Branches,  !- Name 
  HeatSys1 Supply Inlet Branch,  !- Branch 1 Name 
  HeatSys1 Supply Equipment Branch,  !- Branch 2 Name 
  HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name 
  HeatSys1 Supply Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  HeatSys1 Supply Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  HeatSys1 Supply Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  HeatSys1 Supply Mixer;  !- Connector 2 Name 

Connector:Splitter,
  HeatSys1 Supply Splitter,  !- Name 
  HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name 
  HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name 
  HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  HeatSys1 Supply Mixer,  !- Name 
  HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name 
  HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name 
  HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  HeatSys1 Supply Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pump:VariableSpeed,  !- Component 1 Object Type 
  HeatSys1 Pump,  !- Component 1 Name 
  HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name 
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  HeatSys1 Supply Equipment Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Boiler:HotWater,  !- Component 2 Object Type 
  HeatSys1 Boiler,  !- Component 2 Name 
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 2 Inlet Node Name 
  HeatSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Branch Control Type 

Pump:VariableSpeed,
  HeatSys1 Pump,  !- Name 
  HeatSys1 Supply Inlet Node,  !- Inlet Node Name 
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name 
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179344,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.8,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0.0000,  !- Coefficient 1 of the Part Load Performance Curve 
  0.0216,  !- Coefficient 2 of the Part Load Performance Curve 
  -0.0325,  !- Coefficient 3 of the Part Load Performance Curve 
  1.0095,  !- Coefficient 4 of the Part Load Performance Curve 
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name 

Boiler:HotWater,
  HeatSys1 Boiler,  !- Name 
  NATURALGAS,  !- Fuel Type 
  AUTOSIZE,  !- Nominal Capacity {W}
  0.8,  !- Nominal Thermal Efficiency 
  LeavingBoiler,  !- Efficiency Curve Temperature Evaluation Variable 
  ,  !- Normalized Boiler Efficiency Curve Name 
  82.2000,  !- Design Water Outlet Temperature {C}
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  0.0,  !- Minimum Part Load Ratio 
  1.1,  !- Maximum Part Load Ratio 
  1.0,  !- Optimum Part Load Ratio 
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name 
  HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name 
  95.0,  !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,  !- Boiler Flow Mode { ConstantFlow | VariableFlow }
  0.0000,  !- Parasitic Electric Load 
  1.0000;  !- Sizing Factor 

Branch,
  HeatSys1 Supply Equipment Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name 
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name 
  HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  HeatSys1 Supply Equipment Bypass Pipe,  !- Name 
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name 
  HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name 

Branch,
  HeatSys1 Supply Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Supply Outlet Pipe,  !- Component 1 Name 
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name 
  HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  HeatSys1 Supply Outlet Pipe,  !- Name 
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name 
  HeatSys1 Supply Outlet Node;  !- Outlet Node Name 

BranchList,
  HeatSys1 Demand Branches,  !- Name 
  HeatSys1 Demand Inlet Branch,  !- Branch 1 Name 
  HeatSys1 Demand Load Branch 1,  !- Branch 2 Name 
  HeatSys1 Demand Load Branch 2,  !- Branch 3 Name 
  HeatSys1 Demand Load Branch 3,  !- Branch 4 Name 
  HeatSys1 Demand Load Branch 4,  !- Branch 5 Name 
  HeatSys1 Demand Load Branch 5,  !- Branch 6 Name 
  HeatSys1 Demand Load Branch 6,  !- Branch 7 Name 
  HeatSys1 Demand Load Branch 7,  !- Branch 8 Name 
  HeatSys1 Demand Load Branch 8,  !- Branch 9 Name 
  HeatSys1 Demand Load Branch 9,  !- Branch 10 Name 
  HeatSys1 Demand Load Branch 10,  !- Branch 11 Name 
  HeatSys1 Demand Load Branch 11,  !- Branch 12 Name 
  HeatSys1 Demand Load Branch 12,  !- Branch 13 Name 
  HeatSys1 Demand Load Branch 13,  !- Branch 14 Name 
  HeatSys1 Demand Load Branch 14,  !- Branch 15 Name 
  HeatSys1 Demand Load Branch 15,  !- Branch 16 Name 
  HeatSys1 Demand Load Branch 16,  !- Branch 17 Name 
  HeatSys1 Demand Load Branch 17,  !- Branch 18 Name 
  HeatSys1 Demand Load Branch 18,  !- Branch 19 Name 
  HeatSys1 Demand Load Branch 19,  !- Branch 20 Name 
  HeatSys1 Demand Load Branch 20,  !- Branch 21 Name 
  HeatSys1 Demand Load Branch 21,  !- Branch 22 Name 
  HeatSys1 Demand Load Branch 22,  !- Branch 23 Name 
  HeatSys1 Demand Load Branch 23,  !- Branch 24 Name 
  HeatSys1 Demand Load Branch 24,  !- Branch 25 Name 
  HeatSys1 Demand Load Branch 25,  !- Branch 26 Name 
  HeatSys1 Demand Load Branch 26,  !- Branch 27 Name 
  HeatSys1 Demand Load Branch 27,  !- Branch 28 Name 
  HeatSys1 Demand Load Branch 28,  !- Branch 29 Name 
  HeatSys1 Demand Load Branch 29,  !- Branch 30 Name 
  HeatSys1 Demand Load Branch 30,  !- Branch 31 Name 
  HeatSys1 Demand Load Branch 31,  !- Branch 32 Name 
  HeatSys1 Demand Load Branch 32,  !- Branch 33 Name 
  HeatSys1 Demand Load Branch 33,  !- Branch 34 Name 
  HeatSys1 Demand Load Branch 34,  !- Branch 35 Name 
  HeatSys1 Demand Load Branch 35,  !- Branch 36 Name 
  HeatSys1 Demand Load Branch 36,  !- Branch 37 Name 
  HeatSys1 Demand Load Branch 37,  !- Branch 38 Name 
  HeatSys1 Demand Load Branch 38,  !- Branch 39 Name 
  HeatSys1 Demand Load Branch 39,  !- Branch 40 Name 
  HeatSys1 Demand Load Branch 40,  !- Branch 41 Name 
  HeatSys1 Demand Load Branch 41,  !- Branch 42 Name 
  HeatSys1 Demand Load Branch 42,  !- Branch 43 Name 
  HeatSys1 Demand Load Branch 43,  !- Branch 44 Name 
  HeatSys1 Demand Load Branch 44,  !- Branch 45 Name 
  HeatSys1 Demand Load Branch 45,  !- Branch 46 Name 
  HeatSys1 Demand Load Branch 46,  !- Branch 47 Name 
  HeatSys1 Demand Load Branch 47,  !- Branch 48 Name 
  HeatSys1 Demand Load Branch 48,  !- Branch 49 Name 
  HeatSys1 Demand Load Branch 49,  !- Branch 50 Name 
  HeatSys1 Demand Load Branch 50,  !- Branch 51 Name 
  HeatSys1 Demand Bypass Branch,  !- Branch 52 Name 
  HeatSys1 Demand Outlet Branch;  !- Branch 53 Name 

ConnectorList,
  HeatSys1 Demand Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  HeatSys1 Demand Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  HeatSys1 Demand Mixer;  !- Connector 2 Name 

Connector:Splitter,
  HeatSys1 Demand Splitter,  !- Name 
  HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name 
  HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name 
  HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name 
  HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name 
  HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name 
  HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name 
  HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name 
  HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name 
  HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name 
  HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name 
  HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name 
  HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name 
  HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name 
  HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name 
  HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name 
  HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name 
  HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name 
  HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name 
  HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name 
  HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name 
  HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name 
  HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name 
  HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name 
  HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name 
  HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name 
  HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name 
  HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name 
  HeatSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name 
  HeatSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name 
  HeatSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name 
  HeatSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name 
  HeatSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name 
  HeatSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name 
  HeatSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name 
  HeatSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name 
  HeatSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name 
  HeatSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name 
  HeatSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name 
  HeatSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name 
  HeatSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name 
  HeatSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name 
  HeatSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name 
  HeatSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name 
  HeatSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name 
  HeatSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name 
  HeatSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name 
  HeatSys1 Demand Load Branch 46,  !- Outlet Branch 46 Name 
  HeatSys1 Demand Load Branch 47,  !- Outlet Branch 47 Name 
  HeatSys1 Demand Load Branch 48,  !- Outlet Branch 48 Name 
  HeatSys1 Demand Load Branch 49,  !- Outlet Branch 49 Name 
  HeatSys1 Demand Load Branch 50,  !- Outlet Branch 50 Name 
  HeatSys1 Demand Bypass Branch;  !- Outlet Branch 51 Name 

Connector:Mixer,
  HeatSys1 Demand Mixer,  !- Name 
  HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name 
  HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name 
  HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name 
  HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name 
  HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name 
  HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name 
  HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name 
  HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name 
  HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name 
  HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name 
  HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name 
  HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name 
  HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name 
  HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name 
  HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name 
  HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name 
  HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name 
  HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name 
  HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name 
  HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name 
  HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name 
  HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name 
  HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name 
  HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name 
  HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name 
  HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name 
  HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name 
  HeatSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name 
  HeatSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name 
  HeatSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name 
  HeatSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name 
  HeatSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name 
  HeatSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name 
  HeatSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name 
  HeatSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name 
  HeatSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name 
  HeatSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name 
  HeatSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name 
  HeatSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name 
  HeatSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name 
  HeatSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name 
  HeatSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name 
  HeatSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name 
  HeatSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name 
  HeatSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name 
  HeatSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name 
  HeatSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name 
  HeatSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name 
  HeatSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name 
  HeatSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name 
  HeatSys1 Demand Load Branch 50,  !- Inlet Branch 50 Name 
  HeatSys1 Demand Bypass Branch;  !- Inlet Branch 51 Name 

Branch,
  HeatSys1 Demand Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Demand Inlet Pipe,  !- Component 1 Name 
  HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name 
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  HeatSys1 Demand Inlet Pipe,  !- Name 
  HeatSys1 Demand Inlet Node,  !- Inlet Node Name 
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name 

Branch,
  HeatSys1 Demand Load Branch 1,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 1 Object Type 
  Corner_Class_1_Pod_1_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name 
  Corner_Class_1_Pod_1_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name 
  Corner_Class_1_Pod_1_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Control Type 

Branch,
  HeatSys1 Demand Load Branch 2,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 2 Object Type 
  Corner_Class_1_Pod_1_Flr_2 VAV Box Reheat Coil,  !- Component 2 Name 
  Corner_Class_1_Pod_1_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 2 Inlet Node Name 
  Corner_Class_1_Pod_1_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Control Type 

Branch,
  HeatSys1 Demand Load Branch 3,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 3 Object Type 
  Mult_Class_1_Pod_1_Flr_1 VAV Box Reheat Coil,  !- Component 3 Name 
  Mult_Class_1_Pod_1_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 3 Inlet Node Name 
  Mult_Class_1_Pod_1_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 3 Outlet Node Name 
  Active;  !- Component 3 Control Type 

Branch,
  HeatSys1 Demand Load Branch 4,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 4 Object Type 
  Mult_Class_1_Pod_1_Flr_2 VAV Box Reheat Coil,  !- Component 4 Name 
  Mult_Class_1_Pod_1_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 4 Inlet Node Name 
  Mult_Class_1_Pod_1_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Control Type 

Branch,
  HeatSys1 Demand Load Branch 5,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 5 Object Type 
  Corridor_Pod_1_Flr_1 VAV Box Reheat Coil,  !- Component 5 Name 
  Corridor_Pod_1_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 5 Inlet Node Name 
  Corridor_Pod_1_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Control Type 

Branch,
  HeatSys1 Demand Load Branch 6,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 6 Object Type 
  Corridor_Pod_1_Flr_2 VAV Box Reheat Coil,  !- Component 6 Name 
  Corridor_Pod_1_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 6 Inlet Node Name 
  Corridor_Pod_1_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 6 Outlet Node Name 
  Active;  !- Component 6 Control Type 

Branch,
  HeatSys1 Demand Load Branch 7,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 7 Object Type 
  Corner_Class_2_Pod_1_Flr_1 VAV Box Reheat Coil,  !- Component 7 Name 
  Corner_Class_2_Pod_1_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 7 Inlet Node Name 
  Corner_Class_2_Pod_1_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 7 Outlet Node Name 
  Active;  !- Component 7 Control Type 

Branch,
  HeatSys1 Demand Load Branch 8,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 8 Object Type 
  Corner_Class_2_Pod_1_Flr_2 VAV Box Reheat Coil,  !- Component 8 Name 
  Corner_Class_2_Pod_1_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 8 Inlet Node Name 
  Corner_Class_2_Pod_1_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 8 Outlet Node Name 
  Active;  !- Component 8 Control Type 

Branch,
  HeatSys1 Demand Load Branch 9,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 9 Object Type 
  Mult_Class_2_Pod_1_Flr_1 VAV Box Reheat Coil,  !- Component 9 Name 
  Mult_Class_2_Pod_1_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 9 Inlet Node Name 
  Mult_Class_2_Pod_1_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 9 Outlet Node Name 
  Active;  !- Component 9 Control Type 

Branch,
  HeatSys1 Demand Load Branch 10,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 10 Object Type 
  Mult_Class_2_Pod_1_Flr_2 VAV Box Reheat Coil,  !- Component 10 Name 
  Mult_Class_2_Pod_1_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 10 Inlet Node Name 
  Mult_Class_2_Pod_1_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 10 Outlet Node Name 
  Active;  !- Component 10 Control Type 

Branch,
  HeatSys1 Demand Load Branch 11,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 11 Object Type 
  Corner_Class_1_Pod_2_Flr_1 VAV Box Reheat Coil,  !- Component 11 Name 
  Corner_Class_1_Pod_2_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 11 Inlet Node Name 
  Corner_Class_1_Pod_2_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 11 Outlet Node Name 
  Active;  !- Component 11 Control Type 

Branch,
  HeatSys1 Demand Load Branch 12,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 12 Object Type 
  Corner_Class_1_Pod_2_Flr_2 VAV Box Reheat Coil,  !- Component 12 Name 
  Corner_Class_1_Pod_2_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 12 Inlet Node Name 
  Corner_Class_1_Pod_2_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 12 Outlet Node Name 
  Active;  !- Component 12 Control Type 

Branch,
  HeatSys1 Demand Load Branch 13,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 13 Object Type 
  Mult_Class_1_Pod_2_Flr_1 VAV Box Reheat Coil,  !- Component 13 Name 
  Mult_Class_1_Pod_2_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 13 Inlet Node Name 
  Mult_Class_1_Pod_2_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 13 Outlet Node Name 
  Active;  !- Component 13 Control Type 

Branch,
  HeatSys1 Demand Load Branch 14,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 14 Object Type 
  Mult_Class_1_Pod_2_Flr_2 VAV Box Reheat Coil,  !- Component 14 Name 
  Mult_Class_1_Pod_2_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 14 Inlet Node Name 
  Mult_Class_1_Pod_2_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 14 Outlet Node Name 
  Active;  !- Component 14 Control Type 

Branch,
  HeatSys1 Demand Load Branch 15,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 15 Object Type 
  Corridor_Pod_2_Flr_1 VAV Box Reheat Coil,  !- Component 15 Name 
  Corridor_Pod_2_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 15 Inlet Node Name 
  Corridor_Pod_2_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 15 Outlet Node Name 
  Active;  !- Component 15 Control Type 

Branch,
  HeatSys1 Demand Load Branch 16,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 16 Object Type 
  Corridor_Pod_2_Flr_2 VAV Box Reheat Coil,  !- Component 16 Name 
  Corridor_Pod_2_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 16 Inlet Node Name 
  Corridor_Pod_2_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 16 Outlet Node Name 
  Active;  !- Component 16 Control Type 

Branch,
  HeatSys1 Demand Load Branch 17,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 17 Object Type 
  Corner_Class_2_Pod_2_Flr_1 VAV Box Reheat Coil,  !- Component 17 Name 
  Corner_Class_2_Pod_2_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 17 Inlet Node Name 
  Corner_Class_2_Pod_2_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 17 Outlet Node Name 
  Active;  !- Component 17 Control Type 

Branch,
  HeatSys1 Demand Load Branch 18,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 18 Object Type 
  Corner_Class_2_Pod_2_Flr_2 VAV Box Reheat Coil,  !- Component 18 Name 
  Corner_Class_2_Pod_2_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 18 Inlet Node Name 
  Corner_Class_2_Pod_2_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 18 Outlet Node Name 
  Active;  !- Component 18 Control Type 

Branch,
  HeatSys1 Demand Load Branch 19,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 19 Object Type 
  Mult_Class_2_Pod_2_Flr_1 VAV Box Reheat Coil,  !- Component 19 Name 
  Mult_Class_2_Pod_2_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 19 Inlet Node Name 
  Mult_Class_2_Pod_2_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 19 Outlet Node Name 
  Active;  !- Component 19 Control Type 

Branch,
  HeatSys1 Demand Load Branch 20,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 20 Object Type 
  Mult_Class_2_Pod_2_Flr_2 VAV Box Reheat Coil,  !- Component 20 Name 
  Mult_Class_2_Pod_2_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 20 Inlet Node Name 
  Mult_Class_2_Pod_2_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 20 Outlet Node Name 
  Active;  !- Component 20 Control Type 

Branch,
  HeatSys1 Demand Load Branch 21,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 21 Object Type 
  Corner_Class_1_Pod_3_Flr_1 VAV Box Reheat Coil,  !- Component 21 Name 
  Corner_Class_1_Pod_3_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 21 Inlet Node Name 
  Corner_Class_1_Pod_3_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 21 Outlet Node Name 
  Active;  !- Component 21 Control Type 

Branch,
  HeatSys1 Demand Load Branch 22,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 22 Object Type 
  Corner_Class_1_Pod_3_Flr_2 VAV Box Reheat Coil,  !- Component 22 Name 
  Corner_Class_1_Pod_3_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 22 Inlet Node Name 
  Corner_Class_1_Pod_3_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 22 Outlet Node Name 
  Active;  !- Component 22 Control Type 

Branch,
  HeatSys1 Demand Load Branch 23,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 23 Object Type 
  Mult_Class_1_Pod_3_Flr_1 VAV Box Reheat Coil,  !- Component 23 Name 
  Mult_Class_1_Pod_3_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 23 Inlet Node Name 
  Mult_Class_1_Pod_3_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 23 Outlet Node Name 
  Active;  !- Component 23 Control Type 

Branch,
  HeatSys1 Demand Load Branch 24,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 24 Object Type 
  Mult_Class_1_Pod_3_Flr_2 VAV Box Reheat Coil,  !- Component 24 Name 
  Mult_Class_1_Pod_3_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 24 Inlet Node Name 
  Mult_Class_1_Pod_3_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 24 Outlet Node Name 
  Active;  !- Component 24 Control Type 

Branch,
  HeatSys1 Demand Load Branch 25,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 25 Object Type 
  Corridor_Pod_3_Flr_1 VAV Box Reheat Coil,  !- Component 25 Name 
  Corridor_Pod_3_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 25 Inlet Node Name 
  Corridor_Pod_3_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 25 Outlet Node Name 
  Active;  !- Component 25 Control Type 

Branch,
  HeatSys1 Demand Load Branch 26,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 26 Object Type 
  Corridor_Pod_3_Flr_2 VAV Box Reheat Coil,  !- Component 26 Name 
  Corridor_Pod_3_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 26 Inlet Node Name 
  Corridor_Pod_3_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 26 Outlet Node Name 
  Active;  !- Component 26 Control Type 

Branch,
  HeatSys1 Demand Load Branch 27,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 27 Object Type 
  Corner_Class_2_Pod_3_Flr_1 VAV Box Reheat Coil,  !- Component 27 Name 
  Corner_Class_2_Pod_3_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 27 Inlet Node Name 
  Corner_Class_2_Pod_3_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 27 Outlet Node Name 
  Active;  !- Component 27 Control Type 

Branch,
  HeatSys1 Demand Load Branch 28,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 28 Object Type 
  Corner_Class_2_Pod_3_Flr_2 VAV Box Reheat Coil,  !- Component 28 Name 
  Corner_Class_2_Pod_3_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 28 Inlet Node Name 
  Corner_Class_2_Pod_3_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 28 Outlet Node Name 
  Active;  !- Component 28 Control Type 

Branch,
  HeatSys1 Demand Load Branch 29,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 29 Object Type 
  Mult_Class_2_Pod_3_Flr_1 VAV Box Reheat Coil,  !- Component 29 Name 
  Mult_Class_2_Pod_3_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 29 Inlet Node Name 
  Mult_Class_2_Pod_3_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 29 Outlet Node Name 
  Active;  !- Component 29 Control Type 

Branch,
  HeatSys1 Demand Load Branch 30,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 30 Object Type 
  Mult_Class_2_Pod_3_Flr_2 VAV Box Reheat Coil,  !- Component 30 Name 
  Mult_Class_2_Pod_3_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 30 Inlet Node Name 
  Mult_Class_2_Pod_3_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 30 Outlet Node Name 
  Active;  !- Component 30 Control Type 

Branch,
  HeatSys1 Demand Load Branch 31,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 31 Object Type 
  Art_Class_Flr_2 VAV Box Reheat Coil,  !- Component 31 Name 
  Art_Class_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 31 Inlet Node Name 
  Art_Class_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 31 Outlet Node Name 
  Active;  !- Component 31 Control Type 

Branch,
  HeatSys1 Demand Load Branch 32,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 32 Object Type 
  Main_Corridor_Flr_1 VAV Box Reheat Coil,  !- Component 32 Name 
  Main_Corridor_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 32 Inlet Node Name 
  Main_Corridor_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 32 Outlet Node Name 
  Active;  !- Component 32 Control Type 

Branch,
  HeatSys1 Demand Load Branch 33,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 33 Object Type 
  Main_Corridor_Flr_2 VAV Box Reheat Coil,  !- Component 33 Name 
  Main_Corridor_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 33 Inlet Node Name 
  Main_Corridor_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 33 Outlet Node Name 
  Active;  !- Component 33 Control Type 

Branch,
  HeatSys1 Demand Load Branch 34,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 34 Object Type 
  Lobby_Flr_1 VAV Box Reheat Coil,  !- Component 34 Name 
  Lobby_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 34 Inlet Node Name 
  Lobby_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 34 Outlet Node Name 
  Active;  !- Component 34 Control Type 

Branch,
  HeatSys1 Demand Load Branch 35,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 35 Object Type 
  Lobby_Flr_2 VAV Box Reheat Coil,  !- Component 35 Name 
  Lobby_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 35 Inlet Node Name 
  Lobby_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 35 Outlet Node Name 
  Active;  !- Component 35 Control Type 

Branch,
  HeatSys1 Demand Load Branch 36,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 36 Object Type 
  Bathrooms_Flr_1 VAV Box Reheat Coil,  !- Component 36 Name 
  Bathrooms_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 36 Inlet Node Name 
  Bathrooms_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 36 Outlet Node Name 
  Active;  !- Component 36 Control Type 

Branch,
  HeatSys1 Demand Load Branch 37,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 37 Object Type 
  Bathrooms_Flr_2 VAV Box Reheat Coil,  !- Component 37 Name 
  Bathrooms_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 37 Inlet Node Name 
  Bathrooms_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 37 Outlet Node Name 
  Active;  !- Component 37 Control Type 

Branch,
  HeatSys1 Demand Load Branch 38,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 38 Object Type 
  Offices_Flr_1 VAV Box Reheat Coil,  !- Component 38 Name 
  Offices_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 38 Inlet Node Name 
  Offices_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 38 Outlet Node Name 
  Active;  !- Component 38 Control Type 

Branch,
  HeatSys1 Demand Load Branch 39,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 39 Object Type 
  Offices_Flr_2 VAV Box Reheat Coil,  !- Component 39 Name 
  Offices_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 39 Inlet Node Name 
  Offices_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 39 Outlet Node Name 
  Active;  !- Component 39 Control Type 

Branch,
  HeatSys1 Demand Load Branch 40,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 40 Object Type 
  Library_Flr_1 VAV Box Reheat Coil,  !- Component 40 Name 
  Library_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 40 Inlet Node Name 
  Library_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 40 Outlet Node Name 
  Active;  !- Component 40 Control Type 

Branch,
  HeatSys1 Demand Load Branch 41,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 41 Object Type 
  Mech_Flr_1 VAV Box Reheat Coil,  !- Component 41 Name 
  Mech_Flr_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 41 Inlet Node Name 
  Mech_Flr_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 41 Outlet Node Name 
  Active;  !- Component 41 Control Type 

Branch,
  HeatSys1 Demand Load Branch 42,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 42 Object Type 
  Mech_Flr_2 VAV Box Reheat Coil,  !- Component 42 Name 
  Mech_Flr_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 42 Inlet Node Name 
  Mech_Flr_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 42 Outlet Node Name 
  Active;  !- Component 42 Control Type 

Branch,
  HeatSys1 Demand Load Branch 43,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 43 Object Type 
  VAV_POD_1_HeatC 1,  !- Component 43 Name 
  VAV_POD_1_HeatC 1 Demand Inlet Node,  !- Component 43 Inlet Node Name 
  VAV_POD_1_HeatC 1 Demand Outlet Node,  !- Component 43 Outlet Node Name 
  Active;  !- Component 43 Control Type 

Branch,
  HeatSys1 Demand Load Branch 44,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 44 Object Type 
  VAV_POD_1_HeatC 2,  !- Component 44 Name 
  VAV_POD_1_HeatC 2 Demand Inlet Node,  !- Component 44 Inlet Node Name 
  VAV_POD_1_HeatC 2 Demand Outlet Node,  !- Component 44 Outlet Node Name 
  Active;  !- Component 44 Control Type 

Branch,
  HeatSys1 Demand Load Branch 45,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 45 Object Type 
  VAV_POD_2_HeatC 1,  !- Component 45 Name 
  VAV_POD_2_HeatC 1 Demand Inlet Node,  !- Component 45 Inlet Node Name 
  VAV_POD_2_HeatC 1 Demand Outlet Node,  !- Component 45 Outlet Node Name 
  Active;  !- Component 45 Control Type 

Branch,
  HeatSys1 Demand Load Branch 46,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 46 Object Type 
  VAV_POD_2_HeatC 2,  !- Component 46 Name 
  VAV_POD_2_HeatC 2 Demand Inlet Node,  !- Component 46 Inlet Node Name 
  VAV_POD_2_HeatC 2 Demand Outlet Node,  !- Component 46 Outlet Node Name 
  Active;  !- Component 46 Control Type 

Branch,
  HeatSys1 Demand Load Branch 47,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 47 Object Type 
  VAV_POD_3_HeatC 1,  !- Component 47 Name 
  VAV_POD_3_HeatC 1 Demand Inlet Node,  !- Component 47 Inlet Node Name 
  VAV_POD_3_HeatC 1 Demand Outlet Node,  !- Component 47 Outlet Node Name 
  Active;  !- Component 47 Control Type 

Branch,
  HeatSys1 Demand Load Branch 48,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 48 Object Type 
  VAV_POD_3_HeatC 2,  !- Component 48 Name 
  VAV_POD_3_HeatC 2 Demand Inlet Node,  !- Component 48 Inlet Node Name 
  VAV_POD_3_HeatC 2 Demand Outlet Node,  !- Component 48 Outlet Node Name 
  Active;  !- Component 48 Control Type 

Branch,
  HeatSys1 Demand Load Branch 49,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 49 Object Type 
  VAV_OTHER_HeatC 1,  !- Component 49 Name 
  VAV_OTHER_HeatC 1 Demand Inlet Node,  !- Component 49 Inlet Node Name 
  VAV_OTHER_HeatC 1 Demand Outlet Node,  !- Component 49 Outlet Node Name 
  Active;  !- Component 49 Control Type 

Branch,
  HeatSys1 Demand Load Branch 50,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 50 Object Type 
  VAV_OTHER_HeatC 2,  !- Component 50 Name 
  VAV_OTHER_HeatC 2 Demand Inlet Node,  !- Component 50 Inlet Node Name 
  VAV_OTHER_HeatC 2 Demand Outlet Node,  !- Component 50 Outlet Node Name 
  Active;  !- Component 50 Control Type 

Branch,
  HeatSys1 Demand Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Demand Bypass Pipe,  !- Component 1 Name 
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name 
  HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  HeatSys1 Demand Bypass Pipe,  !- Name 
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name 
  HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name 

Branch,
  HeatSys1 Demand Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Demand Outlet Pipe,  !- Component 1 Name 
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name 
  HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  HeatSys1 Demand Outlet Pipe,  !- Name 
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name 
  HeatSys1 Demand Outlet Node;  !- Outlet Node Name 

!***** Plant Loop: CoolSys1 *****

PlantLoop,
  CoolSys1,  !- Name 
  Water,  !- Fluid Type {WATER}
  ,  !- User Defined Fluid Type 
  CoolSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name 
  CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name 
  98.0,  !- Maximum Loop Temperature {C}
  1.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  CoolSys1 Supply Inlet Node,  !- Supply Side Inlet Node 
  CoolSys1 Supply Outlet Node,  !- Supply Side Outlet Node 
  CoolSys1 Supply Branches,  !- Supply Side Branch List Name 
  CoolSys1 Supply Connectors,  !- Supply Side Connector List Name 
  CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node 
  CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node 
  CoolSys1 Demand Branches,  !- Demand Side Branch List Name 
  CoolSys1 Demand Connectors,  !- Demand Side Connector List Name 
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  CoolSys1,  !- Loop Name 
  Cooling,  !- Loop Type {COOLING | HEATING}
  6.67,  !- Design Loop Exit Temperature {C}
  6.67;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  CoolSys1 Loop Setpoint Manager,  !- Name 
  Temperature,  !- Control Variable {TEMP}
  CW-Loop-Temp-Schedule,  !- Schedule Name 
  CoolSys1 Supply Outlet Node;  !- Setpoint Node Name 

PlantEquipmentOperationSchemes,
  CoolSys1 Loop Operation Scheme List,  !- Name 
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type {*******}
  CoolSys1 Operation Scheme,  !- Control Scheme 1 Name 
  PlantOnSched;  !- Control Scheme 1 Schedule Name 

PlantEquipmentOperation:CoolingLoad,
  CoolSys1 Operation Scheme,  !- Name 
  0.0,  !- Load Range 1 Lower Limit {W}
  100000000000000,  !- Load Range 1 Upper Limit {W}
  CoolSys1 Equipment List;  !- Priority Control 1 Equipment List Name 

PlantEquipmentList,
  CoolSys1 Equipment List,  !- Name 
  Chiller:Electric:EIR,  !- Equipment 2 Object Type 
  CoolSys1 Chiller 1;  !- Equipment 2 Name 

BranchList,
  CoolSys1 Supply Branches,  !- Name 
  CoolSys1 Supply Inlet Branch,  !- Branch 1 Name 
  CoolSys1 Supply Equipment Branch,  !- Branch 2 Name 
  CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name 
  CoolSys1 Supply Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  CoolSys1 Supply Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  CoolSys1 Supply Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  CoolSys1 Supply Mixer;  !- Connector 2 Name 

Connector:Splitter,
  CoolSys1 Supply Splitter,  !- Name 
  CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name 
  CoolSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name 
  CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  CoolSys1 Supply Mixer,  !- Name 
  CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name 
  CoolSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name 
  CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  CoolSys1 Supply Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pump:VariableSpeed,  !- Component 1 Object Type 
  CoolSys1 Pump,  !- Component 1 Name 
  CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Pump-CoolSys1 Chiller 1NodeviaConnector,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  CoolSys1 Supply Equipment Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Chiller:Electric:EIR,  !- Component 2 Object Type 
  CoolSys1 Chiller 1,  !- Component 2 Name 
  CoolSys1 Pump-CoolSys1 Chiller 1Node,  !- Component 2 Inlet Node Name 
  CoolSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Branch Control Type 

Pump:VariableSpeed,
  CoolSys1 Pump,  !- Name 
  CoolSys1 Supply Inlet Node,  !- Inlet Node Name 
  CoolSys1 Pump-CoolSys1 Chiller 1NodeviaConnector,  !- Outlet Node Name 
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  224180,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.8,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0.0000,  !- Coefficient 1 of the Part Load Performance Curve 
  0.0216,  !- Coefficient 2 of the Part Load Performance Curve 
  -0.0325,  !- Coefficient 3 of the Part Load Performance Curve 
  1.0095,  !- Coefficient 4 of the Part Load Performance Curve 
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name 

!***** Chiller: CoolSys1 Chiller 1 *****

Chiller:Electric:EIR,
  CoolSys1 Chiller 1,  !- Name 
  AUTOSIZE,  !- Reference Capacity {W}
  2.8000,  !- Reference COP { }
  6.6700,  !- Reference Leaving Chilled Water Temperature {C}
  35.0,  !- Reference Entering Condenser Fluid Temperature {C}
  AUTOSIZE,  !- Reference Chilled Water Flow Rate {m3/s}
  AUTOSIZE,  !- Reference Condenser Water Flow Rate {m3/s}
  CoolSys1 Chiller 1 ClgCapFuncTempCurve,  !- Cooling Capacity Function of Temperature Curve Name 
  CoolSys1 Chiller 1 EirFuncTempCurve,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name 
  CoolSys1 Chiller 1 EirFuncPlrCurve,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name 
  0.15,  !- Minimum Part Load Ratio 
  1.0,  !- Maximum Part Load Ratio 
  1.0000,  !- Optimum Part Load Ratio 
  0.2500,  !- Minimum Unloading Ratio 
  CoolSys1 Pump-CoolSys1 Chiller 1Node,  !- Chilled Water Inlet Node Name 
  CoolSys1 Supply Equipment Outlet Node,  !- Chilled Water Outlet Node Name 
  CoolSys1 Chiller 1_CondenserOAInlet,  !- Condenser Inlet Node Name 
  CoolSys1 Chiller 1_CondenserOutlet,  !- Condenser Outlet Node Name 
  AirCooled,  !- Condenser Type 
  0.0,  !- Condenser Fan Power Ratio {W/W}
  ,  !- Compressor Motor Efficiency 
  2.0,  !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,  !- Chiller Flow Mode 
  0.0,  !- Design Heat Recovery Water Flow Rate {m3/s}
  ,  !- Heat Recovery Inlet Node Name 
  ,  !- Heat Recovery Outlet Node Name 
  1.0000;  !- Sizing Factor 

Curve:Biquadratic,
  CoolSys1 Chiller 1 ClgCapFuncTempCurve,  !- Name
  1.04338111596355,  !- Coefficient1 Const
  0.0407076607606442,  !- Coefficient2 x
  0.000450554681823225,  !- Coefficient3 x**2
  -0.00415136330152102,  !- Coefficient4 y
  -8.86452141092145E-05,  !- Coefficient5 y**2
  -0.000346723160241262,  !- Coefficient6 x*y
  0.0,  !- Minimum Value of x
  20.0,  !- Maximum Value of x
  0.0,  !- Minimum Value of y
  50.0;  !- Maximum Value of y

Curve:Biquadratic,
  CoolSys1 Chiller 1 EirFuncTempCurve,  !- Name
  0.596191542122031,  !- Coefficient1 Const
  -0.00994955163286519,  !- Coefficient2 x
  0.000788835940177601,  !- Coefficient3 x**2
  0.000450579937519197,  !- Coefficient4 y
  0.000487487582148304,  !- Coefficient5 y**2
  -0.000762270680476285,  !- Coefficient6 x*y
  0.0,  !- Minimum Value of x
  20.0,  !- Maximum Value of x
  0.0,  !- Minimum Value of y
  50.0;  !- Maximum Value of y

Curve:Quadratic,
  CoolSys1 Chiller 1 EirFuncPlrCurve,  !- Name
  0.0313,  !- Coefficient1 Const
  0.8276,  !- Coefficient2 x
  0.1364,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  CoolSys1 Chiller 1_CondenserOAInlet;  !- Name 

Branch,
  CoolSys1 Supply Equipment Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name 
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  CoolSys1 Supply Equipment Bypass Pipe,  !- Name 
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name 
  CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name 

Branch,
  CoolSys1 Supply Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Supply Outlet Pipe,  !- Component 1 Name 
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name 
  CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  CoolSys1 Supply Outlet Pipe,  !- Name 
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name 
  CoolSys1 Supply Outlet Node;  !- Outlet Node Name 

BranchList,
  CoolSys1 Demand Branches,  !- Name 
  CoolSys1 Demand Inlet Branch,  !- Branch 1 Name 
  CoolSys1 Demand Load Branch 1,  !- Branch 2 Name 
  CoolSys1 Demand Load Branch 2,  !- Branch 3 Name 
  CoolSys1 Demand Load Branch 3,  !- Branch 4 Name 
  CoolSys1 Demand Load Branch 4,  !- Branch 5 Name 
  CoolSys1 Demand Bypass Branch,  !- Branch 6 Name 
  CoolSys1 Demand Outlet Branch;  !- Branch 7 Name 

ConnectorList,
  CoolSys1 Demand Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  CoolSys1 Demand Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  CoolSys1 Demand Mixer;  !- Connector 2 Name 

Connector:Splitter,
  CoolSys1 Demand Splitter,  !- Name 
  CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name 
  CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name 
  CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name 
  CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name 
  CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name 
  CoolSys1 Demand Bypass Branch;  !- Outlet Branch 5 Name 

Connector:Mixer,
  CoolSys1 Demand Mixer,  !- Name 
  CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name 
  CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name 
  CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name 
  CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name 
  CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name 
  CoolSys1 Demand Bypass Branch;  !- Inlet Branch 5 Name 

Branch,
  CoolSys1 Demand Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Demand Inlet Pipe,  !- Component 1 Name 
  CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  CoolSys1 Demand Inlet Pipe,  !- Name 
  CoolSys1 Demand Inlet Node,  !- Inlet Node Name 
  CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name 

Branch,
  CoolSys1 Demand Load Branch 1,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type 
  VAV_POD_1_CoolC 1,  !- Component 1 Name 
  VAV_POD_1_CoolC 1 Demand Inlet Node,  !- Component 1 Inlet Node Name 
  VAV_POD_1_CoolC 1 Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Control Type 

Branch,
  CoolSys1 Demand Load Branch 2,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type 
  VAV_POD_2_CoolC 1,  !- Component 2 Name 
  VAV_POD_2_CoolC 1 Demand Inlet Node,  !- Component 2 Inlet Node Name 
  VAV_POD_2_CoolC 1 Demand Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Control Type 

Branch,
  CoolSys1 Demand Load Branch 3,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 3 Object Type 
  VAV_POD_3_CoolC 1,  !- Component 3 Name 
  VAV_POD_3_CoolC 1 Demand Inlet Node,  !- Component 3 Inlet Node Name 
  VAV_POD_3_CoolC 1 Demand Outlet Node,  !- Component 3 Outlet Node Name 
  Active;  !- Component 3 Control Type 

Branch,
  CoolSys1 Demand Load Branch 4,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 4 Object Type 
  VAV_OTHER_CoolC 1,  !- Component 4 Name 
  VAV_OTHER_CoolC 1 Demand Inlet Node,  !- Component 4 Inlet Node Name 
  VAV_OTHER_CoolC 1 Demand Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Control Type 

Branch,
  CoolSys1 Demand Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Demand Bypass Pipe,  !- Component 1 Name 
  CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  CoolSys1 Demand Bypass Pipe,  !- Name 
  CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name 
  CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name 

Branch,
  CoolSys1 Demand Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Demand Outlet Pipe,  !- Component 1 Name 
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name 
  CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  CoolSys1 Demand Outlet Pipe,  !- Name 
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name 
  CoolSys1 Demand Outlet Node;  !- Outlet Node Name 

!***** Refrigeration Compressor Rack: RACK1 *****

Refrigeration:CompressorRack,
  RACK1,  !- Name
  Outdoors,  !- Heat Rejection Location {Outdoors | Zone}
  1.5,  !- Design Compressor Rack COP {W/W}
  RACK1_CopFuncTempCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  750,  !- Design Condenser Fan Power {W}
  RACK1_FanFuncTempCurve,  !- Condenser Fan Power Function of Temperature Curve Name
  AirCooled,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACK1_CondenserNode,  !- Condenser Air Inlet Node Name
  Refrigeration,  !- End-Use Subcategory
  Kitchen_Flr_2_WalkInFreezer_Case:1,  !- Refrigeration Case Name or CaseList Name
  ;  !- Heat Rejection Zone Name

Curve:Quadratic,
  RACK1_FanFuncTempCurve,  !- Name
  0.0,  !- Coefficient1 Constant
  0.0286,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  35.0;  !- Maximum Value of x

Curve:Quadratic,
  RACK1_CopFuncTempCurve,  !- Name
  1.7603,  !- Coefficient1 Constant
  -0.0377,  !- Coefficient2 x
  0.0004,  !- Coefficient3 x**2
  10.0,  !- Minimum Value of x
  35.0;  !- Maximum Value of x

OutdoorAir:Node,
  RACK1_CondenserNode;  !- Name 

!***** Refrigeration Compressor Rack: RACK2 *****

Refrigeration:CompressorRack,
  RACK2,  !- Name
  Outdoors,  !- Heat Rejection Location {Outdoors | Zone}
  3,  !- Design Compressor Rack COP {W/W}
  RACK2_CopFuncTempCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  750,  !- Design Condenser Fan Power {W}
  ,  !- Condenser Fan Power Function of Temperature Curve Name
  AirCooled,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACK2_CondenserNode,  !- Condenser Air Inlet Node Name
  Refrigeration,  !- End-Use Subcategory
  Kitchen_Flr_2_SelfContainedDisplayCase_Case:2,  !- Refrigeration Case Name or CaseList Name
  ;  !- Heat Rejection Zone Name

Curve:Quadratic,
  RACK2_CopFuncTempCurve,  !- Name
  1.0,  !- Coefficient1 Constant
  0.0,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  50.0;  !- Maximum Value of x

OutdoorAir:Node,
  RACK2_CondenserNode;  !- Name 

Exterior:Lights,
  Exterior Facade Lighting,  !- Name 
  ALWAYS_ON,  !- Schedule Name 
  47449.5000,  !- Design Level 
  AstronomicalClock,  !- Control Option 
  Exterior Facade Lighting;  !- End-Use Subcategory 

!***** Report Variables *****


Output:Surfaces:Drawing,
  DXF;

Output:VariableDictionary,
  IDF,
  Unsorted;

Output:Constructions,
  Constructions;

Output:Surfaces:List,
  Details;

OutputControl:Table:Style,
  HTML;

Output:Table:SummaryReports,
  AllSummary;


!***** Direct Substitution Text *****

Output:Diagnostics,DisplayUnusedSchedules;
OutputControl:ReportingTolerances,1.0,1.0;

Material,
  Std Wood 6inch,  !- Name
  MediumSmooth,  !- Roughness
  0.15,  !- Thickness {m}
  0.12,  !- Conductivity {W/m-K}
  540,  !- Density {kg/m3}
  1210,  !- Specific Heat {J/kg-K}
  0.9,  !- Thermal Absorptance
  0.7,  !- Solar Absorptance
  0.7;  !- Visible Absorptance

Construction,
  InteriorFurnishings,  !- Name
  Std Wood 6inch;  !- Outside Layer

Construction,
  INT-FLOOR-TOPSIDE,  !- Name
  Std MAT-CC05 4 MW CONCRETE,  !- Outside Layer
  Std CP02 CARPET PAD;  !- Layer 2

Construction,
  INT-FLOOR-UNDERSIDE,  !- Name
  Std CP02 CARPET PAD,  !- Outside Layer
  Std MAT-CC05 4 MW CONCRETE;  !- Layer 2

Material:NoMass,
  Std CP02 CARPET PAD,  !- Name
  VeryRough,  !- Roughness
  0.21648,  !- Thermal Resistance {m2-K/W}
  0.9,  !- Thermal Absorptance
  0.7,  !- Solar Absorptance
  0.8;  !- Visible Absorptance

Material,
  Std MAT-CC05 4 MW CONCRETE,  !- Name
  Rough,  !- Roughness
  0.1000,  !- Thickness {m}
  0.858,  !- Conductivity {W/m-K}
  1968,  !- Density {kg/m3}
  836.8,  !- Specific Heat {J/kg-K}
  0.9,  !- Thermal Absorptance
  0.7,  !- Solar Absorptance
  0.2;  !- Visible Absorptance
Schedule:Compact,
  Bldg_Equip_Sch,
  Fraction,
  Through: 6/30,
  For: Weekdays SummerDesignDay,
  Until: 08:00, 0.50,
  Until: 15:00, 0.65,
  Until: 24:00, 0.50,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.50,
  Through: 9/1,
  For: Weekdays SummerDesignDay,
  Until: 08:00, 0.50,
  Until: 13:00, 0.65,
  Until: 24:00, 0.50,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.50,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 08:00, 0.50,
  Until: 15:00, 0.65,
  Until: 24:00, 0.50,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.50;
Schedule:Compact,
  Kit_Elec_Equip_Sch,
  Fraction,
  Through: 6/30,
  For: Weekdays SummerDesignDay,
  Until: 06:00, 0.40,
  Until: 07:00, 0.87,
  Until: 08:00, 1.00,
  Until: 11:00, 0.78,
  Until: 13:00, 1.00,
  Until: 14:00, 0.61,
  Until: 15:00, 0.47,
  Until: 24:00, 0.40,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.40,
  Through: 9/1,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.40,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00, 0.40,
  Until: 07:00, 0.87,
  Until: 08:00, 1.00,
  Until: 11:00, 0.78,
  Until: 13:00, 1.00,
  Until: 14:00, 0.61,
  Until: 15:00, 0.47,
  Until: 24:00, 0.40,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.40;

 Schedule:Compact,
  Kit_Gas_Equip_Sch,
  Fraction,
  Through: 6/30,
  For: Weekdays SummerDesignDay,
  Until: 04:00, 0.02,
  Until: 06:00, 0.18,
  Until: 07:00, 0.92,
  Until: 08:00, 0.76,
  Until: 10:00, 0.38,
  Until: 11:00, 0.85,
  Until: 13:00, 1.00,
  Until: 24:00, 0.02,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.02,
  Through: 9/1,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.02,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 04:00, 0.02,
  Until: 06:00, 0.18,
  Until: 07:00, 0.92,
  Until: 08:00, 0.76,
  Until: 10:00, 0.38,
  Until: 11:00, 0.85,
  Until: 13:00, 1.00,
  Until: 24:00, 0.02,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.02;
Schedule:Compact,
  Min_Flow_Frac_Sch,
  Fraction,
  Through: 6/30,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 0.3,
  For: Weekdays,
  Until: 06:00, 0.0,
  Until: 18:00, 0.3,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0,
  Through: 9/1,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 0.3,
  For: Weekdays,
  Until: 08:00, 0.0,
  Until: 13:00, 0.3,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0,
  Through: 12/31,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 0.3,
  For: Weekdays,
  Until: 06:00, 0.0,
  Until: 18:00, 0.3,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Off_Min_Flow_Frac_Sch,
  Fraction,
  Through: 6/30,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 0.3,
  For: Weekdays,
  Until: 06:00, 0.0,
  Until: 21:00, 0.3,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0,
  Through: 9/1,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 0.3,
  For: Weekdays,
  Until: 08:00, 0.0,
  Until: 13:00, 0.3,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0,
  Through: 12/31,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00, 0.3,
  For: Weekdays,
  Until: 06:00, 0.0,
  Until: 21:00, 0.3,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;
