  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  4.3615,  9.0000,  2.3192,  !- X1, Y1, Z1 
  4.3615,  9.0000,  1.1000,  !- X2, Y2, Z2 
  3.4471,  9.0000,  1.1000,  !- X3, Y3, Z3 
  3.4471,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Computer_Class_Wall_3_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Computer_Class_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.9644,  9.0000,  2.3192,  !- X1, Y1, Z1 
  0.9644,  9.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  9.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Computer_Class_Wall_3_window_7,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Computer_Class_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  17.9500,  9.0000,  3.8000,  !- X1, Y1, Z1 
  17.9500,  9.0000,  2.7944,  !- X2, Y2, Z2 
  0.0500,  9.0000,  2.7944,  !- X3, Y3, Z3 
  0.0500,  9.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Computer_Class_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Art_Class,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_3_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Computer_Class_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Art_Class,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  18.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  18.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Computer_Class_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Art_Class,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  18.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  18.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Art_Class Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Art_Class,  !- Zone Name 
  324.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Art_Class_Infiltration,  !- Name 
  Art_Class,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Art_Class People,  !- Name 
  Art_Class,  !- Zone Name 
  Bldg_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  32.4000,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Art_Class_Lights,  !- Name 
  Art_Class,  !- Zone Name 
  Art_Class_North_Class,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1394.8200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Art_Class_North_Class,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  North_Class.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Art_Class_PlugMisc_Equip,  !- Name 
  Art_Class,  !- Zone Name 
  Art_Class_Kiln_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  6591.7800,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

Schedule:File,
  Art_Class_Kiln_Sch,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Kiln_Sch.csv,  !- File Name 
  5,  !- Column Number 
  1,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

!***** Space Conditioning For Zone: Art_Class *****

Sizing:Zone,
  Art_Class,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Art_Class OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Art_Class OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000914,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Art_Class Thermostat,  !- Name 
  Art_Class,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Art_Class DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Art_Class DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Art_Class,  !- Zone Name 
  Art_Class Equipment,  !- Zone Conditioning Equipment List Name 
  Art_Class Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Art_Class Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Art_Class Air Node,  !- Zone Air Node Name 
  Art_Class Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Art_Class Inlet Nodes,  !- Name 
  Art_Class Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Art_Class FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Art_Class Exhaust Nodes,  !- Name 
  Art_Class FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Art_Class Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Art_Class Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Art_Class Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Art_Class Dual Duct Box,  !- Name 
  Art_Class Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Art_Class Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Art_Class Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Art_Class Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Art_Class Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Art_Class Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Art_Class Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000914,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Art_Class Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  CyclingFan,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Art_Class FCU Inlet Node,  !- Air Inlet Node Name 
  Art_Class FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Art_Class Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Art_Class Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Art_Class Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Art_Class Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Art_Class Fan Coil OA Mixer,  !- Name 
  Art_Class Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Art_Class Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Art_Class Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Art_Class FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Art_Class Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Art_Class Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency 
  75,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Art_Class Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Art_Class Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Art_Class Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Art_Class Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Art_Class Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Art_Class Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Art_Class FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Art_Class Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Art_Class Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Art_Class Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Art_Class Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Art_Class Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Main_Corridor,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  9.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  2184.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Main_Corridor_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  13.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  13.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Wall_7,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  13.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  13.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  13.0000,  42.0000,  0.0000,  !- X3, Y3, Z3 
  13.0000,  42.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bath_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  13.0000,  42.0000,  4.0000,  !- X1, Y1, Z1 
  13.0000,  42.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  42.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  42.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  42.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  42.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  33.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  33.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  33.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  33.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  30.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  30.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Wall_6,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  30.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  30.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  21.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  21.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Wall_7,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Main_Corridor,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  21.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  21.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  12.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  12.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Wall_7_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Wall_7,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  20.9500,  2.3192,  !- X1, Y1, Z1 
  0.0000,  20.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  20.0356,  1.1000,  !- X3, Y3, Z3 
  0.0000,  20.0356,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Wall_7_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Wall_7,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  16.9572,  2.3192,  !- X1, Y1, Z1 
  0.0000,  16.9572,  1.1000,  !- X2, Y2, Z2 
  0.0000,  16.0428,  1.1000,  !- X3, Y3, Z3 
  0.0000,  16.0428,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Main_Corridor_Wall_7_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Main_Corridor_Wall_7,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  12.9644,  2.3192,  !- X1, Y1, Z1 
  0.0000,  12.9644,  1.1000,  !- X2, Y2, Z2 
  0.0000,  12.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  12.0500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Wall_8,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_2_Pod_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  12.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  12.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  3.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  3.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Wall_9,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Main_Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  3.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  3.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Main_Corridor,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  42.0000,  0.0000,  !- X1, Y1, Z1 
  13.0000,  42.0000,  0.0000,  !- X2, Y2, Z2 
  13.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Main_Corridor_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Main_Corridor,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  13.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  13.0000,  42.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  42.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Main_Corridor Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Main_Corridor,  !- Zone Name 
  1092.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Main_Corridor_Infiltration,  !- Name 
  Main_Corridor,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Main_Corridor_Lights,  !- Name 
  Main_Corridor,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2353.2600,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

!***** Space Conditioning For Zone: Main_Corridor *****

Sizing:Zone,
  Main_Corridor,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Main_Corridor OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Main_Corridor OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.16653,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Main_Corridor Thermostat,  !- Name 
  Main_Corridor,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Main_Corridor DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Main_Corridor DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Main_Corridor,  !- Zone Name 
  Main_Corridor Equipment,  !- Zone Conditioning Equipment List Name 
  Main_Corridor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Main_Corridor Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Main_Corridor Air Node,  !- Zone Air Node Name 
  Main_Corridor Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Main_Corridor Inlet Nodes,  !- Name 
  Main_Corridor Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Main_Corridor FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Main_Corridor Exhaust Nodes,  !- Name 
  Main_Corridor FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Main_Corridor Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Main_Corridor Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Main_Corridor Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Main_Corridor Dual Duct Box,  !- Name 
  Main_Corridor Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Main_Corridor Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Main_Corridor Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Main_Corridor Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Main_Corridor Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Main_Corridor Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Main_Corridor Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.16653,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Main_Corridor Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  CyclingFan,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Main_Corridor FCU Inlet Node,  !- Air Inlet Node Name 
  Main_Corridor FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Main_Corridor Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Main_Corridor Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Main_Corridor Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Main_Corridor Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Main_Corridor Fan Coil OA Mixer,  !- Name 
  Main_Corridor Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Main_Corridor Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Main_Corridor Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Main_Corridor FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Main_Corridor Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Main_Corridor Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency 
  75,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Main_Corridor Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Main_Corridor Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Main_Corridor Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Main_Corridor Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Main_Corridor Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Main_Corridor Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Main_Corridor FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Main_Corridor Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Main_Corridor Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Main_Corridor Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Main_Corridor Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Main_Corridor Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Lobby,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  684.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Lobby_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Lobby,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  19.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  19.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Wall_1_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  0.9644,  0.0000,  1.1000,  !- X3, Y3, Z3 
  0.9644,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Wall_1_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.0476,  0.0000,  2.3192,  !- X1, Y1, Z1 
  3.0476,  0.0000,  1.1000,  !- X2, Y2, Z2 
  3.9620,  0.0000,  1.1000,  !- X3, Y3, Z3 
  3.9620,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Wall_1_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  6.0452,  0.0000,  2.3192,  !- X1, Y1, Z1 
  6.0452,  0.0000,  1.1000,  !- X2, Y2, Z2 
  6.9596,  0.0000,  1.1000,  !- X3, Y3, Z3 
  6.9596,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Wall_1_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  9.0428,  0.0000,  2.3192,  !- X1, Y1, Z1 
  9.0428,  0.0000,  1.1000,  !- X2, Y2, Z2 
  9.9572,  0.0000,  1.1000,  !- X3, Y3, Z3 
  9.9572,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Wall_1_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  12.0404,  0.0000,  2.3192,  !- X1, Y1, Z1 
  12.0404,  0.0000,  1.1000,  !- X2, Y2, Z2 
  12.9548,  0.0000,  1.1000,  !- X3, Y3, Z3 
  12.9548,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Wall_1_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  15.0380,  0.0000,  2.3192,  !- X1, Y1, Z1 
  15.0380,  0.0000,  1.1000,  !- X2, Y2, Z2 
  15.9524,  0.0000,  1.1000,  !- X3, Y3, Z3 
  15.9524,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Wall_1_Window_7,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  18.0356,  0.0000,  2.3192,  !- X1, Y1, Z1 
  18.0356,  0.0000,  1.1000,  !- X2, Y2, Z2 
  18.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  18.9500,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Lobby_Wall_1_window_8,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Lobby_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.7947,  !- X2, Y2, Z2 
  18.9500,  0.0000,  2.7947,  !- X3, Y3, Z3 
  18.9500,  0.0000,  3.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Wall_1:shading_south_1,  !- Name 
  Lobby_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.3192,  !- X2, Y2, Z2 
  0.9644,  0.0000,  2.3192,  !- X3, Y3, Z3 
  0.9644,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Wall_1:shading_south_2,  !- Name 
  Lobby_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  3.0476,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  3.0476,  0.0000,  2.3192,  !- X2, Y2, Z2 
  3.9620,  0.0000,  2.3192,  !- X3, Y3, Z3 
  3.9620,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Wall_1:shading_south_3,  !- Name 
  Lobby_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  6.0452,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  6.0452,  0.0000,  2.3192,  !- X2, Y2, Z2 
  6.9596,  0.0000,  2.3192,  !- X3, Y3, Z3 
  6.9596,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Wall_1:shading_south_4,  !- Name 
  Lobby_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  9.0428,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  9.0428,  0.0000,  2.3192,  !- X2, Y2, Z2 
  9.9572,  0.0000,  2.3192,  !- X3, Y3, Z3 
  9.9572,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Wall_1:shading_south_5,  !- Name 
  Lobby_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  12.0404,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  12.0404,  0.0000,  2.3192,  !- X2, Y2, Z2 
  12.9548,  0.0000,  2.3192,  !- X3, Y3, Z3 
  12.9548,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Wall_1:shading_south_6,  !- Name 
  Lobby_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  15.0380,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  15.0380,  0.0000,  2.3192,  !- X2, Y2, Z2 
  15.9524,  0.0000,  2.3192,  !- X3, Y3, Z3 
  15.9524,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Wall_1:shading_south_7,  !- Name 
  Lobby_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  18.0356,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  18.0356,  0.0000,  2.3192,  !- X2, Y2, Z2 
  18.9500,  0.0000,  2.3192,  !- X3, Y3, Z3 
  18.9500,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Lobby_Wall_1:shading_south_8,  !- Name 
  Lobby_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.5026,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  3.8000,  !- X2, Y2, Z2 
  18.9500,  0.0000,  3.8000,  !- X3, Y3, Z3 
  18.9500,  -0.5026,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Offices_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  19.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  19.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  19.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  19.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  19.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  19.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  13.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  13.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  13.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  13.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Lobby,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Lobby,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1 
  19.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  19.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Lobby_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Lobby,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  19.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  19.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Lobby Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Lobby,  !- Zone Name 
  342.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Lobby_Infiltration,  !- Name 
  Lobby,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Lobby_Lights,  !- Name 
  Lobby,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1287.6300,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

!***** Space Conditioning For Zone: Lobby *****

Sizing:Zone,
  Lobby,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Lobby OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Lobby OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.052155,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Lobby Thermostat,  !- Name 
  Lobby,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Lobby DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Lobby DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Lobby,  !- Zone Name 
  Lobby Equipment,  !- Zone Conditioning Equipment List Name 
  Lobby Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Lobby Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Lobby Air Node,  !- Zone Air Node Name 
  Lobby Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Lobby Inlet Nodes,  !- Name 
  Lobby Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Lobby FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Lobby Exhaust Nodes,  !- Name 
  Lobby FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Lobby Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Lobby Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Lobby Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Lobby Dual Duct Box,  !- Name 
  Lobby Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Lobby Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Lobby Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Lobby Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Lobby Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Lobby Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Lobby Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.052155,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Lobby Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  CyclingFan,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Lobby FCU Inlet Node,  !- Air Inlet Node Name 
  Lobby FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Lobby Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Lobby Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Lobby Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Lobby Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Lobby Fan Coil OA Mixer,  !- Name 
  Lobby Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Lobby Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Lobby Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Lobby FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Lobby Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Lobby Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency 
  75,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Lobby Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Lobby Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Lobby Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Lobby Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Lobby Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Lobby Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Lobby FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Lobby Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Lobby Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Lobby Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Lobby Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Lobby Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Mech,  !- Name 
  0.0000,  !- Direction of Relative North 
  13.0000,  !- X Origin 
  9.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1008.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Mech_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  6.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  6.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Offices_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  6.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  6.0000,  12.0000,  0.0000,  !- X3, Y3, Z3 
  6.0000,  12.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Gym_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0000,  12.0000,  4.0000,  !- X1, Y1, Z1 
  6.0000,  12.0000,  0.0000,  !- X2, Y2, Z2 
  6.0000,  29.0000,  0.0000,  !- X3, Y3, Z3 
  6.0000,  29.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Kitchen_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0000,  29.0000,  4.0000,  !- X1, Y1, Z1 
  6.0000,  29.0000,  0.0000,  !- X2, Y2, Z2 
  6.0000,  37.0000,  0.0000,  !- X3, Y3, Z3 
  6.0000,  37.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Cafeteria_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0000,  37.0000,  4.0000,  !- X1, Y1, Z1 
  6.0000,  37.0000,  0.0000,  !- X2, Y2, Z2 
  6.0000,  42.0000,  0.0000,  !- X3, Y3, Z3 
  6.0000,  42.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Wall_6,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bath_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0000,  42.0000,  4.0000,  !- X1, Y1, Z1 
  6.0000,  42.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  42.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  42.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Wall_7,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Mech,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  42.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  42.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Mech,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  42.0000,  0.0000,  !- X1, Y1, Z1 
  6.0000,  42.0000,  0.0000,  !- X2, Y2, Z2 
  6.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Mech_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Mech,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  6.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  6.0000,  42.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  42.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Mech Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Mech,  !- Zone Name 
  504.0000;  !- Surface Area 

Lights,
  Mech_Lights,  !- Name 
  Mech,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1086.1200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

!***** Space Conditioning For Zone: Mech *****

Sizing:Zone,
  Mech,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Mech OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Mech OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.07686,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Mech Thermostat,  !- Name 
  Mech,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Mech DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Mech DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Mech,  !- Zone Name 
  Mech Equipment,  !- Zone Conditioning Equipment List Name 
  Mech Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Mech Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Mech Air Node,  !- Zone Air Node Name 
  Mech Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Mech Inlet Nodes,  !- Name 
  Mech Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Mech FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Mech Exhaust Nodes,  !- Name 
  Mech FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Mech Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Mech Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Mech Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Mech Dual Duct Box,  !- Name 
  Mech Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Mech Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Mech Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Mech Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Mech Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Mech Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Mech Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.07686,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Mech Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  CyclingFan,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Mech FCU Inlet Node,  !- Air Inlet Node Name 
  Mech FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Mech Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Mech Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Mech Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Mech Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Mech Fan Coil OA Mixer,  !- Name 
  Mech Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Mech Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Mech Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Mech FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Mech Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Mech Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency 
  75,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Mech Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Mech Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Mech Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mech Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Mech Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Mech Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Mech FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Mech Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Mech Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Mech Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Mech Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Mech Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Bathrooms,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  51.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  760.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Bath_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Main_Corridor_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  13.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  13.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bath_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Wall_6,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  13.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  13.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  19.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  19.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bath_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Cafeteria_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  19.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  19.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  19.0000,  10.0000,  0.0000,  !- X3, Y3, Z3 
  19.0000,  10.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bath_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Bathrooms,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Library_Media_Center_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  19.0000,  10.0000,  4.0000,  !- X1, Y1, Z1 
  19.0000,  10.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  10.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  10.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bath_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Bathrooms,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  10.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  10.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bath_Wall_5_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Bath_Wall_5,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  9.9500,  2.3192,  !- X1, Y1, Z1 
  0.0000,  9.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  9.0356,  1.1000,  !- X3, Y3, Z3 
  0.0000,  9.0356,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bath_Wall_5_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Bath_Wall_5,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  6.9548,  2.3192,  !- X1, Y1, Z1 
  0.0000,  6.9548,  1.1000,  !- X2, Y2, Z2 
  0.0000,  6.0404,  1.1000,  !- X3, Y3, Z3 
  0.0000,  6.0404,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bath_Wall_5_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Bath_Wall_5,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  3.9596,  2.3192,  !- X1, Y1, Z1 
  0.0000,  3.9596,  1.1000,  !- X2, Y2, Z2 
  0.0000,  3.0452,  1.1000,  !- X3, Y3, Z3 
  0.0000,  3.0452,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Bath_Wall_5_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name 
  Bath_Wall_5,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  0.9644,  2.3192,  !- X1, Y1, Z1 
  0.0000,  0.9644,  1.1000,  !- X2, Y2, Z2 
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  0.0500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bath_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Bathrooms,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  10.0000,  0.0000,  !- X1, Y1, Z1 
  19.0000,  10.0000,  0.0000,  !- X2, Y2, Z2 
  19.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Bath_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Bathrooms,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  19.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  19.0000,  10.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  10.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Bathrooms Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Bathrooms,  !- Zone Name 
  380.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Bathrooms_Infiltration,  !- Name 
  Bathrooms,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Bathrooms_Lights,  !- Name 
  Bathrooms,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1022.2000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

!***** Space Conditioning For Zone: Bathrooms *****

Sizing:Zone,
  Bathrooms,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Bathrooms OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Bathrooms OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.38608,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Bathrooms Thermostat,  !- Name 
  Bathrooms,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Bathrooms DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Bathrooms DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Bathrooms,  !- Zone Name 
  Bathrooms Equipment,  !- Zone Conditioning Equipment List Name 
  Bathrooms Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Bathrooms Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Bathrooms Air Node,  !- Zone Air Node Name 
  Bathrooms Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Bathrooms Inlet Nodes,  !- Name 
  Bathrooms Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Bathrooms FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Bathrooms Exhaust Nodes,  !- Name 
  Bathrooms FCU Inlet Node,  !- Node 1 Name 
  Bathrooms Exhaust Fan 1 Inlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  Bathrooms Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Bathrooms Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Bathrooms Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  Fan:ZoneExhaust,  !- Zone Equipment 3 Object Type 
  Bathrooms Exhaust Fan 1,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Bathrooms Dual Duct Box,  !- Name 
  Bathrooms Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Bathrooms Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Bathrooms Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Bathrooms Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Bathrooms Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Bathrooms Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Bathrooms Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.38608,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Bathrooms Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  CyclingFan,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Bathrooms FCU Inlet Node,  !- Air Inlet Node Name 
  Bathrooms FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Bathrooms Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Bathrooms Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Bathrooms Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Bathrooms Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Bathrooms Fan Coil OA Mixer,  !- Name 
  Bathrooms Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Bathrooms Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Bathrooms Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Bathrooms FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Bathrooms Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Bathrooms Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency 
  75,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Bathrooms Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Bathrooms Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Bathrooms Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Bathrooms Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Bathrooms Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Bathrooms Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Bathrooms FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Bathrooms Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Bathrooms Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Bathrooms Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Bathrooms Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Bathrooms Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Fan:ZoneExhaust,
  Bathrooms Exhaust Fan 1,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  0.4500,  !- Fan Efficiency {}
  125.0000,  !- Pressure Rise {Pa}
  0.3861,  !- Maximum Flow Rate {m3/s} [*******]
  Bathrooms Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name 
  Bathrooms Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name 
  Zone Exhaust Fans;  !- End-Use Subcategory 

!***** Process Loads For Zone: Bathrooms *****

WaterUse:Connections,
  Bathrooms SHW_default,  !- Name 
  Bathrooms SHW_default Water Inlet Node,  !- Inlet Node Name 
  Bathrooms SHW_default Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Bathrooms SHW_default;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Bathrooms SHW_default,  !- Name 
  SHW_default,  !- End-Use subcategory 
  5.94444444444444E-5,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name 
  Bathrooms SHW_default Temp Sched,  !- Target Temperature Schedule Name  
  Bathrooms SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Bathrooms,  !- Zone Name 
  Bathrooms SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Bathrooms SHW_default Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Bathrooms SHW_default Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Bathrooms SHW_default Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Bathrooms SHW_default Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  40;  !- Field 4 

Schedule:Compact,
  Bathrooms SHW_default Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Offices,  !- Name 
  0.0000,  !- Direction of Relative North 
  19.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1764.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Offices_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Offices,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  21.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  21.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Wall_1_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  0.9644,  0.0000,  1.1000,  !- X3, Y3, Z3 
  0.9644,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Wall_1_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  2.9051,  0.0000,  2.3192,  !- X1, Y1, Z1 
  2.9051,  0.0000,  1.1000,  !- X2, Y2, Z2 
  3.8195,  0.0000,  1.1000,  !- X3, Y3, Z3 
  3.8195,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Wall_1_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  5.7602,  0.0000,  2.3192,  !- X1, Y1, Z1 
  5.7602,  0.0000,  1.1000,  !- X2, Y2, Z2 
  6.6746,  0.0000,  1.1000,  !- X3, Y3, Z3 
  6.6746,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Wall_1_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  8.6153,  0.0000,  2.3192,  !- X1, Y1, Z1 
  8.6153,  0.0000,  1.1000,  !- X2, Y2, Z2 
  9.5297,  0.0000,  1.1000,  !- X3, Y3, Z3 
  9.5297,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Wall_1_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  11.4703,  0.0000,  2.3192,  !- X1, Y1, Z1 
  11.4703,  0.0000,  1.1000,  !- X2, Y2, Z2 
  12.3847,  0.0000,  1.1000,  !- X3, Y3, Z3 
  12.3847,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Wall_1_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  14.3254,  0.0000,  2.3192,  !- X1, Y1, Z1 
  14.3254,  0.0000,  1.1000,  !- X2, Y2, Z2 
  15.2398,  0.0000,  1.1000,  !- X3, Y3, Z3 
  15.2398,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Wall_1_Window_7,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  17.1805,  0.0000,  2.3192,  !- X1, Y1, Z1 
  17.1805,  0.0000,  1.1000,  !- X2, Y2, Z2 
  18.0949,  0.0000,  1.1000,  !- X3, Y3, Z3 
  18.0949,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Wall_1_Window_8,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  20.0356,  0.0000,  2.3192,  !- X1, Y1, Z1 
  20.0356,  0.0000,  1.1000,  !- X2, Y2, Z2 
  20.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  20.9500,  0.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Wall_1_window_9,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Offices_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.7952,  !- X2, Y2, Z2 
  20.9500,  0.0000,  2.7952,  !- X3, Y3, Z3 
  20.9500,  0.0000,  3.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Wall_1:shading_south_1,  !- Name 
  Offices_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  0.0500,  0.0000,  2.3192,  !- X2, Y2, Z2 
  0.9644,  0.0000,  2.3192,  !- X3, Y3, Z3 
  0.9644,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Wall_1:shading_south_2,  !- Name 
  Offices_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  2.9051,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  2.9051,  0.0000,  2.3192,  !- X2, Y2, Z2 
  3.8195,  0.0000,  2.3192,  !- X3, Y3, Z3 
  3.8195,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Wall_1:shading_south_3,  !- Name 
  Offices_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  5.7602,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  5.7602,  0.0000,  2.3192,  !- X2, Y2, Z2 
  6.6746,  0.0000,  2.3192,  !- X3, Y3, Z3 
  6.6746,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Wall_1:shading_south_4,  !- Name 
  Offices_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  8.6153,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  8.6153,  0.0000,  2.3192,  !- X2, Y2, Z2 
  9.5297,  0.0000,  2.3192,  !- X3, Y3, Z3 
  9.5297,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Wall_1:shading_south_5,  !- Name 
  Offices_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  11.4703,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  11.4703,  0.0000,  2.3192,  !- X2, Y2, Z2 
  12.3847,  0.0000,  2.3192,  !- X3, Y3, Z3 
  12.3847,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Wall_1:shading_south_6,  !- Name 
  Offices_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  14.3254,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  14.3254,  0.0000,  2.3192,  !- X2, Y2, Z2 
  15.2398,  0.0000,  2.3192,  !- X3, Y3, Z3 
  15.2398,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Wall_1:shading_south_7,  !- Name 
  Offices_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  17.1805,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  17.1805,  0.0000,  2.3192,  !- X2, Y2, Z2 
  18.0949,  0.0000,  2.3192,  !- X3, Y3, Z3 
  18.0949,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Wall_1:shading_south_8,  !- Name 
  Offices_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  20.0356,  -0.6096,  2.3192,  !- X1, Y1, Z1 
  20.0356,  0.0000,  2.3192,  !- X2, Y2, Z2 
  20.9500,  0.0000,  2.3192,  !- X3, Y3, Z3 
  20.9500,  -0.6096,  2.3192;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Offices_Wall_1:shading_south_9,  !- Name 
  Offices_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.5024,  3.8000,  !- X1, Y1, Z1 
  0.0500,  0.0000,  3.8000,  !- X2, Y2, Z2 
  20.9500,  0.0000,  3.8000,  !- X3, Y3, Z3 
  20.9500,  -0.5024,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Offices,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  21.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  21.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  21.0000,  21.0000,  0.0000,  !- X3, Y3, Z3 
  21.0000,  21.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Wall_2_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.0000,  0.0500,  2.3192,  !- X1, Y1, Z1 
  21.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  21.0000,  0.9644,  1.1000,  !- X3, Y3, Z3 
  21.0000,  0.9644,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Wall_2_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.0000,  2.9051,  2.3192,  !- X1, Y1, Z1 
  21.0000,  2.9051,  1.1000,  !- X2, Y2, Z2 
  21.0000,  3.8195,  1.1000,  !- X3, Y3, Z3 
  21.0000,  3.8195,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Wall_2_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.0000,  5.7602,  2.3192,  !- X1, Y1, Z1 
  21.0000,  5.7602,  1.1000,  !- X2, Y2, Z2 
  21.0000,  6.6746,  1.1000,  !- X3, Y3, Z3 
  21.0000,  6.6746,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Wall_2_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.0000,  8.6153,  2.3192,  !- X1, Y1, Z1 
  21.0000,  8.6153,  1.1000,  !- X2, Y2, Z2 
  21.0000,  9.5297,  1.1000,  !- X3, Y3, Z3 
  21.0000,  9.5297,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Wall_2_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.0000,  11.4703,  2.3192,  !- X1, Y1, Z1 
  21.0000,  11.4703,  1.1000,  !- X2, Y2, Z2 
  21.0000,  12.3847,  1.1000,  !- X3, Y3, Z3 
  21.0000,  12.3847,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Wall_2_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.0000,  14.3254,  2.3192,  !- X1, Y1, Z1 
  21.0000,  14.3254,  1.1000,  !- X2, Y2, Z2 
  21.0000,  15.2398,  1.1000,  !- X3, Y3, Z3 
  21.0000,  15.2398,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Wall_2_Window_7,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.0000,  17.1805,  2.3192,  !- X1, Y1, Z1 
  21.0000,  17.1805,  1.1000,  !- X2, Y2, Z2 
  21.0000,  18.0949,  1.1000,  !- X3, Y3, Z3 
  21.0000,  18.0949,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Offices_Wall_2_Window_8,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Offices_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.0000,  20.0356,  2.3192,  !- X1, Y1, Z1 
  21.0000,  20.0356,  1.1000,  !- X2, Y2, Z2 
  21.0000,  20.9500,  1.1000,  !- X3, Y3, Z3 
  21.0000,  20.9500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Offices,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Gym_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  21.0000,  21.0000,  4.0000,  !- X1, Y1, Z1 
  21.0000,  21.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  21.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  21.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Offices,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  21.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  21.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Offices,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Lobby_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Offices,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  21.0000,  0.0000,  !- X1, Y1, Z1 
  21.0000,  21.0000,  0.0000,  !- X2, Y2, Z2 
  21.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Offices_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Offices,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  21.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  21.0000,  21.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  21.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Offices Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Offices,  !- Zone Name 
  882.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Offices_Infiltration,  !- Name 
  Offices,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Offices People,  !- Name 
  Offices,  !- Zone Name 
  Off_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  22.0500,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Offices_Lights,  !- Name 
  Offices,  !- Zone Name 
  Offices_Office,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2848.8600,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Offices_Office,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Office.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Offices_PlugMisc_Equip,  !- Name 
  Offices,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1424.4300,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Offices *****

Sizing:Zone,
  Offices,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Offices OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Offices OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Offices Thermostat,  !- Name 
  Offices,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Offices DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Offices DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Offices,  !- Zone Name 
  Offices Equipment,  !- Zone Conditioning Equipment List Name 
  Offices Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Offices Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Offices Air Node,  !- Zone Air Node Name 
  Offices Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Offices Inlet Nodes,  !- Name 
  Offices Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Offices FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Offices Exhaust Nodes,  !- Name 
  Offices FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Offices Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Offices Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Offices Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Offices Dual Duct Box,  !- Name 
  Offices Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Offices Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Offices Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Offices Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Offices Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Offices Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Offices Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Offices Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  CyclingFan,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Offices FCU Inlet Node,  !- Air Inlet Node Name 
  Offices FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Offices Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Offices Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Offices Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Offices Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Offices Fan Coil OA Mixer,  !- Name 
  Offices Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Offices Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Offices Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Offices FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Offices Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Offices Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency 
  75,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Offices Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Offices Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Offices Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Offices Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Offices Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Offices Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Offices FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Offices Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Offices Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Offices Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Offices Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Offices Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Media_Center,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  61.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  1596.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Library_Media_Center_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Media_Center,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bath_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  19.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  19.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Media_Center_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Media_Center,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  19.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  19.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  19.0000,  21.0000,  0.0000,  !- X3, Y3, Z3 
  19.0000,  21.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Media_Center_Wall_2_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Media_Center_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  19.0000,  0.0500,  2.3192,  !- X1, Y1, Z1 
  19.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  19.0000,  0.9644,  1.1000,  !- X3, Y3, Z3 
  19.0000,  0.9644,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Media_Center_Wall_2_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Media_Center_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  19.0000,  2.9051,  2.3192,  !- X1, Y1, Z1 
  19.0000,  2.9051,  1.1000,  !- X2, Y2, Z2 
  19.0000,  3.8195,  1.1000,  !- X3, Y3, Z3 
  19.0000,  3.8195,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Media_Center_Wall_2_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Media_Center_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  19.0000,  5.7602,  2.3192,  !- X1, Y1, Z1 
  19.0000,  5.7602,  1.1000,  !- X2, Y2, Z2 
  19.0000,  6.6746,  1.1000,  !- X3, Y3, Z3 
  19.0000,  6.6746,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Media_Center_Wall_2_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Media_Center_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  19.0000,  8.6153,  2.3192,  !- X1, Y1, Z1 
  19.0000,  8.6153,  1.1000,  !- X2, Y2, Z2 
  19.0000,  9.5297,  1.1000,  !- X3, Y3, Z3 
  19.0000,  9.5297,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Media_Center_Wall_2_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Media_Center_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  19.0000,  11.4703,  2.3192,  !- X1, Y1, Z1 
  19.0000,  11.4703,  1.1000,  !- X2, Y2, Z2 
  19.0000,  12.3847,  1.1000,  !- X3, Y3, Z3 
  19.0000,  12.3847,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Media_Center_Wall_2_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Media_Center_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  19.0000,  14.3254,  2.3192,  !- X1, Y1, Z1 
  19.0000,  14.3254,  1.1000,  !- X2, Y2, Z2 
  19.0000,  15.2398,  1.1000,  !- X3, Y3, Z3 
  19.0000,  15.2398,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Media_Center_Wall_2_Window_7,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Media_Center_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  19.0000,  17.1805,  2.3192,  !- X1, Y1, Z1 
  19.0000,  17.1805,  1.1000,  !- X2, Y2, Z2 
  19.0000,  18.0949,  1.1000,  !- X3, Y3, Z3 
  19.0000,  18.0949,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Media_Center_Wall_2_Window_8,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Library_Media_Center_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  19.0000,  20.0356,  2.3192,  !- X1, Y1, Z1 
  19.0000,  20.0356,  1.1000,  !- X2, Y2, Z2 
  19.0000,  20.9500,  1.1000,  !- X3, Y3, Z3 
  19.0000,  20.9500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Media_Center_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Media_Center,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  19.0000,  21.0000,  4.0000,  !- X1, Y1, Z1 
  19.0000,  21.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  21.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  21.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Media_Center_Wall_3_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Media_Center_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  18.9500,  21.0000,  2.3192,  !- X1, Y1, Z1 
  18.9500,  21.0000,  1.1000,  !- X2, Y2, Z2 
  18.0356,  21.0000,  1.1000,  !- X3, Y3, Z3 
  18.0356,  21.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Media_Center_Wall_3_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Media_Center_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  15.9524,  21.0000,  2.3192,  !- X1, Y1, Z1 
  15.9524,  21.0000,  1.1000,  !- X2, Y2, Z2 
  15.0380,  21.0000,  1.1000,  !- X3, Y3, Z3 
  15.0380,  21.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Media_Center_Wall_3_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Media_Center_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  12.9548,  21.0000,  2.3192,  !- X1, Y1, Z1 
  12.9548,  21.0000,  1.1000,  !- X2, Y2, Z2 
  12.0404,  21.0000,  1.1000,  !- X3, Y3, Z3 
  12.0404,  21.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Media_Center_Wall_3_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Media_Center_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  9.9572,  21.0000,  2.3192,  !- X1, Y1, Z1 
  9.9572,  21.0000,  1.1000,  !- X2, Y2, Z2 
  9.0428,  21.0000,  1.1000,  !- X3, Y3, Z3 
  9.0428,  21.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Media_Center_Wall_3_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Media_Center_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  6.9596,  21.0000,  2.3192,  !- X1, Y1, Z1 
  6.9596,  21.0000,  1.1000,  !- X2, Y2, Z2 
  6.0452,  21.0000,  1.1000,  !- X3, Y3, Z3 
  6.0452,  21.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Media_Center_Wall_3_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Media_Center_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.9620,  21.0000,  2.3192,  !- X1, Y1, Z1 
  3.9620,  21.0000,  1.1000,  !- X2, Y2, Z2 
  3.0476,  21.0000,  1.1000,  !- X3, Y3, Z3 
  3.0476,  21.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Media_Center_Wall_3_Window_7,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Media_Center_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.9644,  21.0000,  2.3192,  !- X1, Y1, Z1 
  0.9644,  21.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  21.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  21.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Library_Media_Center_Wall_3_window_8,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Library_Media_Center_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  18.9500,  21.0000,  3.8000,  !- X1, Y1, Z1 
  18.9500,  21.0000,  2.7947,  !- X2, Y2, Z2 
  0.0500,  21.0000,  2.7947,  !- X3, Y3, Z3 
  0.0500,  21.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Media_Center_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Media_Center,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Computer_Class_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  21.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  21.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  12.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  12.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Media_Center_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Media_Center,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_Pod_3_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  12.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  12.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Media_Center_Wall_6,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Media_Center,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mult_Class_1_Pod_3_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Media_Center_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Media_Center,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  21.0000,  0.0000,  !- X1, Y1, Z1 
  19.0000,  21.0000,  0.0000,  !- X2, Y2, Z2 
  19.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Library_Media_Center_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Media_Center,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  19.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  19.0000,  21.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  21.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Media_Center Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Media_Center,  !- Zone Name 
  798.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Media_Center_Infiltration,  !- Name 
  Media_Center,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Media_Center People,  !- Name 
  Media_Center,  !- Zone Name 
  Lib_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  99.7500,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Media_Center_Lights,  !- Name 
  Media_Center,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  3435.3900,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Media_Center_PlugMisc_Equip,  !- Name 
  Media_Center,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1288.7700,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Media_Center *****

Sizing:Zone,
  Media_Center,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Media_Center OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Media_Center OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Media_Center Thermostat,  !- Name 
  Media_Center,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Media_Center DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Media_Center DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Media_Center,  !- Zone Name 
  Media_Center Equipment,  !- Zone Conditioning Equipment List Name 
  Media_Center Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Media_Center Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Media_Center Air Node,  !- Zone Air Node Name 
  Media_Center Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Media_Center Inlet Nodes,  !- Name 
  Media_Center Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Media_Center FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Media_Center Exhaust Nodes,  !- Name 
  Media_Center FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Media_Center Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Media_Center Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Media_Center Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Media_Center Dual Duct Box,  !- Name 
  Media_Center Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Media_Center Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Media_Center Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Media_Center Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Media_Center Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Media_Center Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Media_Center Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.004719,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Media_Center Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  CyclingFan,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Media_Center FCU Inlet Node,  !- Air Inlet Node Name 
  Media_Center FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Media_Center Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Media_Center Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Media_Center Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Media_Center Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Media_Center Fan Coil OA Mixer,  !- Name 
  Media_Center Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Media_Center Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Media_Center Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Media_Center FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Media_Center Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Media_Center Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.5,  !- Fan Efficiency 
  75,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Media_Center Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Media_Center Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Media_Center Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Media_Center Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Media_Center Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Media_Center Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Media_Center FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Media_Center Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Media_Center Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Media_Center Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Media_Center Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Media_Center Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Gym,  !- Name 
  0.0000,  !- Direction of Relative North 
  19.0000,  !- X Origin 
  21.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.5000,  !- Ceiling Height {m}
  1578.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Gym_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Gym,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Offices_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  21.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  21.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Gym,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  21.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  21.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  21.0000,  17.0000,  0.0000,  !- X3, Y3, Z3 
  21.0000,  17.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Gym,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Kitchen_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  21.0000,  17.0000,  4.0000,  !- X1, Y1, Z1 
  21.0000,  17.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  17.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  17.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Gym,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  17.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  17.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Gym,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  17.0000,  0.0000,  !- X1, Y1, Z1 
  21.0000,  17.0000,  0.0000,  !- X2, Y2, Z2 
  21.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Ceiling_1,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Gym,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  18.0000,  17.0000,  4.0000,  !- X1, Y1, Z1 
  18.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  21.0000,  0.0000,  4.0000,  !- X3, Y3, Z3 
  21.0000,  17.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Ceiling_2,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Gym,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  17.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  3.0000,  0.0000,  4.0000,  !- X3, Y3, Z3 
  3.0000,  17.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Ceiling_3,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Gym,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  2.0000,  4.0000,  !- X1, Y1, Z1 
  3.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  18.0000,  0.0000,  4.0000,  !- X3, Y3, Z3 
  18.0000,  2.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Ceiling_4,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Gym,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  10.0000,  4.0000,  !- X1, Y1, Z1 
  3.0000,  7.0000,  4.0000,  !- X2, Y2, Z2 
  18.0000,  7.0000,  4.0000,  !- X3, Y3, Z3 
  18.0000,  10.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Gym_Ceiling_5,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Gym,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  17.0000,  4.0000,  !- X1, Y1, Z1 
  3.0000,  15.0000,  4.0000,  !- X2, Y2, Z2 
  18.0000,  15.0000,  4.0000,  !- X3, Y3, Z3 
  18.0000,  17.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Pop_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Gym,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  3,  !- Number of Vertices 
  18.0000,  2.0000,  6.0000,  !- X1, Y1, Z1 
  18.0000,  2.0000,  4.0000,  !- X2, Y2, Z2 
  18.0000,  7.0000,  4.0000;  !- X3, Y3, Z3 

BuildingSurface:Detailed,
  Pop_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Gym,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  2.0000,  6.0000,  !- X1, Y1, Z1 
  3.0000,  2.0000,  4.0000,  !- X2, Y2, Z2 
  18.0000,  2.0000,  4.0000,  !- X3, Y3, Z3 
  18.0000,  2.0000,  6.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Pop_1_Wall_2_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Pop_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.0500,  2.0000,  5.8000,  !- X1, Y1, Z1 
  3.0500,  2.0000,  5.0953,  !- X2, Y2, Z2 
  17.9500,  2.0000,  5.0953,  !- X3, Y3, Z3 
  17.9500,  2.0000,  5.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Pop_1_Wall_2:shading_south_1,  !- Name 
  Pop_1_Wall_2,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  3.0500,  1.6477,  5.8000,  !- X1, Y1, Z1 
  3.0500,  2.0000,  5.8000,  !- X2, Y2, Z2 
  17.9500,  2.0000,  5.8000,  !- X3, Y3, Z3 
  17.9500,  1.6477,  5.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Pop_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Gym,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  3,  !- Number of Vertices 
  3.0000,  7.0000,  4.0000,  !- X1, Y1, Z1 
  3.0000,  2.0000,  4.0000,  !- X2, Y2, Z2 
  3.0000,  2.0000,  6.0000;  !- X3, Y3, Z3 

BuildingSurface:Detailed,
  Pop_1_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Gym,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  18.0000,  2.0000,  6.0000,  !- X1, Y1, Z1 
  18.0000,  7.0000,  4.0000,  !- X2, Y2, Z2 
  3.0000,  7.0000,  4.0000,  !- X3, Y3, Z3 
  3.0000,  2.0000,  6.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Pop_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Gym,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  3,  !- Number of Vertices 
  18.0000,  10.0000,  6.0000,  !- X1, Y1, Z1 
  18.0000,  10.0000,  4.0000,  !- X2, Y2, Z2 
  18.0000,  15.0000,  4.0000;  !- X3, Y3, Z3 

BuildingSurface:Detailed,
  Pop_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Gym,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  10.0000,  6.0000,  !- X1, Y1, Z1 
  3.0000,  10.0000,  4.0000,  !- X2, Y2, Z2 
  18.0000,  10.0000,  4.0000,  !- X3, Y3, Z3 
  18.0000,  10.0000,  6.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Pop_2_Wall_2_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Pop_2_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.0500,  10.0000,  5.8000,  !- X1, Y1, Z1 
  3.0500,  10.0000,  5.0953,  !- X2, Y2, Z2 
  17.9500,  10.0000,  5.0953,  !- X3, Y3, Z3 
  17.9500,  10.0000,  5.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Pop_2_Wall_2:shading_south_1,  !- Name 
  Pop_2_Wall_2,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  3.0500,  9.6477,  5.8000,  !- X1, Y1, Z1 
  3.0500,  10.0000,  5.8000,  !- X2, Y2, Z2 
  17.9500,  10.0000,  5.8000,  !- X3, Y3, Z3 
  17.9500,  9.6477,  5.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Pop_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Gym,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  3,  !- Number of Vertices 
  3.0000,  15.0000,  4.0000,  !- X1, Y1, Z1 
  3.0000,  10.0000,  4.0000,  !- X2, Y2, Z2 
  3.0000,  10.0000,  6.0000;  !- X3, Y3, Z3 

BuildingSurface:Detailed,
  Pop_2_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Gym,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  18.0000,  10.0000,  6.0000,  !- X1, Y1, Z1 
  18.0000,  15.0000,  4.0000,  !- X2, Y2, Z2 
  3.0000,  15.0000,  4.0000,  !- X3, Y3, Z3 
  3.0000,  10.0000,  6.0000;  !- X4, Y4, Z4 

InternalMass,
  Gym Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Gym,  !- Zone Name 
  714.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Gym_Infiltration,  !- Name 
  Gym,  !- Zone Name 
  Gym_Infil_Sch,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Gym People,  !- Name 
  Gym,  !- Zone Name 
  Gym_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  357.0000,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Gym_Lights,  !- Name 
  Gym,  !- Zone Name 
  Gym_Gym,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  3841.3200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Gym_Gym,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Gym.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

!***** Space Conditioning For Zone: Gym *****

Sizing:Zone,
  Gym,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Gym OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Gym OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  1.372665,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Gym Thermostat,  !- Name 
  Gym,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Gym DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Gym DualSPSched,  !- Name 
  Gym_HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  Gym_ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Gym,  !- Zone Name 
  Gym Equipment,  !- Zone Conditioning Equipment List Name 
  Gym Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Gym Air Node,  !- Zone Air Node Name 
  Gym Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Gym Inlet Nodes,  !- Name 
  Gym Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Gym Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Gym Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  Gym Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Gym Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrGym,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Gym,  !- Control Zone Name 
  Gym Air Node,  !- Zone Node Name 
  Gym Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_1:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Zone,
  Kitchen,  !- Name 
  0.0000,  !- Direction of Relative North 
  19.0000,  !- X Origin 
  38.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.0000,  !- Ceiling Height {m}
  672.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Kitchen_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Kitchen,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Gym_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  21.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  21.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Kitchen_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Kitchen,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  21.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  21.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  21.0000,  8.0000,  0.0000,  !- X3, Y3, Z3 
  21.0000,  8.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Kitchen_Wall_2_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Kitchen_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.0000,  0.0500,  2.3192,  !- X1, Y1, Z1 
  21.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  21.0000,  0.9644,  1.1000,  !- X3, Y3, Z3 
  21.0000,  0.9644,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Kitchen_Wall_2_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Kitchen_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.0000,  3.5428,  2.3192,  !- X1, Y1, Z1 
  21.0000,  3.5428,  1.1000,  !- X2, Y2, Z2 
  21.0000,  4.4572,  1.1000,  !- X3, Y3, Z3 
  21.0000,  4.4572,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Kitchen_Wall_2_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Kitchen_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.0000,  7.0356,  2.3192,  !- X1, Y1, Z1 
  21.0000,  7.0356,  1.1000,  !- X2, Y2, Z2 
  21.0000,  7.9500,  1.1000,  !- X3, Y3, Z3 
  21.0000,  7.9500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Kitchen_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Kitchen,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Cafeteria_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  21.0000,  8.0000,  4.0000,  !- X1, Y1, Z1 
  21.0000,  8.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  8.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  8.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Kitchen_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Kitchen,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  8.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  8.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Kitchen_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Kitchen,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  8.0000,  0.0000,  !- X1, Y1, Z1 
  21.0000,  8.0000,  0.0000,  !- X2, Y2, Z2 
  21.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Kitchen_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Kitchen,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  21.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  21.0000,  8.0000,  4.0000,  !- X3, Y3, Z3 
  0.0000,  8.0000,  4.0000;  !- X4, Y4, Z4 

InternalMass,
  Kitchen Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Kitchen,  !- Zone Name 
  336.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Kitchen_Infiltration,  !- Name 
  Kitchen,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Kitchen_Lights,  !- Name 
  Kitchen,  !- Zone Name 
  Bldg_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1446.4800,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Kitchen_PlugMisc_Equip,  !- Name 
  Kitchen,  !- Zone Name 
  Kit_Elec_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  25678.8000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.2500,  !- Fraction Latent 
  0.3000,  !- Fraction Radiant 
  0.2000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

GasEquipment,
  Kitchen_GasMisc_Equip,  !- Name 
  Kitchen,  !- Zone Name 
  Kit_Gas_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  28114.8000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.1000,  !- Fraction Latent 
  0.2000,  !- Fraction Radiant 
  0.7000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Kitchen *****

Sizing:Zone,
  Kitchen,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Kitchen OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Kitchen OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  1.1,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Kitchen Thermostat,  !- Name 
  Kitchen,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Kitchen DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Kitchen DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Kitchen,  !- Zone Name 
  Kitchen Equipment,  !- Zone Conditioning Equipment List Name 
  Kitchen Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Kitchen Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Kitchen Air Node,  !- Zone Air Node Name 
  Kitchen Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Kitchen Inlet Nodes,  !- Name 
  Kitchen Direct Air Inlet Node Name;  !- Node 1 Name 

NodeList,
  Kitchen Exhaust Nodes,  !- Name 
  Kitchen Exhaust Fan 1 Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Kitchen Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Kitchen Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  Fan:ZoneExhaust,  !- Zone Equipment 2 Object Type 
  Kitchen Exhaust Fan 1,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  Kitchen Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Kitchen Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrKitchen,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Kitchen,  !- Control Zone Name 
  Kitchen Air Node,  !- Zone Node Name 
  Kitchen Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_2:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Fan:ZoneExhaust,
  Kitchen Exhaust Fan 1,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  0.4500,  !- Fan Efficiency {}
  125.0000,  !- Pressure Rise {Pa}
  1.1000,  !- Maximum Flow Rate {m3/s} [*******]
  Kitchen Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name 
  Kitchen Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name 
  Zone Exhaust Fans;  !- End-Use Subcategory 

!***** Process Loads For Zone: Kitchen *****

WaterUse:Connections,
  Kitchen SHW_default,  !- Name 
  Kitchen SHW_default Water Inlet Node,  !- Inlet Node Name 
  Kitchen SHW_default Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Kitchen SHW_default;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Kitchen SHW_default,  !- Name 
  SHW_default,  !- End-Use subcategory 
  0.00010515,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name 
  Kitchen SHW_default Temp Sched,  !- Target Temperature Schedule Name  
  Kitchen SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Kitchen,  !- Zone Name 
  Kitchen SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Kitchen SHW_default Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Kitchen SHW_default Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Kitchen SHW_default Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Kitchen SHW_default Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  40;  !- Field 4 

Schedule:Compact,
  Kitchen SHW_default Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Refrigeration:Case,
  Kitchen_WalkInFreezer_Case:1,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  Kitchen,  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  734,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1,  !- Rated Latent Heat Ratio 
  0.4,  !- Rated Runtime Fraction 
  3.66,  !- Case Length {m}
  -23,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  Kitchen_WalkInFreezer_Case:1_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name 
  68.3,  !- Standard Case Fan Power per Unit Length {W/m}
  172.2,  !- Operating Case Fan Power per Unit Length {W/m}
  33,  !- Standard Case Lighting Power per Unit Length {W/m}
  28.1,  !- Installed Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name 
  1,  !- Fraction Of Lighting Energy To Case 
  0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.0,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  547,  !- Case Defrost Power per Unit Length {W/m}
  Electric,  !- Case Defrost Type 
  Kitchen_WalkInFreezer_Case:1_DefrostSchedule,  !- Case Defrost Schedule Name 
  Kitchen_WalkInFreezer_Case:1_DefrostDripDownSchedule,  !- Case Defrost Drip-Down Schedule 
  None,  !- Defrost Energy Correction Curve Type 
  ,  !- Defrost Energy Correction Curve Name 
  0.0,  !- Under Case HVAC Return Air Fraction {}
  Kitchen_WalkInFreezer_Case:1_RestockSchedule,  !- Refrigerated Case Restocking Schedule Name 
  Kitchen_WalkInFreezer_Case:1_CaseCreditSchedule;  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  Kitchen_WalkInFreezer_Case:1_LatentCaseCreditCurve,  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  Kitchen_WalkInFreezer_Case:1_DefrostSchedule,  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:Yes,  !- Complex field #3 
  Until: 11:00, 0,  !- Complex field #4 
  Until: 11:20, 1,  !- Complex field #5 
  Until: 23:00, 0,  !- Complex field #6 
  Until: 23:20, 1,  !- Complex field #7 
  Until: 24:00, 0;  !- Complex field #8 

Schedule:Compact,
  Kitchen_WalkInFreezer_Case:1_DefrostDripDownSchedule,  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:Yes,  !- Complex field #3 
  Until: 11:00, 0,  !- Complex field #4 
  Until: 11:30, 1,  !- Complex field #5 
  Until: 23:00, 0,  !- Complex field #6 
  Until: 23:30, 1,  !- Complex field #7 
  Until: 24:00, 0;  !- Complex field #8 

Curve:Cubic,
  Kitchen_WalkInFreezer_Case:1_DefrostEnergyCorrectionCurve,  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  Kitchen_WalkInFreezer_Case:1_RestockSchedule,  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: Tuesday Friday,  !- Complex field #2 
  Until: 4:00, 0.0,  !- Complex field #3 
  Until: 5:00, 725.0,  !- Complex field #4 
  Until: 6:00, 417.0,  !- Complex field #5 
  Until: 7:00, 290.0,  !- Complex field #6 
  Until: 24:00, 0.0,  !- Complex field #7 
  For: AllOtherDays,  !- Complex field #8 
  Until: 4:00, 0.0,  !- Complex field #9 
  Until: 5:00, 125.0,  !- Complex field #10 
  Until: 6:00, 117.0,  !- Complex field #11 
  Until: 7:00, 90.0,  !- Complex field #12 
  Until: 19:00, 0.0,  !- Complex field #13 
  Until: 20:00, 125.0,  !- Complex field #14 
  Until: 21:00, 117.0,  !- Complex field #15 
  Until: 22:00, 90.0,  !- Complex field #16 
  Until: 24:00, 0.0;  !- Complex field #17 

Schedule:Compact,
  Kitchen_WalkInFreezer_Case:1_CaseCreditSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:No,  !- Complex field #3 
  Until: 7:00, 0.2,  !- Complex field #4 
  Until: 21:00, 0.4,  !- Complex field #5 
  Until: 24:00, 0.2;  !- Complex field #6 

Refrigeration:Case,
  Kitchen_SelfContainedDisplayCase_Case:2,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  Kitchen,  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  734,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.08,  !- Rated Latent Heat Ratio 
  0.85,  !- Rated Runtime Fraction 
  3.66,  !- Case Length {m}
  2,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  Kitchen_SelfContainedDisplayCase_Case:2_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name 
  55,  !- Standard Case Fan Power per Unit Length {W/m}
  40.0,  !- Operating Case Fan Power per Unit Length {W/m}
  33,  !- Standard Case Lighting Power per Unit Length {W/m}
  75.0,  !- Installed Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name 
  1,  !- Fraction Of Lighting Energy To Case 
  0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.2,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  0,  !- Case Defrost Power per Unit Length {W/m}
  None,  !- Case Defrost Type {*******}
  ,  !- Case Defrost Schedule Name 
  ,  !- Case Defrost Drip-Down Schedule 
  None,  !- Defrost Energy Correction Curve Type 
  ,  !- Defrost Energy Correction Curve Name 
  0.05,  !- Under Case HVAC Return Air Fraction {}
  Kitchen_SelfContainedDisplayCase_Case:2_RestockSchedule;  !- Refrigerated Case Restocking Schedule Name 

Curve:Cubic,
  Kitchen_SelfContainedDisplayCase_Case:2_LatentCaseCreditCurve,  !- Name 
  0.026526281,  !- Coefficient1 Constant 
  0.001078032,  !- Coefficient2 x 
  0.0000602558,  !- Coefficient3 x**2 
  0.00000123732,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Curve:Cubic,
  Kitchen_SelfContainedDisplayCase_Case:2_DefrostEnergyCorrectionCurve,  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  Kitchen_SelfContainedDisplayCase_Case:2_RestockSchedule,  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 6:00, 0.0,  !- Complex field #3 
  Until: 7:00, 50.0,  !- Complex field #4 
  Until: 9:00, 70.0,  !- Complex field #5 
  Until: 10:00, 80.0,  !- Complex field #6 
  Until: 11:00, 70.0,  !- Complex field #7 
  Until: 13:00, 50.0,  !- Complex field #8 
  Until: 14:00, 80.0,  !- Complex field #9 
  Until: 15:00, 90.0,  !- Complex field #10 
  Until: 16:00, 80.0,  !- Complex field #11 
  Until: 24:00, 0.0;  !- Complex field #12 

Zone,
  Cafeteria,  !- Name 
  0.0000,  !- Direction of Relative North 
  19.0000,  !- X Origin 
  46.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  4.5000,  !- Ceiling Height {m}
  1410.0000,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Cafeteria_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Kitchen_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  21.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  21.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  21.0000,  0.0000,  4.0000,  !- X1, Y1, Z1 
  21.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  21.0000,  15.0000,  0.0000,  !- X3, Y3, Z3 
  21.0000,  15.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Wall_2_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Cafeteria_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.0000,  0.0500,  2.3192,  !- X1, Y1, Z1 
  21.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  21.0000,  0.9644,  1.1000,  !- X3, Y3, Z3 
  21.0000,  0.9644,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Wall_2_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Cafeteria_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.0000,  3.5464,  2.3192,  !- X1, Y1, Z1 
  21.0000,  3.5464,  1.1000,  !- X2, Y2, Z2 
  21.0000,  4.4608,  1.1000,  !- X3, Y3, Z3 
  21.0000,  4.4608,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Wall_2_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Cafeteria_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.0000,  7.0428,  2.3192,  !- X1, Y1, Z1 
  21.0000,  7.0428,  1.1000,  !- X2, Y2, Z2 
  21.0000,  7.9572,  1.1000,  !- X3, Y3, Z3 
  21.0000,  7.9572,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Wall_2_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Cafeteria_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.0000,  10.5392,  2.3192,  !- X1, Y1, Z1 
  21.0000,  10.5392,  1.1000,  !- X2, Y2, Z2 
  21.0000,  11.4536,  1.1000,  !- X3, Y3, Z3 
  21.0000,  11.4536,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Wall_2_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name 
  Cafeteria_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  21.0000,  14.0356,  2.3192,  !- X1, Y1, Z1 
  21.0000,  14.0356,  1.1000,  !- X2, Y2, Z2 
  21.0000,  14.9500,  1.1000,  !- X3, Y3, Z3 
  21.0000,  14.9500,  2.3192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  21.0000,  15.0000,  4.0000,  !- X1, Y1, Z1 
  21.0000,  15.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  15.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  15.0000,  4.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Wall_3_Window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Cafeteria_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  20.9500,  15.0000,  2.3192,  !- X1, Y1, Z1 
  20.9500,  15.0000,  1.1000,  !- X2, Y2, Z2 
  20.0356,  15.0000,  1.1000,  !- X3, Y3, Z3 
  20.0356,  15.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Wall_3_Window_2,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Cafeteria_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  18.0949,  15.0000,  2.3192,  !- X1, Y1, Z1 
  18.0949,  15.0000,  1.1000,  !- X2, Y2, Z2 
  17.1805,  15.0000,  1.1000,  !- X3, Y3, Z3 
  17.1805,  15.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Wall_3_Window_3,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Cafeteria_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  15.2398,  15.0000,  2.3192,  !- X1, Y1, Z1 
  15.2398,  15.0000,  1.1000,  !- X2, Y2, Z2 
  14.3254,  15.0000,  1.1000,  !- X3, Y3, Z3 
  14.3254,  15.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Wall_3_Window_4,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Cafeteria_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  12.3847,  15.0000,  2.3192,  !- X1, Y1, Z1 
  12.3847,  15.0000,  1.1000,  !- X2, Y2, Z2 
  11.4703,  15.0000,  1.1000,  !- X3, Y3, Z3 
  11.4703,  15.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Wall_3_Window_5,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Cafeteria_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  9.5297,  15.0000,  2.3192,  !- X1, Y1, Z1 
  9.5297,  15.0000,  1.1000,  !- X2, Y2, Z2 
  8.6153,  15.0000,  1.1000,  !- X3, Y3, Z3 
  8.6153,  15.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Wall_3_Window_6,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Cafeteria_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  6.6746,  15.0000,  2.3192,  !- X1, Y1, Z1 
  6.6746,  15.0000,  1.1000,  !- X2, Y2, Z2 
  5.7602,  15.0000,  1.1000,  !- X3, Y3, Z3 
  5.7602,  15.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Wall_3_Window_7,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Cafeteria_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.8195,  15.0000,  2.3192,  !- X1, Y1, Z1 
  3.8195,  15.0000,  1.1000,  !- X2, Y2, Z2 
  2.9051,  15.0000,  1.1000,  !- X3, Y3, Z3 
  2.9051,  15.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Wall_3_Window_8,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Cafeteria_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.9644,  15.0000,  2.3192,  !- X1, Y1, Z1 
  0.9644,  15.0000,  1.1000,  !- X2, Y2, Z2 
  0.0500,  15.0000,  1.1000,  !- X3, Y3, Z3 
  0.0500,  15.0000,  2.3192;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Wall_3_window_9,  !- Name 
  Window,  !- Surface Type 
  daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name 
  Cafeteria_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  20.9500,  15.0000,  3.8000,  !- X1, Y1, Z1 
  20.9500,  15.0000,  2.7952,  !- X2, Y2, Z2 
  0.0500,  15.0000,  2.7952,  !- X3, Y3, Z3 
  0.0500,  15.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Bath_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  15.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  15.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Wall_5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Mech_Wall_5,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  15.0000,  0.0000,  !- X1, Y1, Z1 
  21.0000,  15.0000,  0.0000,  !- X2, Y2, Z2 
  21.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Ceiling_1,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  18.0000,  15.0000,  4.0000,  !- X1, Y1, Z1 
  18.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  21.0000,  0.0000,  4.0000,  !- X3, Y3, Z3 
  21.0000,  15.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Ceiling_2,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  15.0000,  4.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  3.0000,  0.0000,  4.0000,  !- X3, Y3, Z3 
  3.0000,  15.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Ceiling_3,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  1.0000,  4.0000,  !- X1, Y1, Z1 
  3.0000,  0.0000,  4.0000,  !- X2, Y2, Z2 
  18.0000,  0.0000,  4.0000,  !- X3, Y3, Z3 
  18.0000,  1.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Ceiling_4,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  9.0000,  4.0000,  !- X1, Y1, Z1 
  3.0000,  6.0000,  4.0000,  !- X2, Y2, Z2 
  18.0000,  6.0000,  4.0000,  !- X3, Y3, Z3 
  18.0000,  9.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Ceiling_5,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  15.0000,  4.0000,  !- X1, Y1, Z1 
  3.0000,  14.0000,  4.0000,  !- X2, Y2, Z2 
  18.0000,  14.0000,  4.0000,  !- X3, Y3, Z3 
  18.0000,  15.0000,  4.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Pop_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  3,  !- Number of Vertices 
  18.0000,  1.0000,  6.0000,  !- X1, Y1, Z1 
  18.0000,  1.0000,  4.0000,  !- X2, Y2, Z2 
  18.0000,  6.0000,  4.0000;  !- X3, Y3, Z3 

BuildingSurface:Detailed,
  Cafeteria_Pop_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  1.0000,  6.0000,  !- X1, Y1, Z1 
  3.0000,  1.0000,  4.0000,  !- X2, Y2, Z2 
  18.0000,  1.0000,  4.0000,  !- X3, Y3, Z3 
  18.0000,  1.0000,  6.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Pop_1_Wall_2_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Cafeteria_Pop_1_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.0500,  1.0000,  5.8000,  !- X1, Y1, Z1 
  3.0500,  1.0000,  5.0953,  !- X2, Y2, Z2 
  17.9500,  1.0000,  5.0953,  !- X3, Y3, Z3 
  17.9500,  1.0000,  5.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Cafeteria_Pop_1_Wall_2:shading_south_1,  !- Name 
  Cafeteria_Pop_1_Wall_2,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  3.0500,  0.6477,  5.8000,  !- X1, Y1, Z1 
  3.0500,  1.0000,  5.8000,  !- X2, Y2, Z2 
  17.9500,  1.0000,  5.8000,  !- X3, Y3, Z3 
  17.9500,  0.6477,  5.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Pop_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  3,  !- Number of Vertices 
  3.0000,  6.0000,  4.0000,  !- X1, Y1, Z1 
  3.0000,  1.0000,  4.0000,  !- X2, Y2, Z2 
  3.0000,  1.0000,  6.0000;  !- X3, Y3, Z3 

BuildingSurface:Detailed,
  Cafeteria_Pop_1_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  18.0000,  1.0000,  6.0000,  !- X1, Y1, Z1 
  18.0000,  6.0000,  4.0000,  !- X2, Y2, Z2 
  3.0000,  6.0000,  4.0000,  !- X3, Y3, Z3 
  3.0000,  1.0000,  6.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Pop_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  3,  !- Number of Vertices 
  18.0000,  9.0000,  6.0000,  !- X1, Y1, Z1 
  18.0000,  9.0000,  4.0000,  !- X2, Y2, Z2 
  18.0000,  14.0000,  4.0000;  !- X3, Y3, Z3 

BuildingSurface:Detailed,
  Cafeteria_Pop_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.0000,  9.0000,  6.0000,  !- X1, Y1, Z1 
  3.0000,  9.0000,  4.0000,  !- X2, Y2, Z2 
  18.0000,  9.0000,  4.0000,  !- X3, Y3, Z3 
  18.0000,  9.0000,  6.0000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Cafeteria_Pop_2_Wall_2_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name 
  Cafeteria_Pop_2_Wall_2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  3.0500,  9.0000,  5.8000,  !- X1, Y1, Z1 
  3.0500,  9.0000,  5.0953,  !- X2, Y2, Z2 
  17.9500,  9.0000,  5.0953,  !- X3, Y3, Z3 
  17.9500,  9.0000,  5.8000;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Cafeteria_Pop_2_Wall_2:shading_south_1,  !- Name 
  Cafeteria_Pop_2_Wall_2,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  3.0500,  8.6477,  5.8000,  !- X1, Y1, Z1 
  3.0500,  9.0000,  5.8000,  !- X2, Y2, Z2 
  17.9500,  9.0000,  5.8000,  !- X3, Y3, Z3 
  17.9500,  8.6477,  5.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Cafeteria_Pop_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  3,  !- Number of Vertices 
  3.0000,  14.0000,  4.0000,  !- X1, Y1, Z1 
  3.0000,  9.0000,  4.0000,  !- X2, Y2, Z2 
  3.0000,  9.0000,  6.0000;  !- X3, Y3, Z3 

BuildingSurface:Detailed,
  Cafeteria_Pop_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  18.0000,  9.0000,  6.0000,  !- X1, Y1, Z1 
  18.0000,  14.0000,  4.0000,  !- X2, Y2, Z2 
  3.0000,  14.0000,  4.0000,  !- X3, Y3, Z3 
  3.0000,  9.0000,  6.0000;  !- X4, Y4, Z4 

InternalMass,
  Cafeteria Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Cafeteria,  !- Zone Name 
  630.0000;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Cafeteria_Infiltration,  !- Name 
  Cafeteria,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Cafeteria People,  !- Name 
  Cafeteria,  !- Zone Name 
  Cafe_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  315.0000,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Cafeteria_Lights,  !- Name 
  Cafeteria,  !- Zone Name 
  Cafeteria_Cafe,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2371.9500,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

Schedule:File,
  Cafeteria_Cafe,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Cafe.csv,  !- File Name 
  6,  !- Column Number 
  2,  !- Rows to Skip at Top 
  8760,  !- Number of Hours of Data 
  Comma;  !- Column Separator 

ElectricEquipment,
  Cafeteria_PlugMisc_Equip,  !- Name 
  Cafeteria,  !- Zone Name 
  Bldg_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1017.4500,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Cafeteria *****

Sizing:Zone,
  Cafeteria,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Cafeteria OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Cafeteria OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  1.40301,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Cafeteria Thermostat,  !- Name 
  Cafeteria,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Cafeteria DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Cafeteria DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Cafeteria,  !- Zone Name 
  Cafeteria Equipment,  !- Zone Conditioning Equipment List Name 
  Cafeteria Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Cafeteria Air Node,  !- Zone Air Node Name 
  Cafeteria Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Cafeteria Inlet Nodes,  !- Name 
  Cafeteria Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Cafeteria Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Cafeteria Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  Cafeteria Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Cafeteria Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrCafeteria,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Cafeteria,  !- Control Zone Name 
  Cafeteria Air Node,  !- Zone Node Name 
  Cafeteria Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_3:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

!***** Air Loop: DOAS_POD_1 *****

AirLoopHVAC,
  DOAS_POD_1,  !- Name 
  DOAS_POD_1_Controllers,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DOAS_POD_1 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DOAS_POD_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DOAS_POD_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DOAS_POD_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DOAS_POD_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:ControllerList,
  DOAS_POD_1_Controllers,  !- Name 
  Controller:WaterCoil,  !- Controller 1 Object Type 
  DOAS_POD_1_OA_CoolC 1_Controller,  !- Controller 1 Name  
  Controller:WaterCoil,  !- Controller 2 Object Type 
  DOAS_POD_1_OA_HeatC 1_Controller;  !- Controller 2 Name  

Controller:WaterCoil,
  DOAS_POD_1_OA_CoolC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node,  !- Sensor Node Name 
  DOAS_POD_1_OA_CoolC 1 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS_POD_1_OA_HeatC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode,  !- Sensor Node Name 
  DOAS_POD_1_OA_HeatC 1 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  DOAS_POD_1 SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others}
  DOAS_SAT_Sch,  !- Schedule Name 
  DOAS_POD_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_POD_1_OA_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  DOAS_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_POD_1_OA_HeatC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  DOAS_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DOAS_POD_1,  !- AirLoop Name 
  VENTILATIONREQUIREMENT,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  Yes,  !- 100% Outdoor Air in Cooling {Yes | No}
  Yes,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

BranchList,
  DOAS_POD_1 Air Loop Branches,  !- Name 
  DOAS_POD_1 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DOAS_POD_1 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DOAS_POD_1_OA,  !- Component 1 Name 
  DOAS_POD_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DOAS_POD_1_OA-DOAS_POD_1_OA_CoolC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type 
  DOAS_POD_1_OA_CoolC 1,  !- Component 2 Name 
  DOAS_POD_1_OA-DOAS_POD_1_OA_CoolC 1Node,  !- Component 2 Inlet Node Name 
  DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type 
  DOAS_POD_1_OA_HeatC 1,  !- Component 3 Name 
  DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node,  !- Component 3 Inlet Node Name 
  DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type 
  DOAS_POD_1_OA_Fan,  !- Component 4 Name 
  DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode,  !- Component 4 Inlet Node Name 
  DOAS_POD_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DOAS_POD_1_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DOAS_POD_1_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS_POD_1_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  DOAS_POD_1_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DOAS_POD_1_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DOAS_POD_1_OA,  !- Name 
  DOAS_POD_1_OA_Controllers,  !- Controller List Name 
  DOAS_POD_1_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DOAS_POD_1_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DOAS_POD_1_OANode List,  !- Name 
  DOAS_POD_1_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DOAS_POD_1_OAMixing Box,  !- Name 
  DOAS_POD_1_OA-DOAS_POD_1_OA_CoolC 1Node,  !- Mixed Air Node Name 
  DOAS_POD_1_OAOutside Air Heat Recovery-DOAS_POD_1_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  DOAS_POD_1_OAMixing Box-DOAS_POD_1_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  DOAS_POD_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  DOAS_POD_1_OAOutside Air Heat Recovery,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.75,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  DOAS_POD_1_OAInlet Node,  !- Supply Air Inlet Node Name 
  DOAS_POD_1_OAOutside Air Heat Recovery-DOAS_POD_1_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  DOAS_POD_1_OAMixing Box-DOAS_POD_1_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  DOAS_POD_1ERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Plate,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  No;  !- Economizer Lockout 

SetpointManager:MixedAir,
  DOAS_POD_1 ERV Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_POD_1_OAOutside Air Heat Recovery-DOAS_POD_1_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DOAS_POD_1_OA_Controller,  !- Name 
  DOAS_POD_1_OAMixing Box-DOAS_POD_1_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  DOAS_POD_1 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DOAS_POD_1_OA-DOAS_POD_1_OA_CoolC 1Node,  !- Mixed Air Node Name 
  DOAS_POD_1_OAInlet Node,  !- Actuator Node Name 
  0.0000,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  DOAS_POD_1_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Schedule:Compact,
  DOAS_POD_1_OAMinOAFracSchedule,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  1.0000;  !- Field 4 

Coil:Cooling:Water:DetailedGeometry,
  DOAS_POD_1_OA_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  DOAS_POD_1_OA_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  DOAS_POD_1_OA_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  DOAS_POD_1_OA-DOAS_POD_1_OA_CoolC 1Node,  !- Air Inlet Node Name 
  DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  DOAS_POD_1_OA_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  DOAS_POD_1_OA_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  DOAS_POD_1_OA_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node,  !- Air Inlet Node Name 
  DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Fan:VariableVolume,
  DOAS_POD_1_OA_Fan,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  0.69,  !- Fan Efficiency {}
  1125,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6000,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9000,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode,  !- Air Inlet Node Name 
  DOAS_POD_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  DOAS_POD_1 Supply Path,  !- Name 
  DOAS_POD_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DOAS_POD_1 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DOAS_POD_1 Supply Air Splitter,  !- Name 
  DOAS_POD_1 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Corner_Class_1_Pod_1 Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  Mult_Class_1_Pod_1 Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  Corridor_Pod_1 Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  Corner_Class_2_Pod_1 Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name 
  Mult_Class_2_Pod_1 Dual Duct Box Inlet Node Name;  !- Outlet 5 Node Name 

AirLoopHVAC:ReturnPath,
  DOAS_POD_1 Return Air Path,  !- Name 
  DOAS_POD_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DOAS_POD_1 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DOAS_POD_1 Return Air Mixer,  !- Name 
  DOAS_POD_1 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Corner_Class_1_Pod_1 Return Air Node Name,  !- Inlet 1 Node Name  
  Mult_Class_1_Pod_1 Return Air Node Name,  !- Inlet 2 Node Name  
  Corridor_Pod_1 Return Air Node Name,  !- Inlet 3 Node Name  
  Corner_Class_2_Pod_1 Return Air Node Name,  !- Inlet 4 Node Name  
  Mult_Class_2_Pod_1 Return Air Node Name;  !- Inlet 5 Node Name  

!***** Air Loop: DOAS_POD_2 *****

AirLoopHVAC,
  DOAS_POD_2,  !- Name 
  DOAS_POD_2_Controllers,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DOAS_POD_2 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DOAS_POD_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DOAS_POD_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DOAS_POD_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DOAS_POD_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:ControllerList,
  DOAS_POD_2_Controllers,  !- Name 
  Controller:WaterCoil,  !- Controller 1 Object Type 
  DOAS_POD_2_OA_CoolC 1_Controller,  !- Controller 1 Name  
  Controller:WaterCoil,  !- Controller 2 Object Type 
  DOAS_POD_2_OA_HeatC 1_Controller;  !- Controller 2 Name  

Controller:WaterCoil,
  DOAS_POD_2_OA_CoolC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  DOAS_POD_2_OA_CoolC 1-DOAS_POD_2_OA_HeatC 1Node,  !- Sensor Node Name 
  DOAS_POD_2_OA_CoolC 1 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS_POD_2_OA_HeatC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  DOAS_POD_2_OA_HeatC 1-DOAS_POD_2_OA_FanNode,  !- Sensor Node Name 
  DOAS_POD_2_OA_HeatC 1 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  DOAS_POD_2 SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others}
  DOAS_SAT_Sch,  !- Schedule Name 
  DOAS_POD_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_POD_2_OA_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  DOAS_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_POD_2_OA_HeatC 1-DOAS_POD_2_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_POD_2_OA_CoolC 1-DOAS_POD_2_OA_HeatC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_POD_2_OA_HeatC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  DOAS_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_POD_2_OA_HeatC 1-DOAS_POD_2_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_POD_2_OA_HeatC 1-DOAS_POD_2_OA_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DOAS_POD_2,  !- AirLoop Name 
  VENTILATIONREQUIREMENT,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  Yes,  !- 100% Outdoor Air in Cooling {Yes | No}
  Yes,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

BranchList,
  DOAS_POD_2 Air Loop Branches,  !- Name 
  DOAS_POD_2 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DOAS_POD_2 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DOAS_POD_2_OA,  !- Component 1 Name 
  DOAS_POD_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DOAS_POD_2_OA-DOAS_POD_2_OA_CoolC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type 
  DOAS_POD_2_OA_CoolC 1,  !- Component 2 Name 
  DOAS_POD_2_OA-DOAS_POD_2_OA_CoolC 1Node,  !- Component 2 Inlet Node Name 
  DOAS_POD_2_OA_CoolC 1-DOAS_POD_2_OA_HeatC 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type 
  DOAS_POD_2_OA_HeatC 1,  !- Component 3 Name 
  DOAS_POD_2_OA_CoolC 1-DOAS_POD_2_OA_HeatC 1Node,  !- Component 3 Inlet Node Name 
  DOAS_POD_2_OA_HeatC 1-DOAS_POD_2_OA_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type 
  DOAS_POD_2_OA_Fan,  !- Component 4 Name 
  DOAS_POD_2_OA_HeatC 1-DOAS_POD_2_OA_FanNode,  !- Component 4 Inlet Node Name 
  DOAS_POD_2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DOAS_POD_2_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DOAS_POD_2_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS_POD_2_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  DOAS_POD_2_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DOAS_POD_2_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DOAS_POD_2_OA,  !- Name 
  DOAS_POD_2_OA_Controllers,  !- Controller List Name 
  DOAS_POD_2_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DOAS_POD_2_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DOAS_POD_2_OANode List,  !- Name 
  DOAS_POD_2_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DOAS_POD_2_OAMixing Box,  !- Name 
  DOAS_POD_2_OA-DOAS_POD_2_OA_CoolC 1Node,  !- Mixed Air Node Name 
  DOAS_POD_2_OAOutside Air Heat Recovery-DOAS_POD_2_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  DOAS_POD_2_OAMixing Box-DOAS_POD_2_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  DOAS_POD_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  DOAS_POD_2_OAOutside Air Heat Recovery,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.75,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  DOAS_POD_2_OAInlet Node,  !- Supply Air Inlet Node Name 
  DOAS_POD_2_OAOutside Air Heat Recovery-DOAS_POD_2_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  DOAS_POD_2_OAMixing Box-DOAS_POD_2_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  DOAS_POD_2ERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Plate,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  No;  !- Economizer Lockout 

SetpointManager:MixedAir,
  DOAS_POD_2 ERV Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_POD_2_OA_HeatC 1-DOAS_POD_2_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_POD_2_OAOutside Air Heat Recovery-DOAS_POD_2_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DOAS_POD_2_OA_Controller,  !- Name 
  DOAS_POD_2_OAMixing Box-DOAS_POD_2_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  DOAS_POD_2 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DOAS_POD_2_OA-DOAS_POD_2_OA_CoolC 1Node,  !- Mixed Air Node Name 
  DOAS_POD_2_OAInlet Node,  !- Actuator Node Name 
  0.0000,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  DOAS_POD_2_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Schedule:Compact,
  DOAS_POD_2_OAMinOAFracSchedule,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  1.0000;  !- Field 4 

Coil:Cooling:Water:DetailedGeometry,
  DOAS_POD_2_OA_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  DOAS_POD_2_OA_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  DOAS_POD_2_OA_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  DOAS_POD_2_OA-DOAS_POD_2_OA_CoolC 1Node,  !- Air Inlet Node Name 
  DOAS_POD_2_OA_CoolC 1-DOAS_POD_2_OA_HeatC 1Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  DOAS_POD_2_OA_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  DOAS_POD_2_OA_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  DOAS_POD_2_OA_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  DOAS_POD_2_OA_CoolC 1-DOAS_POD_2_OA_HeatC 1Node,  !- Air Inlet Node Name 
  DOAS_POD_2_OA_HeatC 1-DOAS_POD_2_OA_FanNode,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Fan:VariableVolume,
  DOAS_POD_2_OA_Fan,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  0.69,  !- Fan Efficiency {}
  1125,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6000,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9000,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  DOAS_POD_2_OA_HeatC 1-DOAS_POD_2_OA_FanNode,  !- Air Inlet Node Name 
  DOAS_POD_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  DOAS_POD_2 Supply Path,  !- Name 
  DOAS_POD_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DOAS_POD_2 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DOAS_POD_2 Supply Air Splitter,  !- Name 
  DOAS_POD_2 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Corner_Class_1_Pod_2 Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  Mult_Class_1_Pod_2 Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  Corridor_Pod_2 Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  Corner_Class_2_Pod_2 Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name 
  Mult_Class_2_Pod_2 Dual Duct Box Inlet Node Name;  !- Outlet 5 Node Name 

AirLoopHVAC:ReturnPath,
  DOAS_POD_2 Return Air Path,  !- Name 
  DOAS_POD_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DOAS_POD_2 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DOAS_POD_2 Return Air Mixer,  !- Name 
  DOAS_POD_2 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Corner_Class_1_Pod_2 Return Air Node Name,  !- Inlet 1 Node Name  
  Mult_Class_1_Pod_2 Return Air Node Name,  !- Inlet 2 Node Name  
  Corridor_Pod_2 Return Air Node Name,  !- Inlet 3 Node Name  
  Corner_Class_2_Pod_2 Return Air Node Name,  !- Inlet 4 Node Name  
  Mult_Class_2_Pod_2 Return Air Node Name;  !- Inlet 5 Node Name  

!***** Air Loop: DOAS_POD_3 *****

AirLoopHVAC,
  DOAS_POD_3,  !- Name 
  DOAS_POD_3_Controllers,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DOAS_POD_3 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DOAS_POD_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DOAS_POD_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DOAS_POD_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DOAS_POD_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:ControllerList,
  DOAS_POD_3_Controllers,  !- Name 
  Controller:WaterCoil,  !- Controller 1 Object Type 
  DOAS_POD_3_OA_CoolC 1_Controller,  !- Controller 1 Name  
  Controller:WaterCoil,  !- Controller 2 Object Type 
  DOAS_POD_3_OA_HeatC 1_Controller;  !- Controller 2 Name  

Controller:WaterCoil,
  DOAS_POD_3_OA_CoolC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  DOAS_POD_3_OA_CoolC 1-DOAS_POD_3_OA_HeatC 1Node,  !- Sensor Node Name 
  DOAS_POD_3_OA_CoolC 1 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS_POD_3_OA_HeatC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  DOAS_POD_3_OA_HeatC 1-DOAS_POD_3_OA_FanNode,  !- Sensor Node Name 
  DOAS_POD_3_OA_HeatC 1 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  DOAS_POD_3 SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others}
  DOAS_SAT_Sch,  !- Schedule Name 
  DOAS_POD_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_POD_3_OA_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  DOAS_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_POD_3_OA_HeatC 1-DOAS_POD_3_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_POD_3_OA_CoolC 1-DOAS_POD_3_OA_HeatC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_POD_3_OA_HeatC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  DOAS_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_POD_3_OA_HeatC 1-DOAS_POD_3_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_POD_3_OA_HeatC 1-DOAS_POD_3_OA_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DOAS_POD_3,  !- AirLoop Name 
  VENTILATIONREQUIREMENT,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  Yes,  !- 100% Outdoor Air in Cooling {Yes | No}
  Yes,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

BranchList,
  DOAS_POD_3 Air Loop Branches,  !- Name 
  DOAS_POD_3 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DOAS_POD_3 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DOAS_POD_3_OA,  !- Component 1 Name 
  DOAS_POD_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DOAS_POD_3_OA-DOAS_POD_3_OA_CoolC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type 
  DOAS_POD_3_OA_CoolC 1,  !- Component 2 Name 
  DOAS_POD_3_OA-DOAS_POD_3_OA_CoolC 1Node,  !- Component 2 Inlet Node Name 
  DOAS_POD_3_OA_CoolC 1-DOAS_POD_3_OA_HeatC 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type 
  DOAS_POD_3_OA_HeatC 1,  !- Component 3 Name 
  DOAS_POD_3_OA_CoolC 1-DOAS_POD_3_OA_HeatC 1Node,  !- Component 3 Inlet Node Name 
  DOAS_POD_3_OA_HeatC 1-DOAS_POD_3_OA_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type 
  DOAS_POD_3_OA_Fan,  !- Component 4 Name 
  DOAS_POD_3_OA_HeatC 1-DOAS_POD_3_OA_FanNode,  !- Component 4 Inlet Node Name 
  DOAS_POD_3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DOAS_POD_3_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DOAS_POD_3_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS_POD_3_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  DOAS_POD_3_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DOAS_POD_3_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DOAS_POD_3_OA,  !- Name 
  DOAS_POD_3_OA_Controllers,  !- Controller List Name 
  DOAS_POD_3_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DOAS_POD_3_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DOAS_POD_3_OANode List,  !- Name 
  DOAS_POD_3_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DOAS_POD_3_OAMixing Box,  !- Name 
  DOAS_POD_3_OA-DOAS_POD_3_OA_CoolC 1Node,  !- Mixed Air Node Name 
  DOAS_POD_3_OAOutside Air Heat Recovery-DOAS_POD_3_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  DOAS_POD_3_OAMixing Box-DOAS_POD_3_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  DOAS_POD_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  DOAS_POD_3_OAOutside Air Heat Recovery,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.75,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  DOAS_POD_3_OAInlet Node,  !- Supply Air Inlet Node Name 
  DOAS_POD_3_OAOutside Air Heat Recovery-DOAS_POD_3_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  DOAS_POD_3_OAMixing Box-DOAS_POD_3_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  DOAS_POD_3ERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Plate,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  No;  !- Economizer Lockout 

SetpointManager:MixedAir,
  DOAS_POD_3 ERV Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_POD_3_OA_HeatC 1-DOAS_POD_3_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_POD_3_OAOutside Air Heat Recovery-DOAS_POD_3_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DOAS_POD_3_OA_Controller,  !- Name 
  DOAS_POD_3_OAMixing Box-DOAS_POD_3_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  DOAS_POD_3 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DOAS_POD_3_OA-DOAS_POD_3_OA_CoolC 1Node,  !- Mixed Air Node Name 
  DOAS_POD_3_OAInlet Node,  !- Actuator Node Name 
  0.0000,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  DOAS_POD_3_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Schedule:Compact,
  DOAS_POD_3_OAMinOAFracSchedule,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  1.0000;  !- Field 4 

Coil:Cooling:Water:DetailedGeometry,
  DOAS_POD_3_OA_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  DOAS_POD_3_OA_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  DOAS_POD_3_OA_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  DOAS_POD_3_OA-DOAS_POD_3_OA_CoolC 1Node,  !- Air Inlet Node Name 
  DOAS_POD_3_OA_CoolC 1-DOAS_POD_3_OA_HeatC 1Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  DOAS_POD_3_OA_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  DOAS_POD_3_OA_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  DOAS_POD_3_OA_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  DOAS_POD_3_OA_CoolC 1-DOAS_POD_3_OA_HeatC 1Node,  !- Air Inlet Node Name 
  DOAS_POD_3_OA_HeatC 1-DOAS_POD_3_OA_FanNode,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Fan:VariableVolume,
  DOAS_POD_3_OA_Fan,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  0.69,  !- Fan Efficiency {}
  1125,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6000,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9000,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  DOAS_POD_3_OA_HeatC 1-DOAS_POD_3_OA_FanNode,  !- Air Inlet Node Name 
  DOAS_POD_3 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  DOAS_POD_3 Supply Path,  !- Name 
  DOAS_POD_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DOAS_POD_3 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DOAS_POD_3 Supply Air Splitter,  !- Name 
  DOAS_POD_3 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Corner_Class_1_Pod_3 Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  Mult_Class_1_Pod_3 Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  Corridor_Pod_3 Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  Corner_Class_2_Pod_3 Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name 
  Mult_Class_2_Pod_3 Dual Duct Box Inlet Node Name,  !- Outlet 5 Node Name 
  Art_Class Dual Duct Box Inlet Node Name;  !- Outlet 6 Node Name 

AirLoopHVAC:ReturnPath,
  DOAS_POD_3 Return Air Path,  !- Name 
  DOAS_POD_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DOAS_POD_3 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DOAS_POD_3 Return Air Mixer,  !- Name 
  DOAS_POD_3 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Corner_Class_1_Pod_3 Return Air Node Name,  !- Inlet 1 Node Name  
  Mult_Class_1_Pod_3 Return Air Node Name,  !- Inlet 2 Node Name  
  Corridor_Pod_3 Return Air Node Name,  !- Inlet 3 Node Name  
  Corner_Class_2_Pod_3 Return Air Node Name,  !- Inlet 4 Node Name  
  Mult_Class_2_Pod_3 Return Air Node Name,  !- Inlet 5 Node Name  
  Art_Class Return Air Node Name;  !- Inlet 6 Node Name  

!***** Air Loop: DOAS_OTHER *****

AirLoopHVAC,
  DOAS_OTHER,  !- Name 
  DOAS_OTHER_Controllers,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DOAS_OTHER Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DOAS_OTHER Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DOAS_OTHER Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DOAS_OTHER Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DOAS_OTHER Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:ControllerList,
  DOAS_OTHER_Controllers,  !- Name 
  Controller:WaterCoil,  !- Controller 1 Object Type 
  DOAS_OTHER_OA_CoolC 1_Controller,  !- Controller 1 Name  
  Controller:WaterCoil,  !- Controller 2 Object Type 
  DOAS_OTHER_OA_HeatC 1_Controller;  !- Controller 2 Name  

Controller:WaterCoil,
  DOAS_OTHER_OA_CoolC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  DOAS_OTHER_OA_CoolC 1-DOAS_OTHER_OA_HeatC 1Node,  !- Sensor Node Name 
  DOAS_OTHER_OA_CoolC 1 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS_OTHER_OA_HeatC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  DOAS_OTHER_OA_HeatC 1-DOAS_OTHER_OA_FanNode,  !- Sensor Node Name 
  DOAS_OTHER_OA_HeatC 1 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  DOAS_OTHER SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others}
  DOAS_SAT_Sch,  !- Schedule Name 
  DOAS_OTHER Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_OTHER_OA_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  DOAS_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_OTHER_OA_HeatC 1-DOAS_OTHER_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_OTHER_OA_CoolC 1-DOAS_OTHER_OA_HeatC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_OTHER_OA_HeatC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  DOAS_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_OTHER_OA_HeatC 1-DOAS_OTHER_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_OTHER_OA_HeatC 1-DOAS_OTHER_OA_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DOAS_OTHER,  !- AirLoop Name 
  VENTILATIONREQUIREMENT,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  Yes,  !- 100% Outdoor Air in Cooling {Yes | No}
  Yes,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

BranchList,
  DOAS_OTHER Air Loop Branches,  !- Name 
  DOAS_OTHER Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DOAS_OTHER Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DOAS_OTHER_OA,  !- Component 1 Name 
  DOAS_OTHER Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DOAS_OTHER_OA-DOAS_OTHER_OA_CoolC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type 
  DOAS_OTHER_OA_CoolC 1,  !- Component 2 Name 
  DOAS_OTHER_OA-DOAS_OTHER_OA_CoolC 1Node,  !- Component 2 Inlet Node Name 
  DOAS_OTHER_OA_CoolC 1-DOAS_OTHER_OA_HeatC 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type 
  DOAS_OTHER_OA_HeatC 1,  !- Component 3 Name 
  DOAS_OTHER_OA_CoolC 1-DOAS_OTHER_OA_HeatC 1Node,  !- Component 3 Inlet Node Name 
  DOAS_OTHER_OA_HeatC 1-DOAS_OTHER_OA_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type 
  DOAS_OTHER_OA_Fan,  !- Component 4 Name 
  DOAS_OTHER_OA_HeatC 1-DOAS_OTHER_OA_FanNode,  !- Component 4 Inlet Node Name 
  DOAS_OTHER Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DOAS_OTHER_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DOAS_OTHER_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS_OTHER_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  DOAS_OTHER_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DOAS_OTHER_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DOAS_OTHER_OA,  !- Name 
  DOAS_OTHER_OA_Controllers,  !- Controller List Name 
  DOAS_OTHER_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DOAS_OTHER_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DOAS_OTHER_OANode List,  !- Name 
  DOAS_OTHER_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DOAS_OTHER_OAMixing Box,  !- Name 
  DOAS_OTHER_OA-DOAS_OTHER_OA_CoolC 1Node,  !- Mixed Air Node Name 
  DOAS_OTHER_OAOutside Air Heat Recovery-DOAS_OTHER_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  DOAS_OTHER_OAMixing Box-DOAS_OTHER_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  DOAS_OTHER Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  DOAS_OTHER_OAOutside Air Heat Recovery,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.75,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  DOAS_OTHER_OAInlet Node,  !- Supply Air Inlet Node Name 
  DOAS_OTHER_OAOutside Air Heat Recovery-DOAS_OTHER_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  DOAS_OTHER_OAMixing Box-DOAS_OTHER_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  DOAS_OTHERERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Plate,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  No;  !- Economizer Lockout 

SetpointManager:MixedAir,
  DOAS_OTHER ERV Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_OTHER_OA_HeatC 1-DOAS_OTHER_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_OTHER_OAOutside Air Heat Recovery-DOAS_OTHER_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DOAS_OTHER_OA_Controller,  !- Name 
  DOAS_OTHER_OAMixing Box-DOAS_OTHER_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  DOAS_OTHER Supply Equipment Inlet Node,  !- Return Air Node Name 
  DOAS_OTHER_OA-DOAS_OTHER_OA_CoolC 1Node,  !- Mixed Air Node Name 
  DOAS_OTHER_OAInlet Node,  !- Actuator Node Name 
  0.0000,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  DOAS_OTHER_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Schedule:Compact,
  DOAS_OTHER_OAMinOAFracSchedule,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  1.0000;  !- Field 4 

Coil:Cooling:Water:DetailedGeometry,
  DOAS_OTHER_OA_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  DOAS_OTHER_OA_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  DOAS_OTHER_OA_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  DOAS_OTHER_OA-DOAS_OTHER_OA_CoolC 1Node,  !- Air Inlet Node Name 
  DOAS_OTHER_OA_CoolC 1-DOAS_OTHER_OA_HeatC 1Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  DOAS_OTHER_OA_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  DOAS_OTHER_OA_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  DOAS_OTHER_OA_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  DOAS_OTHER_OA_CoolC 1-DOAS_OTHER_OA_HeatC 1Node,  !- Air Inlet Node Name 
  DOAS_OTHER_OA_HeatC 1-DOAS_OTHER_OA_FanNode,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Fan:VariableVolume,
  DOAS_OTHER_OA_Fan,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  0.69,  !- Fan Efficiency {}
  1125,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6000,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9000,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  DOAS_OTHER_OA_HeatC 1-DOAS_OTHER_OA_FanNode,  !- Air Inlet Node Name 
  DOAS_OTHER Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  DOAS_OTHER Supply Path,  !- Name 
  DOAS_OTHER Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DOAS_OTHER Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DOAS_OTHER Supply Air Splitter,  !- Name 
  DOAS_OTHER Zone Equipment Inlet Node,  !- Inlet Node Name 
  Main_Corridor Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  Lobby Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  Mech Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  Bathrooms Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name 
  Offices Dual Duct Box Inlet Node Name,  !- Outlet 5 Node Name 
  Media_Center Dual Duct Box Inlet Node Name;  !- Outlet 6 Node Name 

AirLoopHVAC:ReturnPath,
  DOAS_OTHER Return Air Path,  !- Name 
  DOAS_OTHER Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DOAS_OTHER Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DOAS_OTHER Return Air Mixer,  !- Name 
  DOAS_OTHER Zone Equipment Outlet Node,  !- Outlet Node Name 
  Main_Corridor Return Air Node Name,  !- Inlet 1 Node Name  
  Lobby Return Air Node Name,  !- Inlet 2 Node Name  
  Mech Return Air Node Name,  !- Inlet 3 Node Name  
  Bathrooms Return Air Node Name,  !- Inlet 4 Node Name  
  Offices Return Air Node Name,  !- Inlet 5 Node Name  
  Media_Center Return Air Node Name;  !- Inlet 6 Node Name  

!***** Air Loop: PSZ-AC_1:5 *****

AirLoopHVAC,
  PSZ-AC_1:5,  !- Name 
  ,  !- Controller List Name 
  PSZ-AC_1:5 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:5 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_1:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_1:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_1:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_1:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  PSZ-AC_1:5_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_1:5_HeatC 1-PSZ-AC_1:5_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_1:5_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_1:5_CoolC 1-PSZ-AC_1:5_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_1:5_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  PSZ-AC_1:5,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

AvailabilityManagerAssignmentList,
  PSZ-AC_1:5 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ-AC_1:5 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  PSZ-AC_1:5 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_1:5 Air Loop Branches,  !- Name 
  PSZ-AC_1:5 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_1:5 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_1:5_OA,  !- Component 1 Name 
  PSZ-AC_1:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_1:5_OA-PSZ-AC_1:5_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 2 Object Type 
  PSZ-AC_1:5_HeatC 1,  !- Component 2 Name 
  PSZ-AC_1:5_OA-PSZ-AC_1:5_HeatC 1Node,  !- Component 2 Inlet Node Name 
  PSZ-AC_1:5_HeatC 1-PSZ-AC_1:5_CoolC 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 3 Object Type 
  PSZ-AC_1:5_CoolC 1,  !- Component 3 Name 
  PSZ-AC_1:5_HeatC 1-PSZ-AC_1:5_CoolC 1Node,  !- Component 3 Inlet Node Name 
  PSZ-AC_1:5_CoolC 1-PSZ-AC_1:5_CoolC 2Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 4 Object Type 
  PSZ-AC_1:5_CoolC 2,  !- Component 4 Name 
  PSZ-AC_1:5_CoolC 1-PSZ-AC_1:5_CoolC 2Node,  !- Component 4 Inlet Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 5 Object Type 
  PSZ-AC_1:5_Fan,  !- Component 5 Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- Component 5 Inlet Node Name 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_1:5_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  PSZ-AC_1:5_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:5_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  PSZ-AC_1:5_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_1:5_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:5_OA,  !- Name 
  PSZ-AC_1:5_OA_Controllers,  !- Controller List Name 
  PSZ-AC_1:5_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ-AC_1:5 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_1:5_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_1:5_OANode List,  !- Name 
  PSZ-AC_1:5_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_1:5_OAMixing Box,  !- Name 
  PSZ-AC_1:5_OA-PSZ-AC_1:5_HeatC 1Node,  !- Mixed Air Node Name 
  PSZ-AC_1:5_OAOutside Air Heat Recovery-PSZ-AC_1:5_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  PSZ-AC_1:5_OAMixing Box-PSZ-AC_1:5_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  PSZ-AC_1:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  PSZ-AC_1:5_OAOutside Air Heat Recovery,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.75,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  PSZ-AC_1:5_OAInlet Node,  !- Supply Air Inlet Node Name 
  PSZ-AC_1:5_OAOutside Air Heat Recovery-PSZ-AC_1:5_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  PSZ-AC_1:5_OAMixing Box-PSZ-AC_1:5_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  PSZ-AC_1:5ERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Plate,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  No;  !- Economizer Lockout 

SetpointManager:MixedAir,
  PSZ-AC_1:5 ERV Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_1:5_OAOutside Air Heat Recovery-PSZ-AC_1:5_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_1:5 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_1:5_OA-PSZ-AC_1:5_HeatC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_1:5_OA_Controller,  !- Name 
  PSZ-AC_1:5_OAMixing Box-PSZ-AC_1:5_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  PSZ-AC_1:5 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_1:5_OA-PSZ-AC_1:5_HeatC 1Node,  !- Mixed Air Node Name 
  PSZ-AC_1:5_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  Gym_MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Coil:Heating:Gas,
  PSZ-AC_1:5_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC_1:5_OA-PSZ-AC_1:5_HeatC 1Node,  !- Air Inlet Node Name 
  PSZ-AC_1:5_HeatC 1-PSZ-AC_1:5_CoolC 1Node,  !- Air Outlet Node Name 
  PSZ-AC_1:5_HeatC 1-PSZ-AC_1:5_CoolC 1Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_1:5_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_1:5_HeatC 1-PSZ-AC_1:5_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name 
  PSZ-AC_1:5_CoolC 1-PSZ-AC_1:5_CoolC 2Node,  !- DX Cooling Coil System Outlet Node Name 
  PSZ-AC_1:5_CoolC 1-PSZ-AC_1:5_CoolC 2Node,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_1:5_CoolC 1 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:5_CoolC 1 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_1:5_HeatC 1-PSZ-AC_1:5_CoolC 1Node,  !- Air Inlet Node Name 
  PSZ-AC_1:5_CoolC 1-PSZ-AC_1:5_CoolC 2Node,  !- Air Outlet Node Name 
  PSZ-AC_1:5_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_1:5_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_1:5_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_1:5_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_1:5_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_1:5_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_1:5_CoolC 1_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_1:5_CoolC 1_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:5_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_1:5_CoolC 1_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:5_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_1:5_CoolC 1_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_1:5_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_1:5_CoolC 1-PSZ-AC_1:5_CoolC 2Node,  !- DX Cooling Coil System Inlet Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_1:5_CoolC 2 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:5_CoolC 2 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_1:5_CoolC 1-PSZ-AC_1:5_CoolC 2Node,  !- Air Inlet Node Name 
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- Air Outlet Node Name 
  PSZ-AC_1:5_CoolC 2_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_1:5_CoolC 2_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_1:5_CoolC 2_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_1:5_CoolC 2_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_1:5_CoolC 2_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_1:5_CoolC 2_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_1:5_CoolC 2_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_1:5_CoolC 2_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:5_CoolC 2_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_1:5_CoolC 2_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:5_CoolC 2_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_1:5_CoolC 2_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Fan:ConstantVolume,
  PSZ-AC_1:5_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.6,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9000,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  PSZ-AC_1:5_CoolC 2-PSZ-AC_1:5_FanNode,  !- Air Inlet Node Name 
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:5 Supply Path,  !- Name 
  PSZ-AC_1:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_1:5 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:5 Supply Air Splitter,  !- Name 
  PSZ-AC_1:5 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Gym Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:5 Return Air Path,  !- Name 
  PSZ-AC_1:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_1:5 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:5 Return Air Mixer,  !- Name 
  PSZ-AC_1:5 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Gym Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: PSZ-AC_2:6 *****

AirLoopHVAC,
  PSZ-AC_2:6,  !- Name 
  ,  !- Controller List Name 
  PSZ-AC_2:6 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_2:6 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_2:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_2:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_2:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_2:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  PSZ-AC_2:6_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_2:6_HeatC 1-PSZ-AC_2:6_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_2:6_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_2:6_CoolC 1-PSZ-AC_2:6_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_2:6_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  PSZ-AC_2:6,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

AvailabilityManagerAssignmentList,
  PSZ-AC_2:6 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ-AC_2:6 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  PSZ-AC_2:6 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_2:6 Air Loop Branches,  !- Name 
  PSZ-AC_2:6 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_2:6 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_2:6_OA,  !- Component 1 Name 
  PSZ-AC_2:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_2:6_OA-PSZ-AC_2:6_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 2 Object Type 
  PSZ-AC_2:6_HeatC 1,  !- Component 2 Name 
  PSZ-AC_2:6_OA-PSZ-AC_2:6_HeatC 1Node,  !- Component 2 Inlet Node Name 
  PSZ-AC_2:6_HeatC 1-PSZ-AC_2:6_CoolC 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 3 Object Type 
  PSZ-AC_2:6_CoolC 1,  !- Component 3 Name 
  PSZ-AC_2:6_HeatC 1-PSZ-AC_2:6_CoolC 1Node,  !- Component 3 Inlet Node Name 
  PSZ-AC_2:6_CoolC 1-PSZ-AC_2:6_CoolC 2Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 4 Object Type 
  PSZ-AC_2:6_CoolC 2,  !- Component 4 Name 
  PSZ-AC_2:6_CoolC 1-PSZ-AC_2:6_CoolC 2Node,  !- Component 4 Inlet Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 5 Object Type 
  PSZ-AC_2:6_Fan,  !- Component 5 Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- Component 5 Inlet Node Name 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_2:6_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  PSZ-AC_2:6_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_2:6_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  PSZ-AC_2:6_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_2:6_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_2:6_OA,  !- Name 
  PSZ-AC_2:6_OA_Controllers,  !- Controller List Name 
  PSZ-AC_2:6_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ-AC_2:6 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_2:6_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_2:6_OANode List,  !- Name 
  PSZ-AC_2:6_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_2:6_OAMixing Box,  !- Name 
  PSZ-AC_2:6_OA-PSZ-AC_2:6_HeatC 1Node,  !- Mixed Air Node Name 
  PSZ-AC_2:6_OAOutside Air Heat Recovery-PSZ-AC_2:6_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  PSZ-AC_2:6_OAMixing Box-PSZ-AC_2:6_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  PSZ-AC_2:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  PSZ-AC_2:6_OAOutside Air Heat Recovery,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.75,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  PSZ-AC_2:6_OAInlet Node,  !- Supply Air Inlet Node Name 
  PSZ-AC_2:6_OAOutside Air Heat Recovery-PSZ-AC_2:6_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  PSZ-AC_2:6_OAMixing Box-PSZ-AC_2:6_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  PSZ-AC_2:6ERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Plate,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  No;  !- Economizer Lockout 

SetpointManager:MixedAir,
  PSZ-AC_2:6 ERV Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_2:6_OAOutside Air Heat Recovery-PSZ-AC_2:6_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_2:6 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_2:6_OA-PSZ-AC_2:6_HeatC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_2:6_OA_Controller,  !- Name 
  PSZ-AC_2:6_OAMixing Box-PSZ-AC_2:6_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  PSZ-AC_2:6 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_2:6_OA-PSZ-AC_2:6_HeatC 1Node,  !- Mixed Air Node Name 
  PSZ-AC_2:6_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Coil:Heating:Gas,
  PSZ-AC_2:6_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC_2:6_OA-PSZ-AC_2:6_HeatC 1Node,  !- Air Inlet Node Name 
  PSZ-AC_2:6_HeatC 1-PSZ-AC_2:6_CoolC 1Node,  !- Air Outlet Node Name 
  PSZ-AC_2:6_HeatC 1-PSZ-AC_2:6_CoolC 1Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_2:6_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_2:6_HeatC 1-PSZ-AC_2:6_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name 
  PSZ-AC_2:6_CoolC 1-PSZ-AC_2:6_CoolC 2Node,  !- DX Cooling Coil System Outlet Node Name 
  PSZ-AC_2:6_CoolC 1-PSZ-AC_2:6_CoolC 2Node,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_2:6_CoolC 1 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_2:6_CoolC 1 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_2:6_HeatC 1-PSZ-AC_2:6_CoolC 1Node,  !- Air Inlet Node Name 
  PSZ-AC_2:6_CoolC 1-PSZ-AC_2:6_CoolC 2Node,  !- Air Outlet Node Name 
  PSZ-AC_2:6_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_2:6_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_2:6_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_2:6_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_2:6_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_2:6_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_2:6_CoolC 1_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_2:6_CoolC 1_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_2:6_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_2:6_CoolC 1_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_2:6_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_2:6_CoolC 1_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_2:6_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_2:6_CoolC 1-PSZ-AC_2:6_CoolC 2Node,  !- DX Cooling Coil System Inlet Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_2:6_CoolC 2 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_2:6_CoolC 2 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_2:6_CoolC 1-PSZ-AC_2:6_CoolC 2Node,  !- Air Inlet Node Name 
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- Air Outlet Node Name 
  PSZ-AC_2:6_CoolC 2_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_2:6_CoolC 2_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_2:6_CoolC 2_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_2:6_CoolC 2_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_2:6_CoolC 2_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_2:6_CoolC 2_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_2:6_CoolC 2_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_2:6_CoolC 2_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_2:6_CoolC 2_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_2:6_CoolC 2_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_2:6_CoolC 2_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_2:6_CoolC 2_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Fan:ConstantVolume,
  PSZ-AC_2:6_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.6,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9000,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  PSZ-AC_2:6_CoolC 2-PSZ-AC_2:6_FanNode,  !- Air Inlet Node Name 
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  PSZ-AC_2:6 Supply Path,  !- Name 
  PSZ-AC_2:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_2:6 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_2:6 Supply Air Splitter,  !- Name 
  PSZ-AC_2:6 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Kitchen Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_2:6 Return Air Path,  !- Name 
  PSZ-AC_2:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_2:6 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_2:6 Return Air Mixer,  !- Name 
  PSZ-AC_2:6 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Kitchen Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: PSZ-AC_3:7 *****

AirLoopHVAC,
  PSZ-AC_3:7,  !- Name 
  ,  !- Controller List Name 
  PSZ-AC_3:7 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_3:7 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_3:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_3:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_3:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_3:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  PSZ-AC_3:7_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_3:7_HeatC 1-PSZ-AC_3:7_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_3:7_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_3:7_CoolC 1-PSZ-AC_3:7_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_3:7_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  PSZ-AC_3:7,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

AvailabilityManagerAssignmentList,
  PSZ-AC_3:7 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ-AC_3:7 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  PSZ-AC_3:7 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_3:7 Air Loop Branches,  !- Name 
  PSZ-AC_3:7 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_3:7 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_3:7_OA,  !- Component 1 Name 
  PSZ-AC_3:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_3:7_OA-PSZ-AC_3:7_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 2 Object Type 
  PSZ-AC_3:7_HeatC 1,  !- Component 2 Name 
  PSZ-AC_3:7_OA-PSZ-AC_3:7_HeatC 1Node,  !- Component 2 Inlet Node Name 
  PSZ-AC_3:7_HeatC 1-PSZ-AC_3:7_CoolC 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 3 Object Type 
  PSZ-AC_3:7_CoolC 1,  !- Component 3 Name 
  PSZ-AC_3:7_HeatC 1-PSZ-AC_3:7_CoolC 1Node,  !- Component 3 Inlet Node Name 
  PSZ-AC_3:7_CoolC 1-PSZ-AC_3:7_CoolC 2Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 4 Object Type 
  PSZ-AC_3:7_CoolC 2,  !- Component 4 Name 
  PSZ-AC_3:7_CoolC 1-PSZ-AC_3:7_CoolC 2Node,  !- Component 4 Inlet Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 5 Object Type 
  PSZ-AC_3:7_Fan,  !- Component 5 Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- Component 5 Inlet Node Name 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_3:7_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  PSZ-AC_3:7_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_3:7_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  PSZ-AC_3:7_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_3:7_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_3:7_OA,  !- Name 
  PSZ-AC_3:7_OA_Controllers,  !- Controller List Name 
  PSZ-AC_3:7_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ-AC_3:7 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_3:7_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_3:7_OANode List,  !- Name 
  PSZ-AC_3:7_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_3:7_OAMixing Box,  !- Name 
  PSZ-AC_3:7_OA-PSZ-AC_3:7_HeatC 1Node,  !- Mixed Air Node Name 
  PSZ-AC_3:7_OAOutside Air Heat Recovery-PSZ-AC_3:7_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  PSZ-AC_3:7_OAMixing Box-PSZ-AC_3:7_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  PSZ-AC_3:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  PSZ-AC_3:7_OAOutside Air Heat Recovery,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.75,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  PSZ-AC_3:7_OAInlet Node,  !- Supply Air Inlet Node Name 
  PSZ-AC_3:7_OAOutside Air Heat Recovery-PSZ-AC_3:7_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  PSZ-AC_3:7_OAMixing Box-PSZ-AC_3:7_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  PSZ-AC_3:7ERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Plate,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  No;  !- Economizer Lockout 

SetpointManager:MixedAir,
  PSZ-AC_3:7 ERV Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_3:7_OAOutside Air Heat Recovery-PSZ-AC_3:7_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ-AC_3:7 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- Fan Inlet Node Name 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ-AC_3:7_OA-PSZ-AC_3:7_HeatC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_3:7_OA_Controller,  !- Name 
  PSZ-AC_3:7_OAMixing Box-PSZ-AC_3:7_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  PSZ-AC_3:7 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_3:7_OA-PSZ-AC_3:7_HeatC 1Node,  !- Mixed Air Node Name 
  PSZ-AC_3:7_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Coil:Heating:Gas,
  PSZ-AC_3:7_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC_3:7_OA-PSZ-AC_3:7_HeatC 1Node,  !- Air Inlet Node Name 
  PSZ-AC_3:7_HeatC 1-PSZ-AC_3:7_CoolC 1Node,  !- Air Outlet Node Name 
  PSZ-AC_3:7_HeatC 1-PSZ-AC_3:7_CoolC 1Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_3:7_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_3:7_HeatC 1-PSZ-AC_3:7_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name 
  PSZ-AC_3:7_CoolC 1-PSZ-AC_3:7_CoolC 2Node,  !- DX Cooling Coil System Outlet Node Name 
  PSZ-AC_3:7_CoolC 1-PSZ-AC_3:7_CoolC 2Node,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_3:7_CoolC 1 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_3:7_CoolC 1 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_3:7_HeatC 1-PSZ-AC_3:7_CoolC 1Node,  !- Air Inlet Node Name 
  PSZ-AC_3:7_CoolC 1-PSZ-AC_3:7_CoolC 2Node,  !- Air Outlet Node Name 
  PSZ-AC_3:7_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_3:7_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_3:7_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_3:7_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_3:7_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_3:7_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_3:7_CoolC 1_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_3:7_CoolC 1_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_3:7_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_3:7_CoolC 1_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_3:7_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_3:7_CoolC 1_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_3:7_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_3:7_CoolC 1-PSZ-AC_3:7_CoolC 2Node,  !- DX Cooling Coil System Inlet Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_3:7_CoolC 2 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_3:7_CoolC 2 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_3:7_CoolC 1-PSZ-AC_3:7_CoolC 2Node,  !- Air Inlet Node Name 
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- Air Outlet Node Name 
  PSZ-AC_3:7_CoolC 2_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_3:7_CoolC 2_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_3:7_CoolC 2_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_3:7_CoolC 2_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_3:7_CoolC 2_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_3:7_CoolC 2_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_3:7_CoolC 2_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_3:7_CoolC 2_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_3:7_CoolC 2_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_3:7_CoolC 2_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_3:7_CoolC 2_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_3:7_CoolC 2_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Fan:ConstantVolume,
  PSZ-AC_3:7_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.6,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9000,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  PSZ-AC_3:7_CoolC 2-PSZ-AC_3:7_FanNode,  !- Air Inlet Node Name 
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  PSZ-AC_3:7 Supply Path,  !- Name 
  PSZ-AC_3:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_3:7 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_3:7 Supply Air Splitter,  !- Name 
  PSZ-AC_3:7 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Cafeteria Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_3:7 Return Air Path,  !- Name 
  PSZ-AC_3:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_3:7 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_3:7 Return Air Mixer,  !- Name 
  PSZ-AC_3:7 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Cafeteria Return Air Node Name;  !- Inlet 1 Node Name  

!***** Plant Loop: SWHSys1 *****

PlantLoop,
  SWHSys1,  !- Name 
  Water,  !- Fluid Type {WATER}
  ,  !- User Defined Fluid Type 
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name 
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node 
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node 
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node 
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name 
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name 
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node 
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node 
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name 
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name 
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  SWHSys1,  !- Loop Name 
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name 
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name 
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name 

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name 
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name 
  PlantOnSched;  !- Control Scheme 1 Schedule Name 

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name 
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name 

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  60;  !- Field 4 

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name 
  WaterHeater:Mixed,  !- Equipment 2 Object Type 
  SWHSys1 Water Heater;  !- Equipment 2 Name 

BranchList,
  SWHSys1 Supply Branches,  !- Name 
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name 
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name 
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name 
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  SWHSys1 Supply Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  SWHSys1 Supply Mixer;  !- Connector 2 Name 

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name 
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name 
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name 
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name 
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name 
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name 
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pump:VariableSpeed,  !- Component 1 Object Type 
  SWHSys1 Pump,  !- Component 1 Name 
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterHeater:Mixed,  !- Component 2 Object Type 
  SWHSys1 Water Heater,  !- Component 2 Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 2 Inlet Node Name 
  SWHSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Passive;  !- Component 2 Branch Control Type 

Pump:VariableSpeed,
  SWHSys1 Pump,  !- Name 
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name 
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  1,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  1,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve 
  1,  !- Coefficient 2 of the Part Load Performance Curve 
  0,  !- Coefficient 3 of the Part Load Performance Curve 
  0,  !- Coefficient 4 of the Part Load Performance Curve 
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name 

WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name 
  1,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name 
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  NATURALGAS,  !- Heater Fuel Type 
  0.9,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name 
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- Off Cycle Parasitic Fuel Type 
  0.9,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- On Cycle Parasitic Fuel Type 
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name 
  ,  !- Ambient Temperature Zone Name 
  ,  !- Ambient Temperature Outdoor Air Node Name 
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone 
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone 
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name 
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name 
  1.0,  !- Use Side Effectiveness 
  ,  !- Source Side Inlet Node Name 
  ,  !- Source Side Outlet Node Name 
  1.0,  !- Source Side Effectiveness 
  AUTOSIZE,  !- Use Side Design Flow Rate 
  AUTOSIZE,  !- Source Side Design Flow Rate 
  1.5;  !- Indirect Water Heater Recovery Time 

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  60.0;  !- Field 4 

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  22.0;  !- Field 4 

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name 
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name 
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name 
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name 

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name 
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name 
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name 
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name 
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name 

BranchList,
  SWHSys1 Demand Branches,  !- Name 
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name 
  SWHSys1 Demand Load Branch 1,  !- Branch 2 Name 
  SWHSys1 Demand Load Branch 2,  !- Branch 3 Name 
  SWHSys1 Demand Bypass Branch,  !- Branch 4 Name 
  SWHSys1 Demand Outlet Branch;  !- Branch 5 Name 

ConnectorList,
  SWHSys1 Demand Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  SWHSys1 Demand Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  SWHSys1 Demand Mixer;  !- Connector 2 Name 

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name 
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name 
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name 
  SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name 
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 3 Name 

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name 
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name 
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name 
  SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name 
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 3 Name 

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name 
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name 
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name 
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name 

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 1 Object Type 
  Bathrooms SHW_default,  !- Component 1 Name 
  Bathrooms SHW_default Water Inlet Node,  !- Component 1 Inlet Node Name 
  Bathrooms SHW_default Water Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Control Type 

Branch,
  SWHSys1 Demand Load Branch 2,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 2 Object Type 
  Kitchen SHW_default,  !- Component 2 Name 
  Kitchen SHW_default Water Inlet Node,  !- Component 2 Inlet Node Name 
  Kitchen SHW_default Water Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Control Type 

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name 
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name 
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name 
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name 

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name 
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name 
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name 
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name 

!***** Plant Loop: HeatSys1 *****

PlantLoop,
  HeatSys1,  !- Name 
  Water,  !- Fluid Type {WATER}
  ,  !- User Defined Fluid Type 
  HeatSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name 
  HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name 
  100.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  HeatSys1 Supply Inlet Node,  !- Supply Side Inlet Node 
  HeatSys1 Supply Outlet Node,  !- Supply Side Outlet Node 
  HeatSys1 Supply Branches,  !- Supply Side Branch List Name 
  HeatSys1 Supply Connectors,  !- Supply Side Connector List Name 
  HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node 
  HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node 
  HeatSys1 Demand Branches,  !- Demand Side Branch List Name 
  HeatSys1 Demand Connectors,  !- Demand Side Connector List Name 
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  HeatSys1,  !- Loop Name 
  Heating,  !- Loop Type {COOLING | HEATING}
  82.2,  !- Design Loop Exit Temperature {C}
  11.1;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  HeatSys1 Loop Setpoint Manager,  !- Name 
  Temperature,  !- Control Variable {TEMP}
  HW-Loop-Temp-Schedule,  !- Schedule Name 
  HeatSys1 Supply Outlet Node;  !- Setpoint Node Name 

PlantEquipmentOperationSchemes,
  HeatSys1 Loop Operation Scheme List,  !- Name 
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  HeatSys1 Operation Scheme,  !- Control Scheme 1 Name 
  PlantOnSched;  !- Control Scheme 1 Schedule Name 

PlantEquipmentOperation:HeatingLoad,
  HeatSys1 Operation Scheme,  !- Name 
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  HeatSys1 Equipment List;  !- Priority Control 1 Equipment List Name 

PlantEquipmentList,
  HeatSys1 Equipment List,  !- Name 
  Boiler:HotWater,  !- Equipment 2 Object Type 
  HeatSys1 Boiler;  !- Equipment 2 Name 

BranchList,
  HeatSys1 Supply Branches,  !- Name 
  HeatSys1 Supply Inlet Branch,  !- Branch 1 Name 
  HeatSys1 Supply Equipment Branch,  !- Branch 2 Name 
  HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name 
  HeatSys1 Supply Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  HeatSys1 Supply Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  HeatSys1 Supply Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  HeatSys1 Supply Mixer;  !- Connector 2 Name 

Connector:Splitter,
  HeatSys1 Supply Splitter,  !- Name 
  HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name 
  HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name 
  HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  HeatSys1 Supply Mixer,  !- Name 
  HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name 
  HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name 
  HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  HeatSys1 Supply Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pump:VariableSpeed,  !- Component 1 Object Type 
  HeatSys1 Pump,  !- Component 1 Name 
  HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name 
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  HeatSys1 Supply Equipment Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Boiler:HotWater,  !- Component 2 Object Type 
  HeatSys1 Boiler,  !- Component 2 Name 
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 2 Inlet Node Name 
  HeatSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Branch Control Type 

Pump:VariableSpeed,
  HeatSys1 Pump,  !- Name 
  HeatSys1 Supply Inlet Node,  !- Inlet Node Name 
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name 
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  119563,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0.0000,  !- Coefficient 1 of the Part Load Performance Curve 
  0.0216,  !- Coefficient 2 of the Part Load Performance Curve 
  -0.0325,  !- Coefficient 3 of the Part Load Performance Curve 
  1.0095,  !- Coefficient 4 of the Part Load Performance Curve 
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name 

Boiler:HotWater,
  HeatSys1 Boiler,  !- Name 
  NATURALGAS,  !- Fuel Type 
  AUTOSIZE,  !- Nominal Capacity {W}
  0.9,  !- Nominal Thermal Efficiency 
  LeavingBoiler,  !- Efficiency Curve Temperature Evaluation Variable 
  ,  !- Normalized Boiler Efficiency Curve Name 
  82.2000,  !- Design Water Outlet Temperature {C}
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  0.0,  !- Minimum Part Load Ratio 
  1.1,  !- Maximum Part Load Ratio 
  1.0,  !- Optimum Part Load Ratio 
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name 
  HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name 
  95.0,  !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,  !- Boiler Flow Mode { ConstantFlow | VariableFlow }
  0.0000,  !- Parasitic Electric Load 
  1.0000;  !- Sizing Factor 

Branch,
  HeatSys1 Supply Equipment Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name 
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name 
  HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  HeatSys1 Supply Equipment Bypass Pipe,  !- Name 
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name 
  HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name 

Branch,
  HeatSys1 Supply Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Supply Outlet Pipe,  !- Component 1 Name 
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name 
  HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  HeatSys1 Supply Outlet Pipe,  !- Name 
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name 
  HeatSys1 Supply Outlet Node;  !- Outlet Node Name 

BranchList,
  HeatSys1 Demand Branches,  !- Name 
  HeatSys1 Demand Inlet Branch,  !- Branch 1 Name 
  HeatSys1 Demand Load Branch 1,  !- Branch 2 Name 
  HeatSys1 Demand Load Branch 2,  !- Branch 3 Name 
  HeatSys1 Demand Load Branch 3,  !- Branch 4 Name 
  HeatSys1 Demand Load Branch 4,  !- Branch 5 Name 
  HeatSys1 Demand Load Branch 5,  !- Branch 6 Name 
  HeatSys1 Demand Load Branch 6,  !- Branch 7 Name 
  HeatSys1 Demand Load Branch 7,  !- Branch 8 Name 
  HeatSys1 Demand Load Branch 8,  !- Branch 9 Name 
  HeatSys1 Demand Load Branch 9,  !- Branch 10 Name 
  HeatSys1 Demand Load Branch 10,  !- Branch 11 Name 
  HeatSys1 Demand Load Branch 11,  !- Branch 12 Name 
  HeatSys1 Demand Load Branch 12,  !- Branch 13 Name 
  HeatSys1 Demand Load Branch 13,  !- Branch 14 Name 
  HeatSys1 Demand Load Branch 14,  !- Branch 15 Name 
  HeatSys1 Demand Load Branch 15,  !- Branch 16 Name 
  HeatSys1 Demand Load Branch 16,  !- Branch 17 Name 
  HeatSys1 Demand Load Branch 17,  !- Branch 18 Name 
  HeatSys1 Demand Load Branch 18,  !- Branch 19 Name 
  HeatSys1 Demand Load Branch 19,  !- Branch 20 Name 
  HeatSys1 Demand Load Branch 20,  !- Branch 21 Name 
  HeatSys1 Demand Load Branch 21,  !- Branch 22 Name 
  HeatSys1 Demand Load Branch 22,  !- Branch 23 Name 
  HeatSys1 Demand Load Branch 23,  !- Branch 24 Name 
  HeatSys1 Demand Load Branch 24,  !- Branch 25 Name 
  HeatSys1 Demand Load Branch 25,  !- Branch 26 Name 
  HeatSys1 Demand Load Branch 26,  !- Branch 27 Name 
  HeatSys1 Demand Bypass Branch,  !- Branch 28 Name 
  HeatSys1 Demand Outlet Branch;  !- Branch 29 Name 

ConnectorList,
  HeatSys1 Demand Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  HeatSys1 Demand Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  HeatSys1 Demand Mixer;  !- Connector 2 Name 

Connector:Splitter,
  HeatSys1 Demand Splitter,  !- Name 
  HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name 
  HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name 
  HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name 
  HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name 
  HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name 
  HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name 
  HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name 
  HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name 
  HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name 
  HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name 
  HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name 
  HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name 
  HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name 
  HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name 
  HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name 
  HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name 
  HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name 
  HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name 
  HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name 
  HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name 
  HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name 
  HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name 
  HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name 
  HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name 
  HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name 
  HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name 
  HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name 
  HeatSys1 Demand Bypass Branch;  !- Outlet Branch 27 Name 

Connector:Mixer,
  HeatSys1 Demand Mixer,  !- Name 
  HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name 
  HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name 
  HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name 
  HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name 
  HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name 
  HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name 
  HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name 
  HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name 
  HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name 
  HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name 
  HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name 
  HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name 
  HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name 
  HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name 
  HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name 
  HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name 
  HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name 
  HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name 
  HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name 
  HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name 
  HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name 
  HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name 
  HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name 
  HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name 
  HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name 
  HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name 
  HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name 
  HeatSys1 Demand Bypass Branch;  !- Inlet Branch 27 Name 

Branch,
  HeatSys1 Demand Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Demand Inlet Pipe,  !- Component 1 Name 
  HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name 
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  HeatSys1 Demand Inlet Pipe,  !- Name 
  HeatSys1 Demand Inlet Node,  !- Inlet Node Name 
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name 

Branch,
  HeatSys1 Demand Load Branch 1,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 1 Object Type 
  Corner_Class_1_Pod_1 Fan Coil Heat Coil,  !- Component 1 Name 
  Corner_Class_1_Pod_1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name 
  Corner_Class_1_Pod_1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Control Type 

Branch,
  HeatSys1 Demand Load Branch 2,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 2 Object Type 
  Mult_Class_1_Pod_1 Fan Coil Heat Coil,  !- Component 2 Name 
  Mult_Class_1_Pod_1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 2 Inlet Node Name 
  Mult_Class_1_Pod_1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Control Type 

Branch,
  HeatSys1 Demand Load Branch 3,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 3 Object Type 
  Corridor_Pod_1 Fan Coil Heat Coil,  !- Component 3 Name 
  Corridor_Pod_1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 3 Inlet Node Name 
  Corridor_Pod_1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 3 Outlet Node Name 
  Active;  !- Component 3 Control Type 

Branch,
  HeatSys1 Demand Load Branch 4,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 4 Object Type 
  Corner_Class_2_Pod_1 Fan Coil Heat Coil,  !- Component 4 Name 
  Corner_Class_2_Pod_1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 4 Inlet Node Name 
  Corner_Class_2_Pod_1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Control Type 

Branch,
  HeatSys1 Demand Load Branch 5,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 5 Object Type 
  Mult_Class_2_Pod_1 Fan Coil Heat Coil,  !- Component 5 Name 
  Mult_Class_2_Pod_1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 5 Inlet Node Name 
  Mult_Class_2_Pod_1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Control Type 

Branch,
  HeatSys1 Demand Load Branch 6,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 6 Object Type 
  Corner_Class_1_Pod_2 Fan Coil Heat Coil,  !- Component 6 Name 
  Corner_Class_1_Pod_2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 6 Inlet Node Name 
  Corner_Class_1_Pod_2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 6 Outlet Node Name 
  Active;  !- Component 6 Control Type 

Branch,
  HeatSys1 Demand Load Branch 7,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 7 Object Type 
  Mult_Class_1_Pod_2 Fan Coil Heat Coil,  !- Component 7 Name 
  Mult_Class_1_Pod_2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 7 Inlet Node Name 
  Mult_Class_1_Pod_2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 7 Outlet Node Name 
  Active;  !- Component 7 Control Type 

Branch,
  HeatSys1 Demand Load Branch 8,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 8 Object Type 
  Corridor_Pod_2 Fan Coil Heat Coil,  !- Component 8 Name 
  Corridor_Pod_2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 8 Inlet Node Name 
  Corridor_Pod_2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 8 Outlet Node Name 
  Active;  !- Component 8 Control Type 

Branch,
  HeatSys1 Demand Load Branch 9,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 9 Object Type 
  Corner_Class_2_Pod_2 Fan Coil Heat Coil,  !- Component 9 Name 
  Corner_Class_2_Pod_2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 9 Inlet Node Name 
  Corner_Class_2_Pod_2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 9 Outlet Node Name 
  Active;  !- Component 9 Control Type 

Branch,
  HeatSys1 Demand Load Branch 10,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 10 Object Type 
  Mult_Class_2_Pod_2 Fan Coil Heat Coil,  !- Component 10 Name 
  Mult_Class_2_Pod_2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 10 Inlet Node Name 
  Mult_Class_2_Pod_2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 10 Outlet Node Name 
  Active;  !- Component 10 Control Type 

Branch,
  HeatSys1 Demand Load Branch 11,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 11 Object Type 
  Corner_Class_1_Pod_3 Fan Coil Heat Coil,  !- Component 11 Name 
  Corner_Class_1_Pod_3 Fan Coil Heat Coil Demand Inlet Node,  !- Component 11 Inlet Node Name 
  Corner_Class_1_Pod_3 Fan Coil Heat Coil Demand Outlet Node,  !- Component 11 Outlet Node Name 
  Active;  !- Component 11 Control Type 

Branch,
  HeatSys1 Demand Load Branch 12,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 12 Object Type 
  Mult_Class_1_Pod_3 Fan Coil Heat Coil,  !- Component 12 Name 
  Mult_Class_1_Pod_3 Fan Coil Heat Coil Demand Inlet Node,  !- Component 12 Inlet Node Name 
  Mult_Class_1_Pod_3 Fan Coil Heat Coil Demand Outlet Node,  !- Component 12 Outlet Node Name 
  Active;  !- Component 12 Control Type 

Branch,
  HeatSys1 Demand Load Branch 13,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 13 Object Type 
  Corridor_Pod_3 Fan Coil Heat Coil,  !- Component 13 Name 
  Corridor_Pod_3 Fan Coil Heat Coil Demand Inlet Node,  !- Component 13 Inlet Node Name 
  Corridor_Pod_3 Fan Coil Heat Coil Demand Outlet Node,  !- Component 13 Outlet Node Name 
  Active;  !- Component 13 Control Type 

Branch,
  HeatSys1 Demand Load Branch 14,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 14 Object Type 
  Corner_Class_2_Pod_3 Fan Coil Heat Coil,  !- Component 14 Name 
  Corner_Class_2_Pod_3 Fan Coil Heat Coil Demand Inlet Node,  !- Component 14 Inlet Node Name 
  Corner_Class_2_Pod_3 Fan Coil Heat Coil Demand Outlet Node,  !- Component 14 Outlet Node Name 
  Active;  !- Component 14 Control Type 

Branch,
  HeatSys1 Demand Load Branch 15,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 15 Object Type 
  Mult_Class_2_Pod_3 Fan Coil Heat Coil,  !- Component 15 Name 
  Mult_Class_2_Pod_3 Fan Coil Heat Coil Demand Inlet Node,  !- Component 15 Inlet Node Name 
  Mult_Class_2_Pod_3 Fan Coil Heat Coil Demand Outlet Node,  !- Component 15 Outlet Node Name 
  Active;  !- Component 15 Control Type 

Branch,
  HeatSys1 Demand Load Branch 16,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 16 Object Type 
  Art_Class Fan Coil Heat Coil,  !- Component 16 Name 
  Art_Class Fan Coil Heat Coil Demand Inlet Node,  !- Component 16 Inlet Node Name 
  Art_Class Fan Coil Heat Coil Demand Outlet Node,  !- Component 16 Outlet Node Name 
  Active;  !- Component 16 Control Type 

Branch,
  HeatSys1 Demand Load Branch 17,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 17 Object Type 
  Main_Corridor Fan Coil Heat Coil,  !- Component 17 Name 
  Main_Corridor Fan Coil Heat Coil Demand Inlet Node,  !- Component 17 Inlet Node Name 
  Main_Corridor Fan Coil Heat Coil Demand Outlet Node,  !- Component 17 Outlet Node Name 
  Active;  !- Component 17 Control Type 

Branch,
  HeatSys1 Demand Load Branch 18,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 18 Object Type 
  Lobby Fan Coil Heat Coil,  !- Component 18 Name 
  Lobby Fan Coil Heat Coil Demand Inlet Node,  !- Component 18 Inlet Node Name 
  Lobby Fan Coil Heat Coil Demand Outlet Node,  !- Component 18 Outlet Node Name 
  Active;  !- Component 18 Control Type 

Branch,
  HeatSys1 Demand Load Branch 19,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 19 Object Type 
  Mech Fan Coil Heat Coil,  !- Component 19 Name 
  Mech Fan Coil Heat Coil Demand Inlet Node,  !- Component 19 Inlet Node Name 
  Mech Fan Coil Heat Coil Demand Outlet Node,  !- Component 19 Outlet Node Name 
  Active;  !- Component 19 Control Type 

Branch,
  HeatSys1 Demand Load Branch 20,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 20 Object Type 
  Bathrooms Fan Coil Heat Coil,  !- Component 20 Name 
  Bathrooms Fan Coil Heat Coil Demand Inlet Node,  !- Component 20 Inlet Node Name 
  Bathrooms Fan Coil Heat Coil Demand Outlet Node,  !- Component 20 Outlet Node Name 
  Active;  !- Component 20 Control Type 

Branch,
  HeatSys1 Demand Load Branch 21,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 21 Object Type 
  Offices Fan Coil Heat Coil,  !- Component 21 Name 
  Offices Fan Coil Heat Coil Demand Inlet Node,  !- Component 21 Inlet Node Name 
  Offices Fan Coil Heat Coil Demand Outlet Node,  !- Component 21 Outlet Node Name 
  Active;  !- Component 21 Control Type 

Branch,
  HeatSys1 Demand Load Branch 22,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 22 Object Type 
  Media_Center Fan Coil Heat Coil,  !- Component 22 Name 
  Media_Center Fan Coil Heat Coil Demand Inlet Node,  !- Component 22 Inlet Node Name 
  Media_Center Fan Coil Heat Coil Demand Outlet Node,  !- Component 22 Outlet Node Name 
  Active;  !- Component 22 Control Type 

Branch,
  HeatSys1 Demand Load Branch 23,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 23 Object Type 
  DOAS_POD_1_OA_HeatC 1,  !- Component 23 Name 
  DOAS_POD_1_OA_HeatC 1 Demand Inlet Node,  !- Component 23 Inlet Node Name 
  DOAS_POD_1_OA_HeatC 1 Demand Outlet Node,  !- Component 23 Outlet Node Name 
  Active;  !- Component 23 Control Type 

Branch,
  HeatSys1 Demand Load Branch 24,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 24 Object Type 
  DOAS_POD_2_OA_HeatC 1,  !- Component 24 Name 
  DOAS_POD_2_OA_HeatC 1 Demand Inlet Node,  !- Component 24 Inlet Node Name 
  DOAS_POD_2_OA_HeatC 1 Demand Outlet Node,  !- Component 24 Outlet Node Name 
  Active;  !- Component 24 Control Type 

Branch,
  HeatSys1 Demand Load Branch 25,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 25 Object Type 
  DOAS_POD_3_OA_HeatC 1,  !- Component 25 Name 
  DOAS_POD_3_OA_HeatC 1 Demand Inlet Node,  !- Component 25 Inlet Node Name 
  DOAS_POD_3_OA_HeatC 1 Demand Outlet Node,  !- Component 25 Outlet Node Name 
  Active;  !- Component 25 Control Type 

Branch,
  HeatSys1 Demand Load Branch 26,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 26 Object Type 
  DOAS_OTHER_OA_HeatC 1,  !- Component 26 Name 
  DOAS_OTHER_OA_HeatC 1 Demand Inlet Node,  !- Component 26 Inlet Node Name 
  DOAS_OTHER_OA_HeatC 1 Demand Outlet Node,  !- Component 26 Outlet Node Name 
  Active;  !- Component 26 Control Type 

Branch,
  HeatSys1 Demand Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Demand Bypass Pipe,  !- Component 1 Name 
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name 
  HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  HeatSys1 Demand Bypass Pipe,  !- Name 
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name 
  HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name 

Branch,
  HeatSys1 Demand Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Demand Outlet Pipe,  !- Component 1 Name 
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name 
  HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  HeatSys1 Demand Outlet Pipe,  !- Name 
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name 
  HeatSys1 Demand Outlet Node;  !- Outlet Node Name 

!***** Plant Loop: CoolSys1 *****

PlantLoop,
  CoolSys1,  !- Name 
  Water,  !- Fluid Type {WATER}
  ,  !- User Defined Fluid Type 
  CoolSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name 
  CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name 
  98.0,  !- Maximum Loop Temperature {C}
  1.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  CoolSys1 Supply Inlet Node,  !- Supply Side Inlet Node 
  CoolSys1 Supply Outlet Node,  !- Supply Side Outlet Node 
  CoolSys1 Supply Branches,  !- Supply Side Branch List Name 
  CoolSys1 Supply Connectors,  !- Supply Side Connector List Name 
  CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node 
  CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node 
  CoolSys1 Demand Branches,  !- Demand Side Branch List Name 
  CoolSys1 Demand Connectors,  !- Demand Side Connector List Name 
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  CoolSys1,  !- Loop Name 
  Cooling,  !- Loop Type {COOLING | HEATING}
  6.67,  !- Design Loop Exit Temperature {C}
  6.67;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  CoolSys1 Loop Setpoint Manager,  !- Name 
  Temperature,  !- Control Variable {TEMP}
  CW-Loop-Temp-Schedule,  !- Schedule Name 
  CoolSys1 Supply Outlet Node;  !- Setpoint Node Name 

PlantEquipmentOperationSchemes,
  CoolSys1 Loop Operation Scheme List,  !- Name 
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type {*******}
  CoolSys1 Operation Scheme,  !- Control Scheme 1 Name 
  PlantOnSched;  !- Control Scheme 1 Schedule Name 

PlantEquipmentOperation:CoolingLoad,
  CoolSys1 Operation Scheme,  !- Name 
  0.0,  !- Load Range 1 Lower Limit {W}
  100000000000000,  !- Load Range 1 Upper Limit {W}
  CoolSys1 Equipment List;  !- Priority Control 1 Equipment List Name 

PlantEquipmentList,
  CoolSys1 Equipment List,  !- Name 
  HeatExchanger:WatersideEconomizer,  !- Equipment 2 Object Type 
  CoolSys1 HX,  !- Equipment 2 Name 
  Chiller:Electric:EIR,  !- Equipment 3 Object Type 
  CoolSys1 Chiller 1;  !- Equipment 3 Name 

BranchList,
  CoolSys1 Supply Branches,  !- Name 
  CoolSys1 Supply Inlet Branch,  !- Branch 1 Name 
  CoolSys1 Supply Equipment Branch,  !- Branch 2 Name 
  CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name 
  CoolSys1 Supply Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  CoolSys1 Supply Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  CoolSys1 Supply Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  CoolSys1 Supply Mixer;  !- Connector 2 Name 

Connector:Splitter,
  CoolSys1 Supply Splitter,  !- Name 
  CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name 
  CoolSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name 
  CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  CoolSys1 Supply Mixer,  !- Name 
  CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name 
  CoolSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name 
  CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  CoolSys1 Supply Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pump:VariableSpeed,  !- Component 1 Object Type 
  CoolSys1 Pump,  !- Component 1 Name 
  CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Pump-CoolSys1 HXNodeviaConnector,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  CoolSys1 Supply Equipment Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  HeatExchanger:WatersideEconomizer,  !- Component 2 Object Type 
  CoolSys1 HX,  !- Component 2 Name 
  CoolSys1 Pump-CoolSys1 HXNode,  !- Component 2 Inlet Node Name 
  CoolSys1 HX-CoolSys1 Chiller 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type 
  Chiller:Electric:EIR,  !- Component 3 Object Type 
  CoolSys1 Chiller 1,  !- Component 3 Name 
  CoolSys1 HX-CoolSys1 Chiller 1Node,  !- Component 3 Inlet Node Name 
  CoolSys1 Supply Equipment Outlet Node,  !- Component 3 Outlet Node Name 
  Passive;  !- Component 3 Branch Control Type 

Pump:VariableSpeed,
  CoolSys1 Pump,  !- Name 
  CoolSys1 Supply Inlet Node,  !- Inlet Node Name 
  CoolSys1 Pump-CoolSys1 HXNodeviaConnector,  !- Outlet Node Name 
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  149453,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0.0000,  !- Coefficient 1 of the Part Load Performance Curve 
  0.0216,  !- Coefficient 2 of the Part Load Performance Curve 
  -0.0325,  !- Coefficient 3 of the Part Load Performance Curve 
  1.0095,  !- Coefficient 4 of the Part Load Performance Curve 
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name 

HeatExchanger:WatersideEconomizer,
  CoolSys1 HX,  !- Name 
  CounterFlow,  !- Heat Exchanger Type {PlateFrame | CounterFlow | ParallelFlow}
  ALWAYS_ON,  !- Availability Schedule 
  CoolSys1 Pump-CoolSys1 HXNode,  !- Chilled Water Inlet Node Name 
  CoolSys1 HX-CoolSys1 Chiller 1Node,  !- Chilled Water Outlet Node Name 
  CoolSys1 HX HX Inlet Node,  !- Condenser Inlet Node Name 
  CoolSys1 HX HX Outlet Node,  !- Condenser Outlet Node Name 
  AUTOSIZE,  !- Chilled Water Side Maximum Flow Rate {m3/s}
  AUTOSIZE,  !- Condenser Side Maximum Flow Rate {m3/s}
  AUTOSIZE,  !- Heat Exchanger U-Factor Times Area Value {W/K}
  2.0;  !- Minimum Temperature Difference to Activate Heat Exchanger {delta C}

!***** Chiller: CoolSys1 Chiller 1 *****

Chiller:Electric:EIR,
  CoolSys1 Chiller 1,  !- Name 
  AUTOSIZE,  !- Reference Capacity {W}
  6.1000,  !- Reference COP { }
  6.6700,  !- Reference Leaving Chilled Water Temperature {C}
  29.4,  !- Reference Entering Condenser Fluid Temperature {C}
  AUTOSIZE,  !- Reference Chilled Water Flow Rate {m3/s}
  AUTOSIZE,  !- Reference Condenser Water Flow Rate {m3/s}
  CoolSys1 Chiller 1 ClgCapFuncTempCurve,  !- Cooling Capacity Function of Temperature Curve Name 
  CoolSys1 Chiller 1 EirFuncTempCurve,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name 
  CoolSys1 Chiller 1 EirFuncPlrCurve,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name 
  0.15,  !- Minimum Part Load Ratio 
  1.0,  !- Maximum Part Load Ratio 
  1.0000,  !- Optimum Part Load Ratio 
  0.2500,  !- Minimum Unloading Ratio 
  CoolSys1 HX-CoolSys1 Chiller 1Node,  !- Chilled Water Inlet Node Name 
  CoolSys1 Supply Equipment Outlet Node,  !- Chilled Water Outlet Node Name 
  CoolSys1 Chiller 1 Water Inlet Node,  !- Condenser Inlet Node Name 
  CoolSys1 Chiller 1 Water Outlet Node,  !- Condenser Outlet Node Name 
  WaterCooled,  !- Condenser Type 
  0.0,  !- Condenser Fan Power Ratio {W/W}
  ,  !- Compressor Motor Efficiency 
  2.0,  !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,  !- Chiller Flow Mode 
  0.0,  !- Design Heat Recovery Water Flow Rate {m3/s}
  ,  !- Heat Recovery Inlet Node Name 
  ,  !- Heat Recovery Outlet Node Name 
  1.0000;  !- Sizing Factor 

!***** Following curve from a Trane water-cooled chiller *****
Curve:Biquadratic,
  CoolSys1 Chiller 1 ClgCapFuncTempCurve,  !- Name 
  1.07E+00,  !- Coefficient1 Const 
  4.29E-02,  !- Coefficient2 x 
  4.17E-04,  !- Coefficient3 x**2 
  -8.10E-03,  !- Coefficient4 y 
  -4.02E-05,  !- Coefficient5 y**2 
  -3.86E-04,  !- Coefficient6 x*y 
  0.0,  !- Minimum Value of x 
  20.0,  !- Maximum Value of x 
  0.0,  !- Minimum Value of y 
  50.0;  !- Maximum Value of y 

!***** Following curve from a Trane water-cooled chiller *****
Curve:Biquadratic,
  CoolSys1 Chiller 1 EirFuncTempCurve,  !- Name 
  4.68E-01,  !- Coefficient1 Const 
  -1.38E-02,  !- Coefficient2 x 
  6.98E-04,  !- Coefficient3 x**2 
  1.09E-02,  !- Coefficient4 y 
  4.62E-04,  !- Coefficient5 y**2 
  -6.82E-04,  !- Coefficient6 x*y 
  0.0,  !- Minimum Value of x 
  20.0,  !- Maximum Value of x 
  0.0,  !- Minimum Value of y 
  50.0;  !- Maximum Value of y 

!***** Following curve from a Trane water-cooled chiller ****
Curve:Quadratic,
  CoolSys1 Chiller 1 EirFuncPlrCurve,  !- Name 
  1.41E-01,  !- Coefficient1 Const 
  6.55E-01,  !- Coefficient2 x 
  2.03E-01,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.2;  !- Maximum Value of x 

Branch,
  CoolSys1 Supply Equipment Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name 
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  CoolSys1 Supply Equipment Bypass Pipe,  !- Name 
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name 
  CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name 

Branch,
  CoolSys1 Supply Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Supply Outlet Pipe,  !- Component 1 Name 
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name 
  CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  CoolSys1 Supply Outlet Pipe,  !- Name 
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name 
  CoolSys1 Supply Outlet Node;  !- Outlet Node Name 

BranchList,
  CoolSys1 Demand Branches,  !- Name 
  CoolSys1 Demand Inlet Branch,  !- Branch 1 Name 
  CoolSys1 Demand Load Branch 1,  !- Branch 2 Name 
  CoolSys1 Demand Load Branch 2,  !- Branch 3 Name 
  CoolSys1 Demand Load Branch 3,  !- Branch 4 Name 
  CoolSys1 Demand Load Branch 4,  !- Branch 5 Name 
  CoolSys1 Demand Load Branch 5,  !- Branch 6 Name 
  CoolSys1 Demand Load Branch 6,  !- Branch 7 Name 
  CoolSys1 Demand Load Branch 7,  !- Branch 8 Name 
  CoolSys1 Demand Load Branch 8,  !- Branch 9 Name 
  CoolSys1 Demand Load Branch 9,  !- Branch 10 Name 
  CoolSys1 Demand Load Branch 10,  !- Branch 11 Name 
  CoolSys1 Demand Load Branch 11,  !- Branch 12 Name 
  CoolSys1 Demand Load Branch 12,  !- Branch 13 Name 
  CoolSys1 Demand Load Branch 13,  !- Branch 14 Name 
  CoolSys1 Demand Load Branch 14,  !- Branch 15 Name 
  CoolSys1 Demand Load Branch 15,  !- Branch 16 Name 
  CoolSys1 Demand Load Branch 16,  !- Branch 17 Name 
  CoolSys1 Demand Load Branch 17,  !- Branch 18 Name 
  CoolSys1 Demand Load Branch 18,  !- Branch 19 Name 
  CoolSys1 Demand Load Branch 19,  !- Branch 20 Name 
  CoolSys1 Demand Load Branch 20,  !- Branch 21 Name 
  CoolSys1 Demand Load Branch 21,  !- Branch 22 Name 
  CoolSys1 Demand Load Branch 22,  !- Branch 23 Name 
  CoolSys1 Demand Load Branch 23,  !- Branch 24 Name 
  CoolSys1 Demand Load Branch 24,  !- Branch 25 Name 
  CoolSys1 Demand Load Branch 25,  !- Branch 26 Name 
  CoolSys1 Demand Load Branch 26,  !- Branch 27 Name 
  CoolSys1 Demand Bypass Branch,  !- Branch 28 Name 
  CoolSys1 Demand Outlet Branch;  !- Branch 29 Name 

ConnectorList,
  CoolSys1 Demand Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  CoolSys1 Demand Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  CoolSys1 Demand Mixer;  !- Connector 2 Name 

Connector:Splitter,
  CoolSys1 Demand Splitter,  !- Name 
  CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name 
  CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name 
  CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name 
  CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name 
  CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name 
  CoolSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name 
  CoolSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name 
  CoolSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name 
  CoolSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name 
  CoolSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name 
  CoolSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name 
  CoolSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name 
  CoolSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name 
  CoolSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name 
  CoolSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name 
  CoolSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name 
  CoolSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name 
  CoolSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name 
  CoolSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name 
  CoolSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name 
  CoolSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name 
  CoolSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name 
  CoolSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name 
  CoolSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name 
  CoolSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name 
  CoolSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name 
  CoolSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name 
  CoolSys1 Demand Bypass Branch;  !- Outlet Branch 27 Name 

Connector:Mixer,
  CoolSys1 Demand Mixer,  !- Name 
  CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name 
  CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name 
  CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name 
  CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name 
  CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name 
  CoolSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name 
  CoolSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name 
  CoolSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name 
  CoolSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name 
  CoolSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name 
  CoolSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name 
  CoolSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name 
  CoolSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name 
  CoolSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name 
  CoolSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name 
  CoolSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name 
  CoolSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name 
  CoolSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name 
  CoolSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name 
  CoolSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name 
  CoolSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name 
  CoolSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name 
  CoolSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name 
  CoolSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name 
  CoolSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name 
  CoolSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name 
  CoolSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name 
  CoolSys1 Demand Bypass Branch;  !- Inlet Branch 27 Name 

Branch,
  CoolSys1 Demand Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Demand Inlet Pipe,  !- Component 1 Name 
  CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  CoolSys1 Demand Inlet Pipe,  !- Name 
  CoolSys1 Demand Inlet Node,  !- Inlet Node Name 
  CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name 

Branch,
  CoolSys1 Demand Load Branch 1,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 1 Object Type 
  Corner_Class_1_Pod_1 Fan Coil Cool Coil,  !- Component 1 Name 
  Corner_Class_1_Pod_1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 1 Inlet Node Name 
  Corner_Class_1_Pod_1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Control Type 

Branch,
  CoolSys1 Demand Load Branch 2,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 2 Object Type 
  Mult_Class_1_Pod_1 Fan Coil Cool Coil,  !- Component 2 Name 
  Mult_Class_1_Pod_1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 2 Inlet Node Name 
  Mult_Class_1_Pod_1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Control Type 

Branch,
  CoolSys1 Demand Load Branch 3,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 3 Object Type 
  Corridor_Pod_1 Fan Coil Cool Coil,  !- Component 3 Name 
  Corridor_Pod_1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 3 Inlet Node Name 
  Corridor_Pod_1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 3 Outlet Node Name 
  Active;  !- Component 3 Control Type 

Branch,
  CoolSys1 Demand Load Branch 4,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 4 Object Type 
  Corner_Class_2_Pod_1 Fan Coil Cool Coil,  !- Component 4 Name 
  Corner_Class_2_Pod_1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 4 Inlet Node Name 
  Corner_Class_2_Pod_1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Control Type 

Branch,
  CoolSys1 Demand Load Branch 5,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 5 Object Type 
  Mult_Class_2_Pod_1 Fan Coil Cool Coil,  !- Component 5 Name 
  Mult_Class_2_Pod_1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 5 Inlet Node Name 
  Mult_Class_2_Pod_1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Control Type 

Branch,
  CoolSys1 Demand Load Branch 6,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 6 Object Type 
  Corner_Class_1_Pod_2 Fan Coil Cool Coil,  !- Component 6 Name 
  Corner_Class_1_Pod_2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 6 Inlet Node Name 
  Corner_Class_1_Pod_2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 6 Outlet Node Name 
  Active;  !- Component 6 Control Type 

Branch,
  CoolSys1 Demand Load Branch 7,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 7 Object Type 
  Mult_Class_1_Pod_2 Fan Coil Cool Coil,  !- Component 7 Name 
  Mult_Class_1_Pod_2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 7 Inlet Node Name 
  Mult_Class_1_Pod_2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 7 Outlet Node Name 
  Active;  !- Component 7 Control Type 

Branch,
  CoolSys1 Demand Load Branch 8,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 8 Object Type 
  Corridor_Pod_2 Fan Coil Cool Coil,  !- Component 8 Name 
  Corridor_Pod_2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 8 Inlet Node Name 
  Corridor_Pod_2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 8 Outlet Node Name 
  Active;  !- Component 8 Control Type 

Branch,
  CoolSys1 Demand Load Branch 9,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 9 Object Type 
  Corner_Class_2_Pod_2 Fan Coil Cool Coil,  !- Component 9 Name 
  Corner_Class_2_Pod_2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 9 Inlet Node Name 
  Corner_Class_2_Pod_2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 9 Outlet Node Name 
  Active;  !- Component 9 Control Type 

Branch,
  CoolSys1 Demand Load Branch 10,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 10 Object Type 
  Mult_Class_2_Pod_2 Fan Coil Cool Coil,  !- Component 10 Name 
  Mult_Class_2_Pod_2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 10 Inlet Node Name 
  Mult_Class_2_Pod_2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 10 Outlet Node Name 
  Active;  !- Component 10 Control Type 

Branch,
  CoolSys1 Demand Load Branch 11,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 11 Object Type 
  Corner_Class_1_Pod_3 Fan Coil Cool Coil,  !- Component 11 Name 
  Corner_Class_1_Pod_3 Fan Coil Cool Coil Demand Inlet Node,  !- Component 11 Inlet Node Name 
  Corner_Class_1_Pod_3 Fan Coil Cool Coil Demand Outlet Node,  !- Component 11 Outlet Node Name 
  Active;  !- Component 11 Control Type 

Branch,
  CoolSys1 Demand Load Branch 12,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 12 Object Type 
  Mult_Class_1_Pod_3 Fan Coil Cool Coil,  !- Component 12 Name 
  Mult_Class_1_Pod_3 Fan Coil Cool Coil Demand Inlet Node,  !- Component 12 Inlet Node Name 
  Mult_Class_1_Pod_3 Fan Coil Cool Coil Demand Outlet Node,  !- Component 12 Outlet Node Name 
  Active;  !- Component 12 Control Type 

Branch,
  CoolSys1 Demand Load Branch 13,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 13 Object Type 
  Corridor_Pod_3 Fan Coil Cool Coil,  !- Component 13 Name 
  Corridor_Pod_3 Fan Coil Cool Coil Demand Inlet Node,  !- Component 13 Inlet Node Name 
  Corridor_Pod_3 Fan Coil Cool Coil Demand Outlet Node,  !- Component 13 Outlet Node Name 
  Active;  !- Component 13 Control Type 

Branch,
  CoolSys1 Demand Load Branch 14,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 14 Object Type 
  Corner_Class_2_Pod_3 Fan Coil Cool Coil,  !- Component 14 Name 
  Corner_Class_2_Pod_3 Fan Coil Cool Coil Demand Inlet Node,  !- Component 14 Inlet Node Name 
  Corner_Class_2_Pod_3 Fan Coil Cool Coil Demand Outlet Node,  !- Component 14 Outlet Node Name 
  Active;  !- Component 14 Control Type 

Branch,
  CoolSys1 Demand Load Branch 15,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 15 Object Type 
  Mult_Class_2_Pod_3 Fan Coil Cool Coil,  !- Component 15 Name 
  Mult_Class_2_Pod_3 Fan Coil Cool Coil Demand Inlet Node,  !- Component 15 Inlet Node Name 
  Mult_Class_2_Pod_3 Fan Coil Cool Coil Demand Outlet Node,  !- Component 15 Outlet Node Name 
  Active;  !- Component 15 Control Type 

Branch,
  CoolSys1 Demand Load Branch 16,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 16 Object Type 
  Art_Class Fan Coil Cool Coil,  !- Component 16 Name 
  Art_Class Fan Coil Cool Coil Demand Inlet Node,  !- Component 16 Inlet Node Name 
  Art_Class Fan Coil Cool Coil Demand Outlet Node,  !- Component 16 Outlet Node Name 
  Active;  !- Component 16 Control Type 

Branch,
  CoolSys1 Demand Load Branch 17,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 17 Object Type 
  Main_Corridor Fan Coil Cool Coil,  !- Component 17 Name 
  Main_Corridor Fan Coil Cool Coil Demand Inlet Node,  !- Component 17 Inlet Node Name 
  Main_Corridor Fan Coil Cool Coil Demand Outlet Node,  !- Component 17 Outlet Node Name 
  Active;  !- Component 17 Control Type 

Branch,
  CoolSys1 Demand Load Branch 18,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 18 Object Type 
  Lobby Fan Coil Cool Coil,  !- Component 18 Name 
  Lobby Fan Coil Cool Coil Demand Inlet Node,  !- Component 18 Inlet Node Name 
  Lobby Fan Coil Cool Coil Demand Outlet Node,  !- Component 18 Outlet Node Name 
  Active;  !- Component 18 Control Type 

Branch,
  CoolSys1 Demand Load Branch 19,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 19 Object Type 
  Mech Fan Coil Cool Coil,  !- Component 19 Name 
  Mech Fan Coil Cool Coil Demand Inlet Node,  !- Component 19 Inlet Node Name 
  Mech Fan Coil Cool Coil Demand Outlet Node,  !- Component 19 Outlet Node Name 
  Active;  !- Component 19 Control Type 

Branch,
  CoolSys1 Demand Load Branch 20,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 20 Object Type 
  Bathrooms Fan Coil Cool Coil,  !- Component 20 Name 
  Bathrooms Fan Coil Cool Coil Demand Inlet Node,  !- Component 20 Inlet Node Name 
  Bathrooms Fan Coil Cool Coil Demand Outlet Node,  !- Component 20 Outlet Node Name 
  Active;  !- Component 20 Control Type 

Branch,
  CoolSys1 Demand Load Branch 21,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 21 Object Type 
  Offices Fan Coil Cool Coil,  !- Component 21 Name 
  Offices Fan Coil Cool Coil Demand Inlet Node,  !- Component 21 Inlet Node Name 
  Offices Fan Coil Cool Coil Demand Outlet Node,  !- Component 21 Outlet Node Name 
  Active;  !- Component 21 Control Type 

Branch,
  CoolSys1 Demand Load Branch 22,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 22 Object Type 
  Media_Center Fan Coil Cool Coil,  !- Component 22 Name 
  Media_Center Fan Coil Cool Coil Demand Inlet Node,  !- Component 22 Inlet Node Name 
  Media_Center Fan Coil Cool Coil Demand Outlet Node,  !- Component 22 Outlet Node Name 
  Active;  !- Component 22 Control Type 

Branch,
  CoolSys1 Demand Load Branch 23,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 23 Object Type 
  DOAS_POD_1_OA_CoolC 1,  !- Component 23 Name 
  DOAS_POD_1_OA_CoolC 1 Demand Inlet Node,  !- Component 23 Inlet Node Name 
  DOAS_POD_1_OA_CoolC 1 Demand Outlet Node,  !- Component 23 Outlet Node Name 
  Active;  !- Component 23 Control Type 

Branch,
  CoolSys1 Demand Load Branch 24,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 24 Object Type 
  DOAS_POD_2_OA_CoolC 1,  !- Component 24 Name 
  DOAS_POD_2_OA_CoolC 1 Demand Inlet Node,  !- Component 24 Inlet Node Name 
  DOAS_POD_2_OA_CoolC 1 Demand Outlet Node,  !- Component 24 Outlet Node Name 
  Active;  !- Component 24 Control Type 

Branch,
  CoolSys1 Demand Load Branch 25,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 25 Object Type 
  DOAS_POD_3_OA_CoolC 1,  !- Component 25 Name 
  DOAS_POD_3_OA_CoolC 1 Demand Inlet Node,  !- Component 25 Inlet Node Name 
  DOAS_POD_3_OA_CoolC 1 Demand Outlet Node,  !- Component 25 Outlet Node Name 
  Active;  !- Component 25 Control Type 

Branch,
  CoolSys1 Demand Load Branch 26,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 26 Object Type 
  DOAS_OTHER_OA_CoolC 1,  !- Component 26 Name 
  DOAS_OTHER_OA_CoolC 1 Demand Inlet Node,  !- Component 26 Inlet Node Name 
  DOAS_OTHER_OA_CoolC 1 Demand Outlet Node,  !- Component 26 Outlet Node Name 
  Active;  !- Component 26 Control Type 

Branch,
  CoolSys1 Demand Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Demand Bypass Pipe,  !- Component 1 Name 
  CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  CoolSys1 Demand Bypass Pipe,  !- Name 
  CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name 
  CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name 

Branch,
  CoolSys1 Demand Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Demand Outlet Pipe,  !- Component 1 Name 
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name 
  CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  CoolSys1 Demand Outlet Pipe,  !- Name 
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name 
  CoolSys1 Demand Outlet Node;  !- Outlet Node Name 

!***** Condenser Loop: CoolSys1 Chiller 1 TowerSys *****

CondenserLoop,
  CoolSys1 Chiller 1 TowerSys,  !- Name 
  Water,  !- Fluid Type {WATER}
  ,  !- User Defined Fluid Type 
  CoolSys1 Chiller 1 TowerSys Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name 
  CoolSys1 Chiller 1 TowerSys Supply Outlet Node,  !- Loop Temperature Setpoint Node Name 
  80.0,  !- Maximum Loop Temperature {C}
  5.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  CoolSys1 Chiller 1 TowerSys Supply Inlet Node,  !- Supply Side Inlet Node 
  CoolSys1 Chiller 1 TowerSys Supply Outlet Node,  !- Supply Side Outlet Node 
  CoolSys1 Chiller 1 TowerSys Supply Branches,  !- Supply Side Branch List Name 
  CoolSys1 Chiller 1 TowerSys Supply Connectors,  !- Supply Side Connector List Name 
  CoolSys1 Chiller 1 TowerSys Demand Inlet Node,  !- Demand Side Inlet Node 
  CoolSys1 Chiller 1 TowerSys Demand Outlet Node,  !- Demand Side Outlet Node 
  CoolSys1 Chiller 1 TowerSys Demand Branches,  !- Demand Side Branch List Name 
  CoolSys1 Chiller 1 TowerSys Demand Connectors,  !- Demand Side Connector List Name 
  Sequential;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

SetpointManager:FollowOutdoorAirTemperature,
  CoolSys1 Chiller 1 TowerSys Condenser Control,  !- Name 
  Temperature,  !- Control Variable { Temperature | Others }
  OutdoorAirWetBulb,  !- Reference Temperature Type 
  0,  !- Offset Temperature Difference 
  80,  !- Maximum Setpoint Temperature 
  5,  !- Minimum Setpoint Temperature 
  CoolSys1 Chiller 1 TowerSys Supply Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:Plant,
  CoolSys1 Chiller 1 TowerSys,  !- Loop Name 
  CONDENSER,  !- Loop Type {COOLING | HEATING | CONDENSER}
  29.4,  !- Design Loop Exit Temperature {C}
  5.6;  !- Design Loop Temperature Difference {C}

CondenserEquipmentOperationSchemes,
  CoolSys1 Chiller 1 TowerSys Loop Operation Scheme List,  !- Name 
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type {*******}
  CoolSys1 Chiller 1 TowerSys Operation Scheme,  !- Control Scheme 1 Name 
  PlantOnSched;  !- Control Scheme 1 Schedule Name 

PlantEquipmentOperation:CoolingLoad,
  CoolSys1 Chiller 1 TowerSys Operation Scheme,  !- Name 
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000,  !- Load Range 1 Upper Limit {W}
  CoolSys1 Chiller 1 TowerSys Equipment List;  !- Priority Control 1 Equipment List Name 

CondenserEquipmentList,
  CoolSys1 Chiller 1 TowerSys Equipment List,  !- Name 
  CoolingTower:VariableSpeed,  !- Equipment 2 Object Type 
  CoolSys1 Chiller 1 TowerSys CoolTower;  !- Equipment 2 Name 

BranchList,
  CoolSys1 Chiller 1 TowerSys Supply Branches,  !- Name 
  CoolSys1 Chiller 1 TowerSys Supply Inlet Branch,  !- Branch 1 Name 
  CoolSys1 Chiller 1 TowerSys Supply Equipment Branch,  !- Branch 2 Name 
  CoolSys1 Chiller 1 TowerSys Supply Equipment Bypass Branch,  !- Branch 3 Name 
  CoolSys1 Chiller 1 TowerSys Supply Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  CoolSys1 Chiller 1 TowerSys Supply Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  CoolSys1 Chiller 1 TowerSys Supply Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  CoolSys1 Chiller 1 TowerSys Supply Mixer;  !- Connector 2 Name 

Connector:Splitter,
  CoolSys1 Chiller 1 TowerSys Supply Splitter,  !- Name 
  CoolSys1 Chiller 1 TowerSys Supply Inlet Branch,  !- Inlet Branch Name 
  CoolSys1 Chiller 1 TowerSys Supply Equipment Branch,  !- Outlet Branch 1 Name 
  CoolSys1 Chiller 1 TowerSys Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  CoolSys1 Chiller 1 TowerSys Supply Mixer,  !- Name 
  CoolSys1 Chiller 1 TowerSys Supply Outlet Branch,  !- Outlet Branch Name 
  CoolSys1 Chiller 1 TowerSys Supply Equipment Branch,  !- Inlet Branch 1 Name 
  CoolSys1 Chiller 1 TowerSys Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  CoolSys1 Chiller 1 TowerSys Supply Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pump:VariableSpeed,  !- Component 1 Object Type 
  CoolSys1 Chiller 1 TowerSys Pump,  !- Component 1 Name 
  CoolSys1 Chiller 1 TowerSys Supply Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Chiller 1 TowerSys Pump-CoolSys1 Chiller 1 TowerSys CoolTowerNodeviaConnector,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  CoolSys1 Chiller 1 TowerSys Supply Equipment Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  CoolingTower:VariableSpeed,  !- Component 2 Object Type 
  CoolSys1 Chiller 1 TowerSys CoolTower,  !- Component 2 Name 
  CoolSys1 Chiller 1 TowerSys Pump-CoolSys1 Chiller 1 TowerSys CoolTowerNode,  !- Component 2 Inlet Node Name 
  CoolSys1 Chiller 1 TowerSys Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Branch Control Type 

Pump:VariableSpeed,
  CoolSys1 Chiller 1 TowerSys Pump,  !- Name 
  CoolSys1 Chiller 1 TowerSys Supply Inlet Node,  !- Inlet Node Name 
  CoolSys1 Chiller 1 TowerSys Pump-CoolSys1 Chiller 1 TowerSys CoolTowerNodeviaConnector,  !- Outlet Node Name 
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  134508,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0.0000,  !- Coefficient 1 of the Part Load Performance Curve 
  0.0216,  !- Coefficient 2 of the Part Load Performance Curve 
  -0.0325,  !- Coefficient 3 of the Part Load Performance Curve 
  1.0095,  !- Coefficient 4 of the Part Load Performance Curve 
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name 

CoolingTower:VariableSpeed,
  CoolSys1 Chiller 1 TowerSys CoolTower,  !- Name 
  CoolSys1 Chiller 1 TowerSys Pump-CoolSys1 Chiller 1 TowerSys CoolTowerNode,  !- Water Inlet Node Name 
  CoolSys1 Chiller 1 TowerSys Supply Equipment Outlet Node,  !- Water Outlet Node Name 
  CoolToolsCrossFlow,  !- Tower Model Type 
  ,  !- Tower Model Coefficient Name 
  25.5556,  !- Design Inlet Air Wet-Bulb Temperature {C}
  3.8889,  !- Design Approach Temperature {C}
  5.5556,  !- Design Range Temperature {C}
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Fan Power {W}
  CoolSys1 Chiller 1 TowerSys CoolTowerFanRatioCurve,  !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name {m3/s}
  0.2000,  !- Minimum Air Flow Ratio 
  0.1250,  !- Fraction of Tower Capacity in Free Convection Regime 
  0.0000,  !- Basin Heater Capacity {W/K}
  2.0000,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Basin Heater Operating Schedule Name 
  SaturatedExit,  !- Evaporation Loss Mode {LossFactor | SaturatedExit}
  0.2000,  !- Evaporation Loss Factor 
  0.0080,  !- Drift Loss Percent 
  ConcentrationRatio,  !- Blowdown Calculation Mode {ConcentrationRatio | ScheduledRate}
  3.0000,  !- Blowdown Concentration Ratio 
  ,  !- Blowdown Makeup Water Usage Schedule Name 
  ,  !- Supply Water Storage Tank Name 
  CoolSys1 Chiller 1 TowerSys CoolTower OA Ref Node,  !- Outdoor Air Inlet Node Name 
  1.0,  !- Number of Cells {}
  MinimalCell,  !- Cell Control {MinimalCell | MaximalCell}
  0.33,  !- Cell Minimum Water Flow Rate Fraction {}
  2.5,  !- Cell Maximum Water Flow Rate Fraction {}
  1.0000;  !- Sizing Factor {}

Curve:Cubic,
  CoolSys1 Chiller 1 TowerSys CoolTowerFanRatioCurve,  !- Name 
  -0.0093,  !- Coefficient 1 {x^0} 
  0.0512,  !- Coefficient 2 {x^1} 
  -0.0838,  !- Coefficient 3 {x^2} 
  1.0419,  !- Coefficient 4 {x^3} 
  0.1500,  !- Minimum Value of x 
  1.0000;  !- Maximum Value of x 

OutdoorAir:Node,
  CoolSys1 Chiller 1 TowerSys CoolTower OA Ref Node;  !- Name 

Branch,
  CoolSys1 Chiller 1 TowerSys Supply Equipment Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Chiller 1 TowerSys Supply Equipment Bypass Pipe,  !- Component 1 Name 
  CoolSys1 Chiller 1 TowerSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Chiller 1 TowerSys Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  CoolSys1 Chiller 1 TowerSys Supply Equipment Bypass Pipe,  !- Name 
  CoolSys1 Chiller 1 TowerSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name 
  CoolSys1 Chiller 1 TowerSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name 

Branch,
  CoolSys1 Chiller 1 TowerSys Supply Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Chiller 1 TowerSys Supply Outlet Pipe,  !- Component 1 Name 
  CoolSys1 Chiller 1 TowerSys Supply Mixer-CoolSys1 Chiller 1 TowerSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name 
  CoolSys1 Chiller 1 TowerSys Supply Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  CoolSys1 Chiller 1 TowerSys Supply Outlet Pipe,  !- Name 
  CoolSys1 Chiller 1 TowerSys Supply Mixer-CoolSys1 Chiller 1 TowerSys Supply Outlet Pipe,  !- Inlet Node Name 
  CoolSys1 Chiller 1 TowerSys Supply Outlet Node;  !- Outlet Node Name 

BranchList,
  CoolSys1 Chiller 1 TowerSys Demand Branches,  !- Name 
  CoolSys1 Chiller 1 TowerSys Demand Inlet Branch,  !- Branch 1 Name 
  CoolSys1 Chiller 1 TowerSys Demand Load Branch 1,  !- Branch 2 Name 
  CoolSys1 Chiller 1 TowerSys Demand Load Branch 2,  !- Branch 3 Name 
  CoolSys1 Chiller 1 TowerSys Demand Bypass Branch,  !- Branch 4 Name 
  CoolSys1 Chiller 1 TowerSys Demand Outlet Branch;  !- Branch 5 Name 

ConnectorList,
  CoolSys1 Chiller 1 TowerSys Demand Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  CoolSys1 Chiller 1 TowerSys Demand Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  CoolSys1 Chiller 1 TowerSys Demand Mixer;  !- Connector 2 Name 

Connector:Splitter,
  CoolSys1 Chiller 1 TowerSys Demand Splitter,  !- Name 
  CoolSys1 Chiller 1 TowerSys Demand Inlet Branch,  !- Inlet Branch Name 
  CoolSys1 Chiller 1 TowerSys Demand Load Branch 1,  !- Outlet Branch 1 Name 
  CoolSys1 Chiller 1 TowerSys Demand Load Branch 2,  !- Outlet Branch 2 Name 
  CoolSys1 Chiller 1 TowerSys Demand Bypass Branch;  !- Outlet Branch 3 Name 

Connector:Mixer,
  CoolSys1 Chiller 1 TowerSys Demand Mixer,  !- Name 
  CoolSys1 Chiller 1 TowerSys Demand Outlet Branch,  !- Outlet Branch Name 
  CoolSys1 Chiller 1 TowerSys Demand Load Branch 1,  !- Inlet Branch 1 Name 
  CoolSys1 Chiller 1 TowerSys Demand Load Branch 2,  !- Inlet Branch 2 Name 
  CoolSys1 Chiller 1 TowerSys Demand Bypass Branch;  !- Inlet Branch 3 Name 

Branch,
  CoolSys1 Chiller 1 TowerSys Demand Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Chiller 1 TowerSys Demand Inlet Pipe,  !- Component 1 Name 
  CoolSys1 Chiller 1 TowerSys Demand Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Chiller 1 TowerSys Demand Inlet Pipe-CoolSys1 Chiller 1 TowerSys Demand Mixer,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  CoolSys1 Chiller 1 TowerSys Demand Inlet Pipe,  !- Name 
  CoolSys1 Chiller 1 TowerSys Demand Inlet Node,  !- Inlet Node Name 
  CoolSys1 Chiller 1 TowerSys Demand Inlet Pipe-CoolSys1 Chiller 1 TowerSys Demand Mixer;  !- Outlet Node Name 

Branch,
  CoolSys1 Chiller 1 TowerSys Demand Load Branch 1,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Chiller:Electric:EIR,  !- Component 1 Object Type 
  CoolSys1 Chiller 1,  !- Component 1 Name 
  CoolSys1 Chiller 1 Water Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Chiller 1 Water Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Control Type 

Branch,
  CoolSys1 Chiller 1 TowerSys Demand Load Branch 2,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  HeatExchanger:WatersideEconomizer,  !- Component 2 Object Type 
  CoolSys1 HX,  !- Component 2 Name 
  CoolSys1 HX HX Inlet Node,  !- Component 2 Inlet Node Name 
  CoolSys1 HX HX Outlet Node,  !- Component 2 Outlet Node Name 
  Passive;  !- Component 2 Control Type 

Branch,
  CoolSys1 Chiller 1 TowerSys Demand Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Chiller 1 TowerSys Demand Bypass Pipe,  !- Component 1 Name 
  CoolSys1 Chiller 1 TowerSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Chiller 1 TowerSys Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  CoolSys1 Chiller 1 TowerSys Demand Bypass Pipe,  !- Name 
  CoolSys1 Chiller 1 TowerSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name 
  CoolSys1 Chiller 1 TowerSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name 

Branch,
  CoolSys1 Chiller 1 TowerSys Demand Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Chiller 1 TowerSys Demand Outlet Pipe,  !- Component 1 Name 
  CoolSys1 Chiller 1 TowerSys Demand Mixer-CoolSys1 Chiller 1 TowerSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name 
  CoolSys1 Chiller 1 TowerSys Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  CoolSys1 Chiller 1 TowerSys Demand Outlet Pipe,  !- Name 
  CoolSys1 Chiller 1 TowerSys Demand Mixer-CoolSys1 Chiller 1 TowerSys Demand Outlet Pipe,  !- Inlet Node Name 
  CoolSys1 Chiller 1 TowerSys Demand Outlet Node;  !- Outlet Node Name 

!***** Refrigeration Compressor Rack: RACK1 *****

Refrigeration:CompressorRack,
  RACK1,  !- Name
  Outdoors,  !- Heat Rejection Location {Outdoors | Zone}
  1.5,  !- Design Compressor Rack COP {W/W}
  RACK1_CopFuncTempCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  350,  !- Design Condenser Fan Power {W}
  RACK1_FanFuncTempCurve,  !- Condenser Fan Power Function of Temperature Curve Name
  AirCooled,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACK1_CondenserNode,  !- Condenser Air Inlet Node Name
  Refrigeration,  !- End-Use Subcategory
  Kitchen_WalkInFreezer_Case:1,  !- Refrigeration Case Name or CaseList Name
  ;  !- Heat Rejection Zone Name

Curve:Quadratic,
  RACK1_FanFuncTempCurve,  !- Name
  0.0,  !- Coefficient1 Constant
  0.0286,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  35.0;  !- Maximum Value of x

Curve:Quadratic,
  RACK1_CopFuncTempCurve,  !- Name
  1.7603,  !- Coefficient1 Constant
  -0.0377,  !- Coefficient2 x
  0.0004,  !- Coefficient3 x**2
  10.0,  !- Minimum Value of x
  35.0;  !- Maximum Value of x

OutdoorAir:Node,
  RACK1_CondenserNode;  !- Name 

!***** Refrigeration Compressor Rack: RACK2 *****

Refrigeration:CompressorRack,
  RACK2,  !- Name
  Outdoors,  !- Heat Rejection Location {Outdoors | Zone}
  3,  !- Design Compressor Rack COP {W/W}
  RACK2_CopFuncTempCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  350,  !- Design Condenser Fan Power {W}
  ,  !- Condenser Fan Power Function of Temperature Curve Name
  AirCooled,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACK2_CondenserNode,  !- Condenser Air Inlet Node Name
  Refrigeration,  !- End-Use Subcategory
  Kitchen_SelfContainedDisplayCase_Case:2,  !- Refrigeration Case Name or CaseList Name
  ;  !- Heat Rejection Zone Name

Curve:Quadratic,
  RACK2_CopFuncTempCurve,  !- Name
  1.0,  !- Coefficient1 Constant
  0.0,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  50.0;  !- Maximum Value of x

OutdoorAir:Node,
  RACK2_CondenserNode;  !- Name 

Exterior:Lights,
  Exterior Facade Lighting,  !- Name 
  Ext_Light_Sch,  !- Schedule Name 
  2218.8000,  !- Design Level 
  AstronomicalClock,  !- Control Option 
  Exterior Facade Lighting;  !- End-Use Subcategory 

!***** Report Variables *****


Output:Surfaces:Drawing,
  DXF;

Output:VariableDictionary,
  IDF,
  Unsorted;

Output:Constructions,
  Constructions;

Output:Surfaces:List,
  Details;

OutputControl:Table:Style,
  HTML;

Output:Table:SummaryReports,
  AllSummary;


!***** Direct Substitution Text *****

Output:Diagnostics,DisplayUnusedSchedules;
OutputControl:ReportingTolerances,1.0,1.0;

Material,
  Std Wood 6inch,  !- Name
  MediumSmooth,  !- Roughness
  0.15,  !- Thickness {m}
  0.12,  !- Conductivity {W/m-K}
  540,  !- Density {kg/m3}
  1210,  !- Specific Heat {J/kg-K}
  0.9,  !- Thermal Absorptance
  0.7,  !- Solar Absorptance
  0.7;  !- Visible Absorptance

Construction,
  InteriorFurnishings,  !- Name
  Std Wood 6inch;  !- Outside Layer
Schedule:Compact,
  Bldg_Equip_Sch,
  Fraction,
  Through: 6/30,
  For: Weekdays SummerDesignDay,
  Until: 08:00, 0.15,
  Until: 15:00, 0.60,
  Until: 24:00, 0.15,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.15,
  Through: 9/1,
  For: Weekdays SummerDesignDay,
  Until: 09:00, 0.15,
  Until: 13:00, 0.60,
  Until: 24:00, 0.15,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.15,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 08:00, 0.15,
  Until: 15:00, 0.60,
  Until: 24:00, 0.15,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.15;
Schedule:Compact,
  Kit_Elec_Equip_Sch,
  Fraction,
  Through: 6/30,
  For: Weekdays SummerDesignDay,
  Until: 05:00, 0.29,
  Until: 06:00, 0.35,
  Until: 07:00, 0.45,
  Until: 08:00, 0.85,
  Until: 09:00, 0.78,
  Until: 10:00, 0.55,
  Until: 11:00, 0.70,
  Until: 12:00, 0.89,
  Until: 13:00, 1.00,
  Until: 14:00, 0.45,
  Until: 15:00, 0.36,
  Until: 24:00, 0.29,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.29,
  Through: 9/1,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.29,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 05:00, 0.29,
  Until: 06:00, 0.35,
  Until: 07:00, 0.45,
  Until: 08:00, 0.85,
  Until: 09:00, 0.78,
  Until: 10:00, 0.55,
  Until: 11:00, 0.70,
  Until: 12:00, 0.89,
  Until: 13:00, 1.00,
  Until: 14:00, 0.45,
  Until: 15:00, 0.36,
  Until: 24:00, 0.29,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.29;

 Schedule:Compact,
  Kit_Gas_Equip_Sch,
  Fraction,
  Through: 6/30,
  For: Weekdays SummerDesignDay,
  Until: 06:00, 0.04,
  Until: 08:00, 1.00,
  Until: 09:00, 0.32,
  Until: 10:00, 0.06,
  Until: 13:00, 1.00,
  Until: 24:00, 0.04,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.04,
  Through: 9/1,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.04,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00, 0.04,
  Until: 08:00, 1.00,
  Until: 09:00, 0.32,
  Until: 10:00, 0.06,
  Until: 13:00, 1.00,
  Until: 24:00, 0.04,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.04;
Schedule:Compact,
  DOAS_SAT_Sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 20.0;
Schedule:Compact,
  Ext_Light_Sch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 06:00, 0.25,
  Until: 24:00, 1.00;
