  AHU7_OA_HeatC 2,  !- Component 138 Name 
  AHU7_OA_HeatC 2 Demand Inlet Node,  !- Component 138 Inlet Node Name 
  AHU7_OA_HeatC 2 Demand Outlet Node,  !- Component 138 Outlet Node Name 
  Active;  !- Component 138 Control Type 

Branch,
  HeatSys1 Demand Load Branch 139,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 139 Object Type 
  AHU7_OA_HeatC 3,  !- Component 139 Name 
  AHU7_OA_HeatC 3 Demand Inlet Node,  !- Component 139 Inlet Node Name 
  AHU7_OA_HeatC 3 Demand Outlet Node,  !- Component 139 Outlet Node Name 
  Active;  !- Component 139 Control Type 

Branch,
  HeatSys1 Demand Load Branch 140,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 140 Object Type 
  AHU7_OA_HeatC 4,  !- Component 140 Name 
  AHU7_OA_HeatC 4 Demand Inlet Node,  !- Component 140 Inlet Node Name 
  AHU7_OA_HeatC 4 Demand Outlet Node,  !- Component 140 Outlet Node Name 
  Active;  !- Component 140 Control Type 

Branch,
  HeatSys1 Demand Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Demand Bypass Pipe,  !- Component 1 Name 
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name 
  HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  HeatSys1 Demand Bypass Pipe,  !- Name 
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name 
  HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name 

Branch,
  HeatSys1 Demand Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Demand Outlet Pipe,  !- Component 1 Name 
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name 
  HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  HeatSys1 Demand Outlet Pipe,  !- Name 
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name 
  HeatSys1 Demand Outlet Node;  !- Outlet Node Name 

!***** Plant Loop: CoolSys1 *****

PlantLoop,
  CoolSys1,  !- Name 
  Water,  !- Fluid Type {WATER}
  ,  !- User Defined Fluid Type 
  CoolSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name 
  CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name 
  98.0,  !- Maximum Loop Temperature {C}
  1.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  CoolSys1 Supply Inlet Node,  !- Supply Side Inlet Node 
  CoolSys1 Supply Outlet Node,  !- Supply Side Outlet Node 
  CoolSys1 Supply Branches,  !- Supply Side Branch List Name 
  CoolSys1 Supply Connectors,  !- Supply Side Connector List Name 
  CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node 
  CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node 
  CoolSys1 Demand Branches,  !- Demand Side Branch List Name 
  CoolSys1 Demand Connectors,  !- Demand Side Connector List Name 
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  CoolSys1,  !- Loop Name 
  Cooling,  !- Loop Type {COOLING | HEATING}
  6.67,  !- Design Loop Exit Temperature {C}
  6.67;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  CoolSys1 Loop Setpoint Manager,  !- Name 
  Temperature,  !- Control Variable {TEMP}
  CW-Loop-Temp-Schedule,  !- Schedule Name 
  CoolSys1 Supply Outlet Node;  !- Setpoint Node Name 

PlantEquipmentOperationSchemes,
  CoolSys1 Loop Operation Scheme List,  !- Name 
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type {*******}
  CoolSys1 Operation Scheme,  !- Control Scheme 1 Name 
  PlantOnSched;  !- Control Scheme 1 Schedule Name 

PlantEquipmentOperation:CoolingLoad,
  CoolSys1 Operation Scheme,  !- Name 
  0.0,  !- Load Range 1 Lower Limit {W}
  100000000000000,  !- Load Range 1 Upper Limit {W}
  CoolSys1 Equipment List;  !- Priority Control 1 Equipment List Name 

PlantEquipmentList,
  CoolSys1 Equipment List,  !- Name 
  Chiller:Electric:EIR,  !- Equipment 1 Object Type 
  CoolSys1 Chiller;  !- Equipment 1 Name 

BranchList,
  CoolSys1 Supply Branches,  !- Name 
  CoolSys1 Supply Inlet Branch,  !- Branch 1 Name 
  CoolSys1 Supply Equipment Branch,  !- Branch 2 Name 
  CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name 
  CoolSys1 Supply Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  CoolSys1 Supply Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  CoolSys1 Supply Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  CoolSys1 Supply Mixer;  !- Connector 2 Name 

Connector:Splitter,
  CoolSys1 Supply Splitter,  !- Name 
  CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name 
  CoolSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name 
  CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  CoolSys1 Supply Mixer,  !- Name 
  CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name 
  CoolSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name 
  CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  CoolSys1 Supply Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pump:VariableSpeed,  !- Component 1 Object Type 
  CoolSys1 Pump,  !- Component 1 Name 
  CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  CoolSys1 Supply Equipment Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Chiller:Electric:EIR,  !- Component 1 Object Type 
  CoolSys1 Chiller,  !- Component 1 Name 
  CoolSys1 Pump-CoolSys1 ChillerNode,  !- Component 1 Inlet Node Name 
  CoolSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type 

Pump:VariableSpeed,
  CoolSys1 Pump,  !- Name 
  CoolSys1 Supply Inlet Node,  !- Inlet Node Name 
  CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name 
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  149453,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.8,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve 
  1,  !- Coefficient 2 of the Part Load Performance Curve 
  0,  !- Coefficient 3 of the Part Load Performance Curve 
  0,  !- Coefficient 4 of the Part Load Performance Curve 
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name 

!***** Chiller: CoolSys1 Chiller *****

Chiller:Electric:EIR,
  CoolSys1 Chiller,  !- Name 
  AUTOSIZE,  !- Reference Capacity {W}
  6.5000,  !- Reference COP { }
  6.6700,  !- Reference Leaving Chilled Water Temperature {C}
  29.4,  !- Reference Entering Condenser Fluid Temperature {C}
  AUTOSIZE,  !- Reference Chilled Water Flow Rate {m3/s}
  AUTOSIZE,  !- Reference Condenser Water Flow Rate {m3/s}
  CoolSys1 Chiller ClgCapFuncTempCurve,  !- Cooling Capacity Function of Temperature Curve Name 
  CoolSys1 Chiller EirFuncTempCurve,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name 
  CoolSys1 Chiller EirFuncPlrCurve,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name 
  0.15,  !- Minimum Part Load Ratio 
  1.0,  !- Maximum Part Load Ratio 
  1.0000,  !- Optimum Part Load Ratio 
  0.2500,  !- Minimum Unloading Ratio 
  CoolSys1 Pump-CoolSys1 ChillerNode,  !- Chilled Water Inlet Node Name 
  CoolSys1 Supply Equipment Outlet Node,  !- Chilled Water Outlet Node Name 
  CoolSys1 Chiller Water Inlet Node,  !- Condenser Inlet Node Name 
  CoolSys1 Chiller Water Outlet Node,  !- Condenser Outlet Node Name 
  WaterCooled,  !- Condenser Type 
  0.0,  !- Condenser Fan Power Ratio {W/W}
  ,  !- Compressor Motor Efficiency 
  2.0,  !- Leaving Chilled Water Lower Temperature Limit {C}
  VariableFlow,  !- Chiller Flow Mode 
  0.0,  !- Design Heat Recovery Water Flow Rate {m3/s}
  ,  !- Heat Recovery Inlet Node Name 
  ,  !- Heat Recovery Outlet Node Name 
  1.0000;  !- Sizing Factor 

!***** Following curve from a Trane water-cooled chiller *****
Curve:Biquadratic,
  CoolSys1 Chiller ClgCapFuncTempCurve,  !- Name 
  1.07E+00,  !- Coefficient1 Const 
  4.29E-02,  !- Coefficient2 x 
  4.17E-04,  !- Coefficient3 x**2 
  -8.10E-03,  !- Coefficient4 y 
  -4.02E-05,  !- Coefficient5 y**2 
  -3.86E-04,  !- Coefficient6 x*y 
  0.0,  !- Minimum Value of x 
  20.0,  !- Maximum Value of x 
  0.0,  !- Minimum Value of y 
  50.0;  !- Maximum Value of y 

!***** Following curve from a Trane water-cooled chiller *****
Curve:Biquadratic,
  CoolSys1 Chiller EirFuncTempCurve,  !- Name 
  4.68E-01,  !- Coefficient1 Const 
  -1.38E-02,  !- Coefficient2 x 
  6.98E-04,  !- Coefficient3 x**2 
  1.09E-02,  !- Coefficient4 y 
  4.62E-04,  !- Coefficient5 y**2 
  -6.82E-04,  !- Coefficient6 x*y 
  0.0,  !- Minimum Value of x 
  20.0,  !- Maximum Value of x 
  0.0,  !- Minimum Value of y 
  50.0;  !- Maximum Value of y 

!***** Following curve from a Trane water-cooled chiller ****
Curve:Quadratic,
  CoolSys1 Chiller EirFuncPlrCurve,  !- Name 
  1.41E-01,  !- Coefficient1 Const 
  6.55E-01,  !- Coefficient2 x 
  2.03E-01,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.2;  !- Maximum Value of x 

SetpointManager:Scheduled,
  CoolSys1 Chiller Setpoint Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others}
  CW-Loop-Temp-Schedule,  !- Schedule Name 
  CoolSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Branch,
  CoolSys1 Supply Equipment Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name 
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  CoolSys1 Supply Equipment Bypass Pipe,  !- Name 
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name 
  CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name 

Branch,
  CoolSys1 Supply Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Supply Outlet Pipe,  !- Component 1 Name 
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name 
  CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  CoolSys1 Supply Outlet Pipe,  !- Name 
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name 
  CoolSys1 Supply Outlet Node;  !- Outlet Node Name 

BranchList,
  CoolSys1 Demand Branches,  !- Name 
  CoolSys1 Demand Inlet Branch,  !- Branch 1 Name 
  CoolSys1 Demand Load Branch 1,  !- Branch 2 Name 
  CoolSys1 Demand Load Branch 2,  !- Branch 3 Name 
  CoolSys1 Demand Load Branch 3,  !- Branch 4 Name 
  CoolSys1 Demand Load Branch 4,  !- Branch 5 Name 
  CoolSys1 Demand Load Branch 5,  !- Branch 6 Name 
  CoolSys1 Demand Load Branch 6,  !- Branch 7 Name 
  CoolSys1 Demand Load Branch 7,  !- Branch 8 Name 
  CoolSys1 Demand Load Branch 8,  !- Branch 9 Name 
  CoolSys1 Demand Load Branch 9,  !- Branch 10 Name 
  CoolSys1 Demand Load Branch 10,  !- Branch 11 Name 
  CoolSys1 Demand Load Branch 11,  !- Branch 12 Name 
  CoolSys1 Demand Load Branch 12,  !- Branch 13 Name 
  CoolSys1 Demand Load Branch 13,  !- Branch 14 Name 
  CoolSys1 Demand Load Branch 14,  !- Branch 15 Name 
  CoolSys1 Demand Load Branch 15,  !- Branch 16 Name 
  CoolSys1 Demand Load Branch 16,  !- Branch 17 Name 
  CoolSys1 Demand Load Branch 17,  !- Branch 18 Name 
  CoolSys1 Demand Load Branch 18,  !- Branch 19 Name 
  CoolSys1 Demand Load Branch 19,  !- Branch 20 Name 
  CoolSys1 Demand Load Branch 20,  !- Branch 21 Name 
  CoolSys1 Demand Load Branch 21,  !- Branch 22 Name 
  CoolSys1 Demand Load Branch 22,  !- Branch 23 Name 
  CoolSys1 Demand Load Branch 23,  !- Branch 24 Name 
  CoolSys1 Demand Load Branch 24,  !- Branch 25 Name 
  CoolSys1 Demand Load Branch 25,  !- Branch 26 Name 
  CoolSys1 Demand Load Branch 26,  !- Branch 27 Name 
  CoolSys1 Demand Load Branch 27,  !- Branch 28 Name 
  CoolSys1 Demand Load Branch 28,  !- Branch 29 Name 
  CoolSys1 Demand Load Branch 29,  !- Branch 30 Name 
  CoolSys1 Demand Load Branch 30,  !- Branch 31 Name 
  CoolSys1 Demand Load Branch 31,  !- Branch 32 Name 
  CoolSys1 Demand Load Branch 32,  !- Branch 33 Name 
  CoolSys1 Demand Load Branch 33,  !- Branch 34 Name 
  CoolSys1 Demand Load Branch 34,  !- Branch 35 Name 
  CoolSys1 Demand Load Branch 35,  !- Branch 36 Name 
  CoolSys1 Demand Load Branch 36,  !- Branch 37 Name 
  CoolSys1 Demand Load Branch 37,  !- Branch 38 Name 
  CoolSys1 Demand Load Branch 38,  !- Branch 39 Name 
  CoolSys1 Demand Load Branch 39,  !- Branch 40 Name 
  CoolSys1 Demand Load Branch 40,  !- Branch 41 Name 
  CoolSys1 Demand Load Branch 41,  !- Branch 42 Name 
  CoolSys1 Demand Load Branch 42,  !- Branch 43 Name 
  CoolSys1 Demand Load Branch 43,  !- Branch 44 Name 
  CoolSys1 Demand Load Branch 44,  !- Branch 45 Name 
  CoolSys1 Demand Load Branch 45,  !- Branch 46 Name 
  CoolSys1 Demand Load Branch 46,  !- Branch 47 Name 
  CoolSys1 Demand Load Branch 47,  !- Branch 48 Name 
  CoolSys1 Demand Load Branch 48,  !- Branch 49 Name 
  CoolSys1 Demand Load Branch 49,  !- Branch 50 Name 
  CoolSys1 Demand Load Branch 50,  !- Branch 51 Name 
  CoolSys1 Demand Load Branch 51,  !- Branch 52 Name 
  CoolSys1 Demand Load Branch 52,  !- Branch 53 Name 
  CoolSys1 Demand Load Branch 53,  !- Branch 54 Name 
  CoolSys1 Demand Load Branch 54,  !- Branch 55 Name 
  CoolSys1 Demand Load Branch 55,  !- Branch 56 Name 
  CoolSys1 Demand Load Branch 56,  !- Branch 57 Name 
  CoolSys1 Demand Load Branch 57,  !- Branch 58 Name 
  CoolSys1 Demand Load Branch 58,  !- Branch 59 Name 
  CoolSys1 Demand Load Branch 59,  !- Branch 60 Name 
  CoolSys1 Demand Load Branch 60,  !- Branch 61 Name 
  CoolSys1 Demand Load Branch 61,  !- Branch 62 Name 
  CoolSys1 Demand Load Branch 62,  !- Branch 63 Name 
  CoolSys1 Demand Load Branch 63,  !- Branch 64 Name 
  CoolSys1 Demand Load Branch 64,  !- Branch 65 Name 
  CoolSys1 Demand Load Branch 65,  !- Branch 66 Name 
  CoolSys1 Demand Load Branch 66,  !- Branch 67 Name 
  CoolSys1 Demand Load Branch 67,  !- Branch 68 Name 
  CoolSys1 Demand Load Branch 68,  !- Branch 69 Name 
  CoolSys1 Demand Load Branch 69,  !- Branch 70 Name 
  CoolSys1 Demand Load Branch 70,  !- Branch 71 Name 
  CoolSys1 Demand Load Branch 71,  !- Branch 72 Name 
  CoolSys1 Demand Load Branch 72,  !- Branch 73 Name 
  CoolSys1 Demand Load Branch 73,  !- Branch 74 Name 
  CoolSys1 Demand Load Branch 74,  !- Branch 75 Name 
  CoolSys1 Demand Load Branch 75,  !- Branch 76 Name 
  CoolSys1 Demand Load Branch 76,  !- Branch 77 Name 
  CoolSys1 Demand Load Branch 77,  !- Branch 78 Name 
  CoolSys1 Demand Load Branch 78,  !- Branch 79 Name 
  CoolSys1 Demand Load Branch 79,  !- Branch 80 Name 
  CoolSys1 Demand Load Branch 80,  !- Branch 81 Name 
  CoolSys1 Demand Load Branch 81,  !- Branch 82 Name 
  CoolSys1 Demand Load Branch 82,  !- Branch 83 Name 
  CoolSys1 Demand Load Branch 83,  !- Branch 84 Name 
  CoolSys1 Demand Load Branch 84,  !- Branch 85 Name 
  CoolSys1 Demand Load Branch 85,  !- Branch 86 Name 
  CoolSys1 Demand Load Branch 86,  !- Branch 87 Name 
  CoolSys1 Demand Load Branch 87,  !- Branch 88 Name 
  CoolSys1 Demand Load Branch 88,  !- Branch 89 Name 
  CoolSys1 Demand Load Branch 89,  !- Branch 90 Name 
  CoolSys1 Demand Load Branch 90,  !- Branch 91 Name 
  CoolSys1 Demand Load Branch 91,  !- Branch 92 Name 
  CoolSys1 Demand Load Branch 92,  !- Branch 93 Name 
  CoolSys1 Demand Load Branch 93,  !- Branch 94 Name 
  CoolSys1 Demand Load Branch 94,  !- Branch 95 Name 
  CoolSys1 Demand Load Branch 95,  !- Branch 96 Name 
  CoolSys1 Demand Load Branch 96,  !- Branch 97 Name 
  CoolSys1 Demand Load Branch 97,  !- Branch 98 Name 
  CoolSys1 Demand Load Branch 98,  !- Branch 99 Name 
  CoolSys1 Demand Load Branch 99,  !- Branch 100 Name 
  CoolSys1 Demand Load Branch 100,  !- Branch 101 Name 
  CoolSys1 Demand Load Branch 101,  !- Branch 102 Name 
  CoolSys1 Demand Load Branch 102,  !- Branch 103 Name 
  CoolSys1 Demand Load Branch 103,  !- Branch 104 Name 
  CoolSys1 Demand Load Branch 104,  !- Branch 105 Name 
  CoolSys1 Demand Load Branch 105,  !- Branch 106 Name 
  CoolSys1 Demand Load Branch 106,  !- Branch 107 Name 
  CoolSys1 Demand Load Branch 107,  !- Branch 108 Name 
  CoolSys1 Demand Load Branch 108,  !- Branch 109 Name 
  CoolSys1 Demand Load Branch 109,  !- Branch 110 Name 
  CoolSys1 Demand Load Branch 110,  !- Branch 111 Name 
  CoolSys1 Demand Load Branch 111,  !- Branch 112 Name 
  CoolSys1 Demand Load Branch 112,  !- Branch 113 Name 
  CoolSys1 Demand Load Branch 113,  !- Branch 114 Name 
  CoolSys1 Demand Load Branch 114,  !- Branch 115 Name 
  CoolSys1 Demand Load Branch 115,  !- Branch 116 Name 
  CoolSys1 Demand Load Branch 116,  !- Branch 117 Name 
  CoolSys1 Demand Load Branch 117,  !- Branch 118 Name 
  CoolSys1 Demand Load Branch 118,  !- Branch 119 Name 
  CoolSys1 Demand Load Branch 119,  !- Branch 120 Name 
  CoolSys1 Demand Load Branch 120,  !- Branch 121 Name 
  CoolSys1 Demand Load Branch 121,  !- Branch 122 Name 
  CoolSys1 Demand Load Branch 122,  !- Branch 123 Name 
  CoolSys1 Demand Load Branch 123,  !- Branch 124 Name 
  CoolSys1 Demand Load Branch 124,  !- Branch 125 Name 
  CoolSys1 Demand Load Branch 125,  !- Branch 126 Name 
  CoolSys1 Demand Load Branch 126,  !- Branch 127 Name 
  CoolSys1 Demand Bypass Branch,  !- Branch 128 Name 
  CoolSys1 Demand Outlet Branch;  !- Branch 129 Name 

ConnectorList,
  CoolSys1 Demand Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  CoolSys1 Demand Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  CoolSys1 Demand Mixer;  !- Connector 2 Name 

Connector:Splitter,
  CoolSys1 Demand Splitter,  !- Name 
  CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name 
  CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name 
  CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name 
  CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name 
  CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name 
  CoolSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name 
  CoolSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name 
  CoolSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name 
  CoolSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name 
  CoolSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name 
  CoolSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name 
  CoolSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name 
  CoolSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name 
  CoolSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name 
  CoolSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name 
  CoolSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name 
  CoolSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name 
  CoolSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name 
  CoolSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name 
  CoolSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name 
  CoolSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name 
  CoolSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name 
  CoolSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name 
  CoolSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name 
  CoolSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name 
  CoolSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name 
  CoolSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name 
  CoolSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name 
  CoolSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name 
  CoolSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name 
  CoolSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name 
  CoolSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name 
  CoolSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name 
  CoolSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name 
  CoolSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name 
  CoolSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name 
  CoolSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name 
  CoolSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name 
  CoolSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name 
  CoolSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name 
  CoolSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name 
  CoolSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name 
  CoolSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name 
  CoolSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name 
  CoolSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name 
  CoolSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name 
  CoolSys1 Demand Load Branch 46,  !- Outlet Branch 46 Name 
  CoolSys1 Demand Load Branch 47,  !- Outlet Branch 47 Name 
  CoolSys1 Demand Load Branch 48,  !- Outlet Branch 48 Name 
  CoolSys1 Demand Load Branch 49,  !- Outlet Branch 49 Name 
  CoolSys1 Demand Load Branch 50,  !- Outlet Branch 50 Name 
  CoolSys1 Demand Load Branch 51,  !- Outlet Branch 51 Name 
  CoolSys1 Demand Load Branch 52,  !- Outlet Branch 52 Name 
  CoolSys1 Demand Load Branch 53,  !- Outlet Branch 53 Name 
  CoolSys1 Demand Load Branch 54,  !- Outlet Branch 54 Name 
  CoolSys1 Demand Load Branch 55,  !- Outlet Branch 55 Name 
  CoolSys1 Demand Load Branch 56,  !- Outlet Branch 56 Name 
  CoolSys1 Demand Load Branch 57,  !- Outlet Branch 57 Name 
  CoolSys1 Demand Load Branch 58,  !- Outlet Branch 58 Name 
  CoolSys1 Demand Load Branch 59,  !- Outlet Branch 59 Name 
  CoolSys1 Demand Load Branch 60,  !- Outlet Branch 60 Name 
  CoolSys1 Demand Load Branch 61,  !- Outlet Branch 61 Name 
  CoolSys1 Demand Load Branch 62,  !- Outlet Branch 62 Name 
  CoolSys1 Demand Load Branch 63,  !- Outlet Branch 63 Name 
  CoolSys1 Demand Load Branch 64,  !- Outlet Branch 64 Name 
  CoolSys1 Demand Load Branch 65,  !- Outlet Branch 65 Name 
  CoolSys1 Demand Load Branch 66,  !- Outlet Branch 66 Name 
  CoolSys1 Demand Load Branch 67,  !- Outlet Branch 67 Name 
  CoolSys1 Demand Load Branch 68,  !- Outlet Branch 68 Name 
  CoolSys1 Demand Load Branch 69,  !- Outlet Branch 69 Name 
  CoolSys1 Demand Load Branch 70,  !- Outlet Branch 70 Name 
  CoolSys1 Demand Load Branch 71,  !- Outlet Branch 71 Name 
  CoolSys1 Demand Load Branch 72,  !- Outlet Branch 72 Name 
  CoolSys1 Demand Load Branch 73,  !- Outlet Branch 73 Name 
  CoolSys1 Demand Load Branch 74,  !- Outlet Branch 74 Name 
  CoolSys1 Demand Load Branch 75,  !- Outlet Branch 75 Name 
  CoolSys1 Demand Load Branch 76,  !- Outlet Branch 76 Name 
  CoolSys1 Demand Load Branch 77,  !- Outlet Branch 77 Name 
  CoolSys1 Demand Load Branch 78,  !- Outlet Branch 78 Name 
  CoolSys1 Demand Load Branch 79,  !- Outlet Branch 79 Name 
  CoolSys1 Demand Load Branch 80,  !- Outlet Branch 80 Name 
  CoolSys1 Demand Load Branch 81,  !- Outlet Branch 81 Name 
  CoolSys1 Demand Load Branch 82,  !- Outlet Branch 82 Name 
  CoolSys1 Demand Load Branch 83,  !- Outlet Branch 83 Name 
  CoolSys1 Demand Load Branch 84,  !- Outlet Branch 84 Name 
  CoolSys1 Demand Load Branch 85,  !- Outlet Branch 85 Name 
  CoolSys1 Demand Load Branch 86,  !- Outlet Branch 86 Name 
  CoolSys1 Demand Load Branch 87,  !- Outlet Branch 87 Name 
  CoolSys1 Demand Load Branch 88,  !- Outlet Branch 88 Name 
  CoolSys1 Demand Load Branch 89,  !- Outlet Branch 89 Name 
  CoolSys1 Demand Load Branch 90,  !- Outlet Branch 90 Name 
  CoolSys1 Demand Load Branch 91,  !- Outlet Branch 91 Name 
  CoolSys1 Demand Load Branch 92,  !- Outlet Branch 92 Name 
  CoolSys1 Demand Load Branch 93,  !- Outlet Branch 93 Name 
  CoolSys1 Demand Load Branch 94,  !- Outlet Branch 94 Name 
  CoolSys1 Demand Load Branch 95,  !- Outlet Branch 95 Name 
  CoolSys1 Demand Load Branch 96,  !- Outlet Branch 96 Name 
  CoolSys1 Demand Load Branch 97,  !- Outlet Branch 97 Name 
  CoolSys1 Demand Load Branch 98,  !- Outlet Branch 98 Name 
  CoolSys1 Demand Load Branch 99,  !- Outlet Branch 99 Name 
  CoolSys1 Demand Load Branch 100,  !- Outlet Branch 100 Name 
  CoolSys1 Demand Load Branch 101,  !- Outlet Branch 101 Name 
  CoolSys1 Demand Load Branch 102,  !- Outlet Branch 102 Name 
  CoolSys1 Demand Load Branch 103,  !- Outlet Branch 103 Name 
  CoolSys1 Demand Load Branch 104,  !- Outlet Branch 104 Name 
  CoolSys1 Demand Load Branch 105,  !- Outlet Branch 105 Name 
  CoolSys1 Demand Load Branch 106,  !- Outlet Branch 106 Name 
  CoolSys1 Demand Load Branch 107,  !- Outlet Branch 107 Name 
  CoolSys1 Demand Load Branch 108,  !- Outlet Branch 108 Name 
  CoolSys1 Demand Load Branch 109,  !- Outlet Branch 109 Name 
  CoolSys1 Demand Load Branch 110,  !- Outlet Branch 110 Name 
  CoolSys1 Demand Load Branch 111,  !- Outlet Branch 111 Name 
  CoolSys1 Demand Load Branch 112,  !- Outlet Branch 112 Name 
  CoolSys1 Demand Load Branch 113,  !- Outlet Branch 113 Name 
  CoolSys1 Demand Load Branch 114,  !- Outlet Branch 114 Name 
  CoolSys1 Demand Load Branch 115,  !- Outlet Branch 115 Name 
  CoolSys1 Demand Load Branch 116,  !- Outlet Branch 116 Name 
  CoolSys1 Demand Load Branch 117,  !- Outlet Branch 117 Name 
  CoolSys1 Demand Load Branch 118,  !- Outlet Branch 118 Name 
  CoolSys1 Demand Load Branch 119,  !- Outlet Branch 119 Name 
  CoolSys1 Demand Load Branch 120,  !- Outlet Branch 120 Name 
  CoolSys1 Demand Load Branch 121,  !- Outlet Branch 121 Name 
  CoolSys1 Demand Load Branch 122,  !- Outlet Branch 122 Name 
  CoolSys1 Demand Load Branch 123,  !- Outlet Branch 123 Name 
  CoolSys1 Demand Load Branch 124,  !- Outlet Branch 124 Name 
  CoolSys1 Demand Load Branch 125,  !- Outlet Branch 125 Name 
  CoolSys1 Demand Load Branch 126,  !- Outlet Branch 126 Name 
  CoolSys1 Demand Bypass Branch;  !- Outlet Branch 127 Name 

Connector:Mixer,
  CoolSys1 Demand Mixer,  !- Name 
  CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name 
  CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name 
  CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name 
  CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name 
  CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name 
  CoolSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name 
  CoolSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name 
  CoolSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name 
  CoolSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name 
  CoolSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name 
  CoolSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name 
  CoolSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name 
  CoolSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name 
  CoolSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name 
  CoolSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name 
  CoolSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name 
  CoolSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name 
  CoolSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name 
  CoolSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name 
  CoolSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name 
  CoolSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name 
  CoolSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name 
  CoolSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name 
  CoolSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name 
  CoolSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name 
  CoolSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name 
  CoolSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name 
  CoolSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name 
  CoolSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name 
  CoolSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name 
  CoolSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name 
  CoolSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name 
  CoolSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name 
  CoolSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name 
  CoolSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name 
  CoolSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name 
  CoolSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name 
  CoolSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name 
  CoolSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name 
  CoolSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name 
  CoolSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name 
  CoolSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name 
  CoolSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name 
  CoolSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name 
  CoolSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name 
  CoolSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name 
  CoolSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name 
  CoolSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name 
  CoolSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name 
  CoolSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name 
  CoolSys1 Demand Load Branch 50,  !- Inlet Branch 50 Name 
  CoolSys1 Demand Load Branch 51,  !- Inlet Branch 51 Name 
  CoolSys1 Demand Load Branch 52,  !- Inlet Branch 52 Name 
  CoolSys1 Demand Load Branch 53,  !- Inlet Branch 53 Name 
  CoolSys1 Demand Load Branch 54,  !- Inlet Branch 54 Name 
  CoolSys1 Demand Load Branch 55,  !- Inlet Branch 55 Name 
  CoolSys1 Demand Load Branch 56,  !- Inlet Branch 56 Name 
  CoolSys1 Demand Load Branch 57,  !- Inlet Branch 57 Name 
  CoolSys1 Demand Load Branch 58,  !- Inlet Branch 58 Name 
  CoolSys1 Demand Load Branch 59,  !- Inlet Branch 59 Name 
  CoolSys1 Demand Load Branch 60,  !- Inlet Branch 60 Name 
  CoolSys1 Demand Load Branch 61,  !- Inlet Branch 61 Name 
  CoolSys1 Demand Load Branch 62,  !- Inlet Branch 62 Name 
  CoolSys1 Demand Load Branch 63,  !- Inlet Branch 63 Name 
  CoolSys1 Demand Load Branch 64,  !- Inlet Branch 64 Name 
  CoolSys1 Demand Load Branch 65,  !- Inlet Branch 65 Name 
  CoolSys1 Demand Load Branch 66,  !- Inlet Branch 66 Name 
  CoolSys1 Demand Load Branch 67,  !- Inlet Branch 67 Name 
  CoolSys1 Demand Load Branch 68,  !- Inlet Branch 68 Name 
  CoolSys1 Demand Load Branch 69,  !- Inlet Branch 69 Name 
  CoolSys1 Demand Load Branch 70,  !- Inlet Branch 70 Name 
  CoolSys1 Demand Load Branch 71,  !- Inlet Branch 71 Name 
  CoolSys1 Demand Load Branch 72,  !- Inlet Branch 72 Name 
  CoolSys1 Demand Load Branch 73,  !- Inlet Branch 73 Name 
  CoolSys1 Demand Load Branch 74,  !- Inlet Branch 74 Name 
  CoolSys1 Demand Load Branch 75,  !- Inlet Branch 75 Name 
  CoolSys1 Demand Load Branch 76,  !- Inlet Branch 76 Name 
  CoolSys1 Demand Load Branch 77,  !- Inlet Branch 77 Name 
  CoolSys1 Demand Load Branch 78,  !- Inlet Branch 78 Name 
  CoolSys1 Demand Load Branch 79,  !- Inlet Branch 79 Name 
  CoolSys1 Demand Load Branch 80,  !- Inlet Branch 80 Name 
  CoolSys1 Demand Load Branch 81,  !- Inlet Branch 81 Name 
  CoolSys1 Demand Load Branch 82,  !- Inlet Branch 82 Name 
  CoolSys1 Demand Load Branch 83,  !- Inlet Branch 83 Name 
  CoolSys1 Demand Load Branch 84,  !- Inlet Branch 84 Name 
  CoolSys1 Demand Load Branch 85,  !- Inlet Branch 85 Name 
  CoolSys1 Demand Load Branch 86,  !- Inlet Branch 86 Name 
  CoolSys1 Demand Load Branch 87,  !- Inlet Branch 87 Name 
  CoolSys1 Demand Load Branch 88,  !- Inlet Branch 88 Name 
  CoolSys1 Demand Load Branch 89,  !- Inlet Branch 89 Name 
  CoolSys1 Demand Load Branch 90,  !- Inlet Branch 90 Name 
  CoolSys1 Demand Load Branch 91,  !- Inlet Branch 91 Name 
  CoolSys1 Demand Load Branch 92,  !- Inlet Branch 92 Name 
  CoolSys1 Demand Load Branch 93,  !- Inlet Branch 93 Name 
  CoolSys1 Demand Load Branch 94,  !- Inlet Branch 94 Name 
  CoolSys1 Demand Load Branch 95,  !- Inlet Branch 95 Name 
  CoolSys1 Demand Load Branch 96,  !- Inlet Branch 96 Name 
  CoolSys1 Demand Load Branch 97,  !- Inlet Branch 97 Name 
  CoolSys1 Demand Load Branch 98,  !- Inlet Branch 98 Name 
  CoolSys1 Demand Load Branch 99,  !- Inlet Branch 99 Name 
  CoolSys1 Demand Load Branch 100,  !- Inlet Branch 100 Name 
  CoolSys1 Demand Load Branch 101,  !- Inlet Branch 101 Name 
  CoolSys1 Demand Load Branch 102,  !- Inlet Branch 102 Name 
  CoolSys1 Demand Load Branch 103,  !- Inlet Branch 103 Name 
  CoolSys1 Demand Load Branch 104,  !- Inlet Branch 104 Name 
  CoolSys1 Demand Load Branch 105,  !- Inlet Branch 105 Name 
  CoolSys1 Demand Load Branch 106,  !- Inlet Branch 106 Name 
  CoolSys1 Demand Load Branch 107,  !- Inlet Branch 107 Name 
  CoolSys1 Demand Load Branch 108,  !- Inlet Branch 108 Name 
  CoolSys1 Demand Load Branch 109,  !- Inlet Branch 109 Name 
  CoolSys1 Demand Load Branch 110,  !- Inlet Branch 110 Name 
  CoolSys1 Demand Load Branch 111,  !- Inlet Branch 111 Name 
  CoolSys1 Demand Load Branch 112,  !- Inlet Branch 112 Name 
  CoolSys1 Demand Load Branch 113,  !- Inlet Branch 113 Name 
  CoolSys1 Demand Load Branch 114,  !- Inlet Branch 114 Name 
  CoolSys1 Demand Load Branch 115,  !- Inlet Branch 115 Name 
  CoolSys1 Demand Load Branch 116,  !- Inlet Branch 116 Name 
  CoolSys1 Demand Load Branch 117,  !- Inlet Branch 117 Name 
  CoolSys1 Demand Load Branch 118,  !- Inlet Branch 118 Name 
  CoolSys1 Demand Load Branch 119,  !- Inlet Branch 119 Name 
  CoolSys1 Demand Load Branch 120,  !- Inlet Branch 120 Name 
  CoolSys1 Demand Load Branch 121,  !- Inlet Branch 121 Name 
  CoolSys1 Demand Load Branch 122,  !- Inlet Branch 122 Name 
  CoolSys1 Demand Load Branch 123,  !- Inlet Branch 123 Name 
  CoolSys1 Demand Load Branch 124,  !- Inlet Branch 124 Name 
  CoolSys1 Demand Load Branch 125,  !- Inlet Branch 125 Name 
  CoolSys1 Demand Load Branch 126,  !- Inlet Branch 126 Name 
  CoolSys1 Demand Bypass Branch;  !- Inlet Branch 127 Name 

Branch,
  CoolSys1 Demand Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Demand Inlet Pipe,  !- Component 1 Name 
  CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  CoolSys1 Demand Inlet Pipe,  !- Name 
  CoolSys1 Demand Inlet Node,  !- Inlet Node Name 
  CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name 

Branch,
  CoolSys1 Demand Load Branch 1,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 1 Object Type 
  Flr 1 Cafe Fan Coil Cool Coil,  !- Component 1 Name 
  Flr 1 Cafe Fan Coil Cool Coil Demand Inlet Node,  !- Component 1 Inlet Node Name 
  Flr 1 Cafe Fan Coil Cool Coil Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Control Type 

Branch,
  CoolSys1 Demand Load Branch 2,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 2 Object Type 
  Flr 1 Clean Fan Coil Cool Coil,  !- Component 2 Name 
  Flr 1 Clean Fan Coil Cool Coil Demand Inlet Node,  !- Component 2 Inlet Node Name 
  Flr 1 Clean Fan Coil Cool Coil Demand Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Control Type 

Branch,
  CoolSys1 Demand Load Branch 3,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 3 Object Type 
  Flr 1 Conference Fan Coil Cool Coil,  !- Component 3 Name 
  Flr 1 Conference Fan Coil Cool Coil Demand Inlet Node,  !- Component 3 Inlet Node Name 
  Flr 1 Conference Fan Coil Cool Coil Demand Outlet Node,  !- Component 3 Outlet Node Name 
  Active;  !- Component 3 Control Type 

Branch,
  CoolSys1 Demand Load Branch 4,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 4 Object Type 
  Flr 1 Dining Fan Coil Cool Coil,  !- Component 4 Name 
  Flr 1 Dining Fan Coil Cool Coil Demand Inlet Node,  !- Component 4 Inlet Node Name 
  Flr 1 Dining Fan Coil Cool Coil Demand Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Control Type 

Branch,
  CoolSys1 Demand Load Branch 5,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 5 Object Type 
  Flr 1 Elevator Fan Coil Cool Coil,  !- Component 5 Name 
  Flr 1 Elevator Fan Coil Cool Coil Demand Inlet Node,  !- Component 5 Inlet Node Name 
  Flr 1 Elevator Fan Coil Cool Coil Demand Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Control Type 

Branch,
  CoolSys1 Demand Load Branch 6,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 6 Object Type 
  Flr 1 Exam Fan Coil Cool Coil,  !- Component 6 Name 
  Flr 1 Exam Fan Coil Cool Coil Demand Inlet Node,  !- Component 6 Inlet Node Name 
  Flr 1 Exam Fan Coil Cool Coil Demand Outlet Node,  !- Component 6 Outlet Node Name 
  Active;  !- Component 6 Control Type 

Branch,
  CoolSys1 Demand Load Branch 7,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 7 Object Type 
  Flr 1 Food Storage Fan Coil Cool Coil,  !- Component 7 Name 
  Flr 1 Food Storage Fan Coil Cool Coil Demand Inlet Node,  !- Component 7 Inlet Node Name 
  Flr 1 Food Storage Fan Coil Cool Coil Demand Outlet Node,  !- Component 7 Outlet Node Name 
  Active;  !- Component 7 Control Type 

Branch,
  CoolSys1 Demand Load Branch 8,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 8 Object Type 
  Flr 1 Gas Storage Fan Coil Cool Coil,  !- Component 8 Name 
  Flr 1 Gas Storage Fan Coil Cool Coil Demand Inlet Node,  !- Component 8 Inlet Node Name 
  Flr 1 Gas Storage Fan Coil Cool Coil Demand Outlet Node,  !- Component 8 Outlet Node Name 
  Active;  !- Component 8 Control Type 

Branch,
  CoolSys1 Demand Load Branch 9,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 9 Object Type 
  Flr 1 Imaging Fan Coil Cool Coil,  !- Component 9 Name 
  Flr 1 Imaging Fan Coil Cool Coil Demand Inlet Node,  !- Component 9 Inlet Node Name 
  Flr 1 Imaging Fan Coil Cool Coil Demand Outlet Node,  !- Component 9 Outlet Node Name 
  Active;  !- Component 9 Control Type 

Branch,
  CoolSys1 Demand Load Branch 10,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 10 Object Type 
  Flr 1 Kitchen Fan Coil Cool Coil,  !- Component 10 Name 
  Flr 1 Kitchen Fan Coil Cool Coil Demand Inlet Node,  !- Component 10 Inlet Node Name 
  Flr 1 Kitchen Fan Coil Cool Coil Demand Outlet Node,  !- Component 10 Outlet Node Name 
  Active;  !- Component 10 Control Type 

Branch,
  CoolSys1 Demand Load Branch 11,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 11 Object Type 
  Flr 1 Lab 1 Fan Coil Cool Coil,  !- Component 11 Name 
  Flr 1 Lab 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 11 Inlet Node Name 
  Flr 1 Lab 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 11 Outlet Node Name 
  Active;  !- Component 11 Control Type 

Branch,
  CoolSys1 Demand Load Branch 12,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 12 Object Type 
  Flr 1 Lab 2 Fan Coil Cool Coil,  !- Component 12 Name 
  Flr 1 Lab 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 12 Inlet Node Name 
  Flr 1 Lab 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 12 Outlet Node Name 
  Active;  !- Component 12 Control Type 

Branch,
  CoolSys1 Demand Load Branch 13,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 13 Object Type 
  Flr 1 Laundry Fan Coil Cool Coil,  !- Component 13 Name 
  Flr 1 Laundry Fan Coil Cool Coil Demand Inlet Node,  !- Component 13 Inlet Node Name 
  Flr 1 Laundry Fan Coil Cool Coil Demand Outlet Node,  !- Component 13 Outlet Node Name 
  Active;  !- Component 13 Control Type 

Branch,
  CoolSys1 Demand Load Branch 14,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 14 Object Type 
  Flr 1 Lobby Fan Coil Cool Coil,  !- Component 14 Name 
  Flr 1 Lobby Fan Coil Cool Coil Demand Inlet Node,  !- Component 14 Inlet Node Name 
  Flr 1 Lobby Fan Coil Cool Coil Demand Outlet Node,  !- Component 14 Outlet Node Name 
  Active;  !- Component 14 Control Type 

Branch,
  CoolSys1 Demand Load Branch 15,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 15 Object Type 
  Flr 1 Lounge Fan Coil Cool Coil,  !- Component 15 Name 
  Flr 1 Lounge Fan Coil Cool Coil Demand Inlet Node,  !- Component 15 Inlet Node Name 
  Flr 1 Lounge Fan Coil Cool Coil Demand Outlet Node,  !- Component 15 Outlet Node Name 
  Active;  !- Component 15 Control Type 

Branch,
  CoolSys1 Demand Load Branch 16,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 16 Object Type 
  Flr 1 Mech 1 Fan Coil Cool Coil,  !- Component 16 Name 
  Flr 1 Mech 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 16 Inlet Node Name 
  Flr 1 Mech 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 16 Outlet Node Name 
  Active;  !- Component 16 Control Type 

Branch,
  CoolSys1 Demand Load Branch 17,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 17 Object Type 
  Flr 1 Mech 2 Fan Coil Cool Coil,  !- Component 17 Name 
  Flr 1 Mech 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 17 Inlet Node Name 
  Flr 1 Mech 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 17 Outlet Node Name 
  Active;  !- Component 17 Control Type 

Branch,
  CoolSys1 Demand Load Branch 18,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 18 Object Type 
  Flr 1 Office 1 Fan Coil Cool Coil,  !- Component 18 Name 
  Flr 1 Office 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 18 Inlet Node Name 
  Flr 1 Office 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 18 Outlet Node Name 
  Active;  !- Component 18 Control Type 

Branch,
  CoolSys1 Demand Load Branch 19,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 19 Object Type 
  Flr 1 Office 2 Fan Coil Cool Coil,  !- Component 19 Name 
  Flr 1 Office 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 19 Inlet Node Name 
  Flr 1 Office 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 19 Outlet Node Name 
  Active;  !- Component 19 Control Type 

Branch,
  CoolSys1 Demand Load Branch 20,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 20 Object Type 
  Flr 1 Office 3 Fan Coil Cool Coil,  !- Component 20 Name 
  Flr 1 Office 3 Fan Coil Cool Coil Demand Inlet Node,  !- Component 20 Inlet Node Name 
  Flr 1 Office 3 Fan Coil Cool Coil Demand Outlet Node,  !- Component 20 Outlet Node Name 
  Active;  !- Component 20 Control Type 

Branch,
  CoolSys1 Demand Load Branch 21,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 21 Object Type 
  Flr 1 Office 3 Perim 1 Fan Coil Cool Coil,  !- Component 21 Name 
  Flr 1 Office 3 Perim 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 21 Inlet Node Name 
  Flr 1 Office 3 Perim 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 21 Outlet Node Name 
  Active;  !- Component 21 Control Type 

Branch,
  CoolSys1 Demand Load Branch 22,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 22 Object Type 
  Flr 1 Office 3 Perim 2 Fan Coil Cool Coil,  !- Component 22 Name 
  Flr 1 Office 3 Perim 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 22 Inlet Node Name 
  Flr 1 Office 3 Perim 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 22 Outlet Node Name 
  Active;  !- Component 22 Control Type 

Branch,
  CoolSys1 Demand Load Branch 23,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 23 Object Type 
  Flr 1 Office 3 Perim 3 Fan Coil Cool Coil,  !- Component 23 Name 
  Flr 1 Office 3 Perim 3 Fan Coil Cool Coil Demand Inlet Node,  !- Component 23 Inlet Node Name 
  Flr 1 Office 3 Perim 3 Fan Coil Cool Coil Demand Outlet Node,  !- Component 23 Outlet Node Name 
  Active;  !- Component 23 Control Type 

Branch,
  CoolSys1 Demand Load Branch 24,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 24 Object Type 
  Flr 1 Patient Fan Coil Cool Coil,  !- Component 24 Name 
  Flr 1 Patient Fan Coil Cool Coil Demand Inlet Node,  !- Component 24 Inlet Node Name 
  Flr 1 Patient Fan Coil Cool Coil Demand Outlet Node,  !- Component 24 Outlet Node Name 
  Active;  !- Component 24 Control Type 

Branch,
  CoolSys1 Demand Load Branch 25,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 25 Object Type 
  Flr 1 Pharmacy Fan Coil Cool Coil,  !- Component 25 Name 
  Flr 1 Pharmacy Fan Coil Cool Coil Demand Inlet Node,  !- Component 25 Inlet Node Name 
  Flr 1 Pharmacy Fan Coil Cool Coil Demand Outlet Node,  !- Component 25 Outlet Node Name 
  Active;  !- Component 25 Control Type 

Branch,
  CoolSys1 Demand Load Branch 26,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 26 Object Type 
  Flr 1 Physical Therapy Fan Coil Cool Coil,  !- Component 26 Name 
  Flr 1 Physical Therapy Fan Coil Cool Coil Demand Inlet Node,  !- Component 26 Inlet Node Name 
  Flr 1 Physical Therapy Fan Coil Cool Coil Demand Outlet Node,  !- Component 26 Outlet Node Name 
  Active;  !- Component 26 Control Type 

Branch,
  CoolSys1 Demand Load Branch 27,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 27 Object Type 
  Flr 1 Receiving Fan Coil Cool Coil,  !- Component 27 Name 
  Flr 1 Receiving Fan Coil Cool Coil Demand Inlet Node,  !- Component 27 Inlet Node Name 
  Flr 1 Receiving Fan Coil Cool Coil Demand Outlet Node,  !- Component 27 Outlet Node Name 
  Active;  !- Component 27 Control Type 

Branch,
  CoolSys1 Demand Load Branch 28,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 28 Object Type 
  Flr 1 Reception Fan Coil Cool Coil,  !- Component 28 Name 
  Flr 1 Reception Fan Coil Cool Coil Demand Inlet Node,  !- Component 28 Inlet Node Name 
  Flr 1 Reception Fan Coil Cool Coil Demand Outlet Node,  !- Component 28 Outlet Node Name 
  Active;  !- Component 28 Control Type 

Branch,
  CoolSys1 Demand Load Branch 29,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 29 Object Type 
  Flr 1 Soil Fan Coil Cool Coil,  !- Component 29 Name 
  Flr 1 Soil Fan Coil Cool Coil Demand Inlet Node,  !- Component 29 Inlet Node Name 
  Flr 1 Soil Fan Coil Cool Coil Demand Outlet Node,  !- Component 29 Outlet Node Name 
  Active;  !- Component 29 Control Type 

Branch,
  CoolSys1 Demand Load Branch 30,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 30 Object Type 
  Flr 1 Storage Fan Coil Cool Coil,  !- Component 30 Name 
  Flr 1 Storage Fan Coil Cool Coil Demand Inlet Node,  !- Component 30 Inlet Node Name 
  Flr 1 Storage Fan Coil Cool Coil Demand Outlet Node,  !- Component 30 Outlet Node Name 
  Active;  !- Component 30 Control Type 

Branch,
  CoolSys1 Demand Load Branch 31,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 31 Object Type 
  Flr 1 Waiting Fan Coil Cool Coil,  !- Component 31 Name 
  Flr 1 Waiting Fan Coil Cool Coil Demand Inlet Node,  !- Component 31 Inlet Node Name 
  Flr 1 Waiting Fan Coil Cool Coil Demand Outlet Node,  !- Component 31 Outlet Node Name 
  Active;  !- Component 31 Control Type 

Branch,
  CoolSys1 Demand Load Branch 32,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 32 Object Type 
  Flr 2 Chapel Fan Coil Cool Coil,  !- Component 32 Name 
  Flr 2 Chapel Fan Coil Cool Coil Demand Inlet Node,  !- Component 32 Inlet Node Name 
  Flr 2 Chapel Fan Coil Cool Coil Demand Outlet Node,  !- Component 32 Outlet Node Name 
  Active;  !- Component 32 Control Type 

Branch,
  CoolSys1 Demand Load Branch 33,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 33 Object Type 
  Flr 2 Clean 1 Fan Coil Cool Coil,  !- Component 33 Name 
  Flr 2 Clean 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 33 Inlet Node Name 
  Flr 2 Clean 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 33 Outlet Node Name 
  Active;  !- Component 33 Control Type 

Branch,
  CoolSys1 Demand Load Branch 34,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 34 Object Type 
  Flr 2 Clean 2 Fan Coil Cool Coil,  !- Component 34 Name 
  Flr 2 Clean 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 34 Inlet Node Name 
  Flr 2 Clean 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 34 Outlet Node Name 
  Active;  !- Component 34 Control Type 

Branch,
  CoolSys1 Demand Load Branch 35,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 35 Object Type 
  Flr 2 Corr Fan Coil Cool Coil,  !- Component 35 Name 
  Flr 2 Corr Fan Coil Cool Coil Demand Inlet Node,  !- Component 35 Inlet Node Name 
  Flr 2 Corr Fan Coil Cool Coil Demand Outlet Node,  !- Component 35 Outlet Node Name 
  Active;  !- Component 35 Control Type 

Branch,
  CoolSys1 Demand Load Branch 36,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 36 Object Type 
  Flr 2 Elevator Fan Coil Cool Coil,  !- Component 36 Name 
  Flr 2 Elevator Fan Coil Cool Coil Demand Inlet Node,  !- Component 36 Inlet Node Name 
  Flr 2 Elevator Fan Coil Cool Coil Demand Outlet Node,  !- Component 36 Outlet Node Name 
  Active;  !- Component 36 Control Type 

Branch,
  CoolSys1 Demand Load Branch 37,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 37 Object Type 
  Flr 2 Exam 1 Fan Coil Cool Coil,  !- Component 37 Name 
  Flr 2 Exam 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 37 Inlet Node Name 
  Flr 2 Exam 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 37 Outlet Node Name 
  Active;  !- Component 37 Control Type 

Branch,
  CoolSys1 Demand Load Branch 38,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 38 Object Type 
  Flr 2 Exam 2 Fan Coil Cool Coil,  !- Component 38 Name 
  Flr 2 Exam 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 38 Inlet Node Name 
  Flr 2 Exam 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 38 Outlet Node Name 
  Active;  !- Component 38 Control Type 

Branch,
  CoolSys1 Demand Load Branch 39,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 39 Object Type 
  Flr 2 Exam 3 Fan Coil Cool Coil,  !- Component 39 Name 
  Flr 2 Exam 3 Fan Coil Cool Coil Demand Inlet Node,  !- Component 39 Inlet Node Name 
  Flr 2 Exam 3 Fan Coil Cool Coil Demand Outlet Node,  !- Component 39 Outlet Node Name 
  Active;  !- Component 39 Control Type 

Branch,
  CoolSys1 Demand Load Branch 40,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 40 Object Type 
  Flr 2 Exam 4 Fan Coil Cool Coil,  !- Component 40 Name 
  Flr 2 Exam 4 Fan Coil Cool Coil Demand Inlet Node,  !- Component 40 Inlet Node Name 
  Flr 2 Exam 4 Fan Coil Cool Coil Demand Outlet Node,  !- Component 40 Outlet Node Name 
  Active;  !- Component 40 Control Type 

Branch,
  CoolSys1 Demand Load Branch 41,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 41 Object Type 
  Flr 2 Gift Shop Fan Coil Cool Coil,  !- Component 41 Name 
  Flr 2 Gift Shop Fan Coil Cool Coil Demand Inlet Node,  !- Component 41 Inlet Node Name 
  Flr 2 Gift Shop Fan Coil Cool Coil Demand Outlet Node,  !- Component 41 Outlet Node Name 
  Active;  !- Component 41 Control Type 

Branch,
  CoolSys1 Demand Load Branch 42,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 42 Object Type 
  Flr 2 Imaging 1 Fan Coil Cool Coil,  !- Component 42 Name 
  Flr 2 Imaging 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 42 Inlet Node Name 
  Flr 2 Imaging 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 42 Outlet Node Name 
  Active;  !- Component 42 Control Type 

Branch,
  CoolSys1 Demand Load Branch 43,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 43 Object Type 
  Flr 2 Imaging 2 Fan Coil Cool Coil,  !- Component 43 Name 
  Flr 2 Imaging 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 43 Inlet Node Name 
  Flr 2 Imaging 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 43 Outlet Node Name 
  Active;  !- Component 43 Control Type 

Branch,
  CoolSys1 Demand Load Branch 44,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 44 Object Type 
  Flr 2 Imaging 3 Fan Coil Cool Coil,  !- Component 44 Name 
  Flr 2 Imaging 3 Fan Coil Cool Coil Demand Inlet Node,  !- Component 44 Inlet Node Name 
  Flr 2 Imaging 3 Fan Coil Cool Coil Demand Outlet Node,  !- Component 44 Outlet Node Name 
  Active;  !- Component 44 Control Type 

Branch,
  CoolSys1 Demand Load Branch 45,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 45 Object Type 
  Flr 2 Lab 1 Fan Coil Cool Coil,  !- Component 45 Name 
  Flr 2 Lab 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 45 Inlet Node Name 
  Flr 2 Lab 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 45 Outlet Node Name 
  Active;  !- Component 45 Control Type 

Branch,
  CoolSys1 Demand Load Branch 46,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 46 Object Type 
  Flr 2 Lab 2 Fan Coil Cool Coil,  !- Component 46 Name 
  Flr 2 Lab 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 46 Inlet Node Name 
  Flr 2 Lab 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 46 Outlet Node Name 
  Active;  !- Component 46 Control Type 

Branch,
  CoolSys1 Demand Load Branch 47,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 47 Object Type 
  Flr 2 Lockers Fan Coil Cool Coil,  !- Component 47 Name 
  Flr 2 Lockers Fan Coil Cool Coil Demand Inlet Node,  !- Component 47 Inlet Node Name 
  Flr 2 Lockers Fan Coil Cool Coil Demand Outlet Node,  !- Component 47 Outlet Node Name 
  Active;  !- Component 47 Control Type 

Branch,
  CoolSys1 Demand Load Branch 48,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 48 Object Type 
  Flr 2 Lounge 1 Fan Coil Cool Coil,  !- Component 48 Name 
  Flr 2 Lounge 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 48 Inlet Node Name 
  Flr 2 Lounge 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 48 Outlet Node Name 
  Active;  !- Component 48 Control Type 

Branch,
  CoolSys1 Demand Load Branch 49,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 49 Object Type 
  Flr 2 Lounge 2 Fan Coil Cool Coil,  !- Component 49 Name 
  Flr 2 Lounge 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 49 Inlet Node Name 
  Flr 2 Lounge 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 49 Outlet Node Name 
  Active;  !- Component 49 Control Type 

Branch,
  CoolSys1 Demand Load Branch 50,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 50 Object Type 
  Flr 2 Nurse Station 1 Fan Coil Cool Coil,  !- Component 50 Name 
  Flr 2 Nurse Station 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 50 Inlet Node Name 
  Flr 2 Nurse Station 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 50 Outlet Node Name 
  Active;  !- Component 50 Control Type 

Branch,
  CoolSys1 Demand Load Branch 51,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 51 Object Type 
  Flr 2 Nurse Station 2 Fan Coil Cool Coil,  !- Component 51 Name 
  Flr 2 Nurse Station 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 51 Inlet Node Name 
  Flr 2 Nurse Station 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 51 Outlet Node Name 
  Active;  !- Component 51 Control Type 

Branch,
  CoolSys1 Demand Load Branch 52,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 52 Object Type 
  Flr 2 Office 1 Fan Coil Cool Coil,  !- Component 52 Name 
  Flr 2 Office 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 52 Inlet Node Name 
  Flr 2 Office 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 52 Outlet Node Name 
  Active;  !- Component 52 Control Type 

Branch,
  CoolSys1 Demand Load Branch 53,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 53 Object Type 
  Flr 2 Office 2 Fan Coil Cool Coil,  !- Component 53 Name 
  Flr 2 Office 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 53 Inlet Node Name 
  Flr 2 Office 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 53 Outlet Node Name 
  Active;  !- Component 53 Control Type 

Branch,
  CoolSys1 Demand Load Branch 54,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 54 Object Type 
  Flr 2 Office 3 Fan Coil Cool Coil,  !- Component 54 Name 
  Flr 2 Office 3 Fan Coil Cool Coil Demand Inlet Node,  !- Component 54 Inlet Node Name 
  Flr 2 Office 3 Fan Coil Cool Coil Demand Outlet Node,  !- Component 54 Outlet Node Name 
  Active;  !- Component 54 Control Type 

Branch,
  CoolSys1 Demand Load Branch 55,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 55 Object Type 
  Flr 2 Office 4 Fan Coil Cool Coil,  !- Component 55 Name 
  Flr 2 Office 4 Fan Coil Cool Coil Demand Inlet Node,  !- Component 55 Inlet Node Name 
  Flr 2 Office 4 Fan Coil Cool Coil Demand Outlet Node,  !- Component 55 Outlet Node Name 
  Active;  !- Component 55 Control Type 

Branch,
  CoolSys1 Demand Load Branch 56,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 56 Object Type 
  Flr 2 PACU Fan Coil Cool Coil,  !- Component 56 Name 
  Flr 2 PACU Fan Coil Cool Coil Demand Inlet Node,  !- Component 56 Inlet Node Name 
  Flr 2 PACU Fan Coil Cool Coil Demand Outlet Node,  !- Component 56 Outlet Node Name 
  Active;  !- Component 56 Control Type 

Branch,
  CoolSys1 Demand Load Branch 57,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 57 Object Type 
  Flr 2 Patient 1 Fan Coil Cool Coil,  !- Component 57 Name 
  Flr 2 Patient 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 57 Inlet Node Name 
  Flr 2 Patient 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 57 Outlet Node Name 
  Active;  !- Component 57 Control Type 

Branch,
  CoolSys1 Demand Load Branch 58,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 58 Object Type 
  Flr 2 Patient 2 Fan Coil Cool Coil,  !- Component 58 Name 
  Flr 2 Patient 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 58 Inlet Node Name 
  Flr 2 Patient 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 58 Outlet Node Name 
  Active;  !- Component 58 Control Type 

Branch,
  CoolSys1 Demand Load Branch 59,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 59 Object Type 
  Flr 2 Procedure 1 Fan Coil Cool Coil,  !- Component 59 Name 
  Flr 2 Procedure 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 59 Inlet Node Name 
  Flr 2 Procedure 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 59 Outlet Node Name 
  Active;  !- Component 59 Control Type 

Branch,
  CoolSys1 Demand Load Branch 60,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 60 Object Type 
  Flr 2 Procedure 2 Fan Coil Cool Coil,  !- Component 60 Name 
  Flr 2 Procedure 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 60 Inlet Node Name 
  Flr 2 Procedure 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 60 Outlet Node Name 
  Active;  !- Component 60 Control Type 

Branch,
  CoolSys1 Demand Load Branch 61,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 61 Object Type 
  Flr 2 Reception Fan Coil Cool Coil,  !- Component 61 Name 
  Flr 2 Reception Fan Coil Cool Coil Demand Inlet Node,  !- Component 61 Inlet Node Name 
  Flr 2 Reception Fan Coil Cool Coil Demand Outlet Node,  !- Component 61 Outlet Node Name 
  Active;  !- Component 61 Control Type 

Branch,
  CoolSys1 Demand Load Branch 62,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 62 Object Type 
  Flr 2 Restroom 1 Fan Coil Cool Coil,  !- Component 62 Name 
  Flr 2 Restroom 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 62 Inlet Node Name 
  Flr 2 Restroom 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 62 Outlet Node Name 
  Active;  !- Component 62 Control Type 

Branch,
  CoolSys1 Demand Load Branch 63,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 63 Object Type 
  Flr 2 Restroom 2 Fan Coil Cool Coil,  !- Component 63 Name 
  Flr 2 Restroom 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 63 Inlet Node Name 
  Flr 2 Restroom 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 63 Outlet Node Name 
  Active;  !- Component 63 Control Type 

Branch,
  CoolSys1 Demand Load Branch 64,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 64 Object Type 
  Flr 2 Soil 1 Fan Coil Cool Coil,  !- Component 64 Name 
  Flr 2 Soil 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 64 Inlet Node Name 
  Flr 2 Soil 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 64 Outlet Node Name 
  Active;  !- Component 64 Control Type 

Branch,
  CoolSys1 Demand Load Branch 65,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 65 Object Type 
  Flr 2 Soil 2 Fan Coil Cool Coil,  !- Component 65 Name 
  Flr 2 Soil 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 65 Inlet Node Name 
  Flr 2 Soil 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 65 Outlet Node Name 
  Active;  !- Component 65 Control Type 

Branch,
  CoolSys1 Demand Load Branch 66,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 66 Object Type 
  Flr 2 Sterilizing Fan Coil Cool Coil,  !- Component 66 Name 
  Flr 2 Sterilizing Fan Coil Cool Coil Demand Inlet Node,  !- Component 66 Inlet Node Name 
  Flr 2 Sterilizing Fan Coil Cool Coil Demand Outlet Node,  !- Component 66 Outlet Node Name 
  Active;  !- Component 66 Control Type 

Branch,
  CoolSys1 Demand Load Branch 67,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 67 Object Type 
  Flr 2 Storage 1 Fan Coil Cool Coil,  !- Component 67 Name 
  Flr 2 Storage 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 67 Inlet Node Name 
  Flr 2 Storage 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 67 Outlet Node Name 
  Active;  !- Component 67 Control Type 

Branch,
  CoolSys1 Demand Load Branch 68,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 68 Object Type 
  Flr 2 Storage 2 Fan Coil Cool Coil,  !- Component 68 Name 
  Flr 2 Storage 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 68 Inlet Node Name 
  Flr 2 Storage 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 68 Outlet Node Name 
  Active;  !- Component 68 Control Type 

Branch,
  CoolSys1 Demand Load Branch 69,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 69 Object Type 
  Flr 2 Trauma Fan Coil Cool Coil,  !- Component 69 Name 
  Flr 2 Trauma Fan Coil Cool Coil Demand Inlet Node,  !- Component 69 Inlet Node Name 
  Flr 2 Trauma Fan Coil Cool Coil Demand Outlet Node,  !- Component 69 Outlet Node Name 
  Active;  !- Component 69 Control Type 

Branch,
  CoolSys1 Demand Load Branch 70,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 70 Object Type 
  Flr 2 Triage Fan Coil Cool Coil,  !- Component 70 Name 
  Flr 2 Triage Fan Coil Cool Coil Demand Inlet Node,  !- Component 70 Inlet Node Name 
  Flr 2 Triage Fan Coil Cool Coil Demand Outlet Node,  !- Component 70 Outlet Node Name 
  Active;  !- Component 70 Control Type 

Branch,
  CoolSys1 Demand Load Branch 71,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 71 Object Type 
  Flr 2 Waiting Fan Coil Cool Coil,  !- Component 71 Name 
  Flr 2 Waiting Fan Coil Cool Coil Demand Inlet Node,  !- Component 71 Inlet Node Name 
  Flr 2 Waiting Fan Coil Cool Coil Demand Outlet Node,  !- Component 71 Outlet Node Name 
  Active;  !- Component 71 Control Type 

Branch,
  CoolSys1 Demand Load Branch 72,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 72 Object Type 
  Flr 3 Clean Fan Coil Cool Coil,  !- Component 72 Name 
  Flr 3 Clean Fan Coil Cool Coil Demand Inlet Node,  !- Component 72 Inlet Node Name 
  Flr 3 Clean Fan Coil Cool Coil Demand Outlet Node,  !- Component 72 Outlet Node Name 
  Active;  !- Component 72 Control Type 

Branch,
  CoolSys1 Demand Load Branch 73,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 73 Object Type 
  Flr 3 Elevator Fan Coil Cool Coil,  !- Component 73 Name 
  Flr 3 Elevator Fan Coil Cool Coil Demand Inlet Node,  !- Component 73 Inlet Node Name 
  Flr 3 Elevator Fan Coil Cool Coil Demand Outlet Node,  !- Component 73 Outlet Node Name 
  Active;  !- Component 73 Control Type 

Branch,
  CoolSys1 Demand Load Branch 74,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 74 Object Type 
  Flr 3 Exam Fan Coil Cool Coil,  !- Component 74 Name 
  Flr 3 Exam Fan Coil Cool Coil Demand Inlet Node,  !- Component 74 Inlet Node Name 
  Flr 3 Exam Fan Coil Cool Coil Demand Outlet Node,  !- Component 74 Outlet Node Name 
  Active;  !- Component 74 Control Type 

Branch,
  CoolSys1 Demand Load Branch 75,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 75 Object Type 
  Flr 3 ICU Fan Coil Cool Coil,  !- Component 75 Name 
  Flr 3 ICU Fan Coil Cool Coil Demand Inlet Node,  !- Component 75 Inlet Node Name 
  Flr 3 ICU Fan Coil Cool Coil Demand Outlet Node,  !- Component 75 Outlet Node Name 
  Active;  !- Component 75 Control Type 

Branch,
  CoolSys1 Demand Load Branch 76,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 76 Object Type 
  Flr 3 Nurse Station 1 Fan Coil Cool Coil,  !- Component 76 Name 
  Flr 3 Nurse Station 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 76 Inlet Node Name 
  Flr 3 Nurse Station 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 76 Outlet Node Name 
  Active;  !- Component 76 Control Type 

Branch,
  CoolSys1 Demand Load Branch 77,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 77 Object Type 
  Flr 3 Nurse Station 2 Fan Coil Cool Coil,  !- Component 77 Name 
  Flr 3 Nurse Station 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 77 Inlet Node Name 
  Flr 3 Nurse Station 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 77 Outlet Node Name 
  Active;  !- Component 77 Control Type 

Branch,
  CoolSys1 Demand Load Branch 78,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 78 Object Type 
  Flr 3 Nursery Fan Coil Cool Coil,  !- Component 78 Name 
  Flr 3 Nursery Fan Coil Cool Coil Demand Inlet Node,  !- Component 78 Inlet Node Name 
  Flr 3 Nursery Fan Coil Cool Coil Demand Outlet Node,  !- Component 78 Outlet Node Name 
  Active;  !- Component 78 Control Type 

Branch,
  CoolSys1 Demand Load Branch 79,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 79 Object Type 
  Flr 3 Office Fan Coil Cool Coil,  !- Component 79 Name 
  Flr 3 Office Fan Coil Cool Coil Demand Inlet Node,  !- Component 79 Inlet Node Name 
  Flr 3 Office Fan Coil Cool Coil Demand Outlet Node,  !- Component 79 Outlet Node Name 
  Active;  !- Component 79 Control Type 

Branch,
  CoolSys1 Demand Load Branch 80,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 80 Object Type 
  Flr 3 Patient 1 Fan Coil Cool Coil,  !- Component 80 Name 
  Flr 3 Patient 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 80 Inlet Node Name 
  Flr 3 Patient 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 80 Outlet Node Name 
  Active;  !- Component 80 Control Type 

Branch,
  CoolSys1 Demand Load Branch 81,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 81 Object Type 
  Flr 3 Patient 2 Fan Coil Cool Coil,  !- Component 81 Name 
  Flr 3 Patient 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 81 Inlet Node Name 
  Flr 3 Patient 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 81 Outlet Node Name 
  Active;  !- Component 81 Control Type 

Branch,
  CoolSys1 Demand Load Branch 82,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 82 Object Type 
  Flr 3 Patient 3 Fan Coil Cool Coil,  !- Component 82 Name 
  Flr 3 Patient 3 Fan Coil Cool Coil Demand Inlet Node,  !- Component 82 Inlet Node Name 
  Flr 3 Patient 3 Fan Coil Cool Coil Demand Outlet Node,  !- Component 82 Outlet Node Name 
  Active;  !- Component 82 Control Type 

Branch,
  CoolSys1 Demand Load Branch 83,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 83 Object Type 
  Flr 3 Patient 4 Fan Coil Cool Coil,  !- Component 83 Name 
  Flr 3 Patient 4 Fan Coil Cool Coil Demand Inlet Node,  !- Component 83 Inlet Node Name 
  Flr 3 Patient 4 Fan Coil Cool Coil Demand Outlet Node,  !- Component 83 Outlet Node Name 
  Active;  !- Component 83 Control Type 

Branch,
  CoolSys1 Demand Load Branch 84,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 84 Object Type 
  Flr 3 Patient Corr 1 Fan Coil Cool Coil,  !- Component 84 Name 
  Flr 3 Patient Corr 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 84 Inlet Node Name 
  Flr 3 Patient Corr 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 84 Outlet Node Name 
  Active;  !- Component 84 Control Type 

Branch,
  CoolSys1 Demand Load Branch 85,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 85 Object Type 
  Flr 3 Patient Corr 2 Fan Coil Cool Coil,  !- Component 85 Name 
  Flr 3 Patient Corr 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 85 Inlet Node Name 
  Flr 3 Patient Corr 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 85 Outlet Node Name 
  Active;  !- Component 85 Control Type 

Branch,
  CoolSys1 Demand Load Branch 86,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 86 Object Type 
  Flr 3 Procedure Fan Coil Cool Coil,  !- Component 86 Name 
  Flr 3 Procedure Fan Coil Cool Coil Demand Inlet Node,  !- Component 86 Inlet Node Name 
  Flr 3 Procedure Fan Coil Cool Coil Demand Outlet Node,  !- Component 86 Outlet Node Name 
  Active;  !- Component 86 Control Type 

Branch,
  CoolSys1 Demand Load Branch 87,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 87 Object Type 
  Flr 3 Soil Fan Coil Cool Coil,  !- Component 87 Name 
  Flr 3 Soil Fan Coil Cool Coil Demand Inlet Node,  !- Component 87 Inlet Node Name 
  Flr 3 Soil Fan Coil Cool Coil Demand Outlet Node,  !- Component 87 Outlet Node Name 
  Active;  !- Component 87 Control Type 

Branch,
  CoolSys1 Demand Load Branch 88,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 88 Object Type 
  Flr 3 Supply Fan Coil Cool Coil,  !- Component 88 Name 
  Flr 3 Supply Fan Coil Cool Coil Demand Inlet Node,  !- Component 88 Inlet Node Name 
  Flr 3 Supply Fan Coil Cool Coil Demand Outlet Node,  !- Component 88 Outlet Node Name 
  Active;  !- Component 88 Control Type 

Branch,
  CoolSys1 Demand Load Branch 89,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 89 Object Type 
  Flr 3 Triage Fan Coil Cool Coil,  !- Component 89 Name 
  Flr 3 Triage Fan Coil Cool Coil Demand Inlet Node,  !- Component 89 Inlet Node Name 
  Flr 3 Triage Fan Coil Cool Coil Demand Outlet Node,  !- Component 89 Outlet Node Name 
  Active;  !- Component 89 Control Type 

Branch,
  CoolSys1 Demand Load Branch 90,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 90 Object Type 
  Flr 3 Waiting Fan Coil Cool Coil,  !- Component 90 Name 
  Flr 3 Waiting Fan Coil Cool Coil Demand Inlet Node,  !- Component 90 Inlet Node Name 
  Flr 3 Waiting Fan Coil Cool Coil Demand Outlet Node,  !- Component 90 Outlet Node Name 
  Active;  !- Component 90 Control Type 

Branch,
  CoolSys1 Demand Load Branch 91,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 91 Object Type 
  Flr 4-6 Clean Fan Coil Cool Coil,  !- Component 91 Name 
  Flr 4-6 Clean Fan Coil Cool Coil Demand Inlet Node,  !- Component 91 Inlet Node Name 
  Flr 4-6 Clean Fan Coil Cool Coil Demand Outlet Node,  !- Component 91 Outlet Node Name 
  Active;  !- Component 91 Control Type 

Branch,
  CoolSys1 Demand Load Branch 92,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 92 Object Type 
  Flr 4-6 Elevator Fan Coil Cool Coil,  !- Component 92 Name 
  Flr 4-6 Elevator Fan Coil Cool Coil Demand Inlet Node,  !- Component 92 Inlet Node Name 
  Flr 4-6 Elevator Fan Coil Cool Coil Demand Outlet Node,  !- Component 92 Outlet Node Name 
  Active;  !- Component 92 Control Type 

Branch,
  CoolSys1 Demand Load Branch 93,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 93 Object Type 
  Flr 4-6 Nurse Station Fan Coil Cool Coil,  !- Component 93 Name 
  Flr 4-6 Nurse Station Fan Coil Cool Coil Demand Inlet Node,  !- Component 93 Inlet Node Name 
  Flr 4-6 Nurse Station Fan Coil Cool Coil Demand Outlet Node,  !- Component 93 Outlet Node Name 
  Active;  !- Component 93 Control Type 

Branch,
  CoolSys1 Demand Load Branch 94,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 94 Object Type 
  Flr 4-6 Office Fan Coil Cool Coil,  !- Component 94 Name 
  Flr 4-6 Office Fan Coil Cool Coil Demand Inlet Node,  !- Component 94 Inlet Node Name 
  Flr 4-6 Office Fan Coil Cool Coil Demand Outlet Node,  !- Component 94 Outlet Node Name 
  Active;  !- Component 94 Control Type 

Branch,
  CoolSys1 Demand Load Branch 95,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 95 Object Type 
  Flr 4-6 Patient 1 Fan Coil Cool Coil,  !- Component 95 Name 
  Flr 4-6 Patient 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 95 Inlet Node Name 
  Flr 4-6 Patient 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 95 Outlet Node Name 
  Active;  !- Component 95 Control Type 

Branch,
  CoolSys1 Demand Load Branch 96,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 96 Object Type 
  Flr 4-6 Patient 2 Fan Coil Cool Coil,  !- Component 96 Name 
  Flr 4-6 Patient 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 96 Inlet Node Name 
  Flr 4-6 Patient 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 96 Outlet Node Name 
  Active;  !- Component 96 Control Type 

Branch,
  CoolSys1 Demand Load Branch 97,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 97 Object Type 
  Flr 4-6 Patient 3 Fan Coil Cool Coil,  !- Component 97 Name 
  Flr 4-6 Patient 3 Fan Coil Cool Coil Demand Inlet Node,  !- Component 97 Inlet Node Name 
  Flr 4-6 Patient 3 Fan Coil Cool Coil Demand Outlet Node,  !- Component 97 Outlet Node Name 
  Active;  !- Component 97 Control Type 

Branch,
  CoolSys1 Demand Load Branch 98,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 98 Object Type 
  Flr 4-6 Patient 4 Fan Coil Cool Coil,  !- Component 98 Name 
  Flr 4-6 Patient 4 Fan Coil Cool Coil Demand Inlet Node,  !- Component 98 Inlet Node Name 
  Flr 4-6 Patient 4 Fan Coil Cool Coil Demand Outlet Node,  !- Component 98 Outlet Node Name 
  Active;  !- Component 98 Control Type 

Branch,
  CoolSys1 Demand Load Branch 99,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 99 Object Type 
  Flr 4-6 Patient Corr 1 Fan Coil Cool Coil,  !- Component 99 Name 
  Flr 4-6 Patient Corr 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 99 Inlet Node Name 
  Flr 4-6 Patient Corr 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 99 Outlet Node Name 
  Active;  !- Component 99 Control Type 

Branch,
  CoolSys1 Demand Load Branch 100,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 100 Object Type 
  Flr 4-6 Patient Corr 2 Fan Coil Cool Coil,  !- Component 100 Name 
  Flr 4-6 Patient Corr 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 100 Inlet Node Name 
  Flr 4-6 Patient Corr 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 100 Outlet Node Name 
  Active;  !- Component 100 Control Type 

Branch,
  CoolSys1 Demand Load Branch 101,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 101 Object Type 
  Flr 4-6 Soil Fan Coil Cool Coil,  !- Component 101 Name 
  Flr 4-6 Soil Fan Coil Cool Coil Demand Inlet Node,  !- Component 101 Inlet Node Name 
  Flr 4-6 Soil Fan Coil Cool Coil Demand Outlet Node,  !- Component 101 Outlet Node Name 
  Active;  !- Component 101 Control Type 

Branch,
  CoolSys1 Demand Load Branch 102,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 102 Object Type 
  Flr 4-6 Supply Fan Coil Cool Coil,  !- Component 102 Name 
  Flr 4-6 Supply Fan Coil Cool Coil Demand Inlet Node,  !- Component 102 Inlet Node Name 
  Flr 4-6 Supply Fan Coil Cool Coil Demand Outlet Node,  !- Component 102 Outlet Node Name 
  Active;  !- Component 102 Control Type 

Branch,
  CoolSys1 Demand Load Branch 103,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 103 Object Type 
  Flr 7 Clean Fan Coil Cool Coil,  !- Component 103 Name 
  Flr 7 Clean Fan Coil Cool Coil Demand Inlet Node,  !- Component 103 Inlet Node Name 
  Flr 7 Clean Fan Coil Cool Coil Demand Outlet Node,  !- Component 103 Outlet Node Name 
  Active;  !- Component 103 Control Type 

Branch,
  CoolSys1 Demand Load Branch 104,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 104 Object Type 
  Flr 7 Elevator Fan Coil Cool Coil,  !- Component 104 Name 
  Flr 7 Elevator Fan Coil Cool Coil Demand Inlet Node,  !- Component 104 Inlet Node Name 
  Flr 7 Elevator Fan Coil Cool Coil Demand Outlet Node,  !- Component 104 Outlet Node Name 
  Active;  !- Component 104 Control Type 

Branch,
  CoolSys1 Demand Load Branch 105,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 105 Object Type 
  Flr 7 Nurse Station Fan Coil Cool Coil,  !- Component 105 Name 
  Flr 7 Nurse Station Fan Coil Cool Coil Demand Inlet Node,  !- Component 105 Inlet Node Name 
  Flr 7 Nurse Station Fan Coil Cool Coil Demand Outlet Node,  !- Component 105 Outlet Node Name 
  Active;  !- Component 105 Control Type 

Branch,
  CoolSys1 Demand Load Branch 106,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 106 Object Type 
  Flr 7 Office Fan Coil Cool Coil,  !- Component 106 Name 
  Flr 7 Office Fan Coil Cool Coil Demand Inlet Node,  !- Component 106 Inlet Node Name 
  Flr 7 Office Fan Coil Cool Coil Demand Outlet Node,  !- Component 106 Outlet Node Name 
  Active;  !- Component 106 Control Type 

Branch,
  CoolSys1 Demand Load Branch 107,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 107 Object Type 
  Flr 7 Patient 1 Fan Coil Cool Coil,  !- Component 107 Name 
  Flr 7 Patient 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 107 Inlet Node Name 
  Flr 7 Patient 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 107 Outlet Node Name 
  Active;  !- Component 107 Control Type 

Branch,
  CoolSys1 Demand Load Branch 108,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 108 Object Type 
  Flr 7 Patient 2 Fan Coil Cool Coil,  !- Component 108 Name 
  Flr 7 Patient 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 108 Inlet Node Name 
  Flr 7 Patient 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 108 Outlet Node Name 
  Active;  !- Component 108 Control Type 

Branch,
  CoolSys1 Demand Load Branch 109,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 109 Object Type 
  Flr 7 Patient 3 Fan Coil Cool Coil,  !- Component 109 Name 
  Flr 7 Patient 3 Fan Coil Cool Coil Demand Inlet Node,  !- Component 109 Inlet Node Name 
  Flr 7 Patient 3 Fan Coil Cool Coil Demand Outlet Node,  !- Component 109 Outlet Node Name 
  Active;  !- Component 109 Control Type 

Branch,
  CoolSys1 Demand Load Branch 110,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 110 Object Type 
  Flr 7 Patient 4 Fan Coil Cool Coil,  !- Component 110 Name 
  Flr 7 Patient 4 Fan Coil Cool Coil Demand Inlet Node,  !- Component 110 Inlet Node Name 
  Flr 7 Patient 4 Fan Coil Cool Coil Demand Outlet Node,  !- Component 110 Outlet Node Name 
  Active;  !- Component 110 Control Type 

Branch,
  CoolSys1 Demand Load Branch 111,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 111 Object Type 
  Flr 7 Patient Corr 1 Fan Coil Cool Coil,  !- Component 111 Name 
  Flr 7 Patient Corr 1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 111 Inlet Node Name 
  Flr 7 Patient Corr 1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 111 Outlet Node Name 
  Active;  !- Component 111 Control Type 

Branch,
  CoolSys1 Demand Load Branch 112,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 112 Object Type 
  Flr 7 Patient Corr 2 Fan Coil Cool Coil,  !- Component 112 Name 
  Flr 7 Patient Corr 2 Fan Coil Cool Coil Demand Inlet Node,  !- Component 112 Inlet Node Name 
  Flr 7 Patient Corr 2 Fan Coil Cool Coil Demand Outlet Node,  !- Component 112 Outlet Node Name 
  Active;  !- Component 112 Control Type 

Branch,
  CoolSys1 Demand Load Branch 113,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 113 Object Type 
  Flr 7 Soil Fan Coil Cool Coil,  !- Component 113 Name 
  Flr 7 Soil Fan Coil Cool Coil Demand Inlet Node,  !- Component 113 Inlet Node Name 
  Flr 7 Soil Fan Coil Cool Coil Demand Outlet Node,  !- Component 113 Outlet Node Name 
  Active;  !- Component 113 Control Type 

Branch,
  CoolSys1 Demand Load Branch 114,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water,  !- Component 114 Object Type 
  Flr 7 Supply Fan Coil Cool Coil,  !- Component 114 Name 
  Flr 7 Supply Fan Coil Cool Coil Demand Inlet Node,  !- Component 114 Inlet Node Name 
  Flr 7 Supply Fan Coil Cool Coil Demand Outlet Node,  !- Component 114 Outlet Node Name 
  Active;  !- Component 114 Control Type 

Branch,
  CoolSys1 Demand Load Branch 115,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 115 Object Type 
  AHU1_OA_CoolC 1,  !- Component 115 Name 
  AHU1_OA_CoolC 1 Demand Inlet Node,  !- Component 115 Inlet Node Name 
  AHU1_OA_CoolC 1 Demand Outlet Node,  !- Component 115 Outlet Node Name 
  Active;  !- Component 115 Control Type 

Branch,
  CoolSys1 Demand Load Branch 116,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 116 Object Type 
  AHU1_OA_CoolC 2,  !- Component 116 Name 
  AHU1_OA_CoolC 2 Demand Inlet Node,  !- Component 116 Inlet Node Name 
  AHU1_OA_CoolC 2 Demand Outlet Node,  !- Component 116 Outlet Node Name 
  Active;  !- Component 116 Control Type 

Branch,
  CoolSys1 Demand Load Branch 117,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 117 Object Type 
  AHU2_OA_CoolC 1,  !- Component 117 Name 
  AHU2_OA_CoolC 1 Demand Inlet Node,  !- Component 117 Inlet Node Name 
  AHU2_OA_CoolC 1 Demand Outlet Node,  !- Component 117 Outlet Node Name 
  Active;  !- Component 117 Control Type 

Branch,
  CoolSys1 Demand Load Branch 118,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 118 Object Type 
  AHU2_OA_CoolC 2,  !- Component 118 Name 
  AHU2_OA_CoolC 2 Demand Inlet Node,  !- Component 118 Inlet Node Name 
  AHU2_OA_CoolC 2 Demand Outlet Node,  !- Component 118 Outlet Node Name 
  Active;  !- Component 118 Control Type 

Branch,
  CoolSys1 Demand Load Branch 119,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 119 Object Type 
  SURG_CoolC 1,  !- Component 119 Name 
  SURG_CoolC 1 Demand Inlet Node,  !- Component 119 Inlet Node Name 
  SURG_CoolC 1 Demand Outlet Node,  !- Component 119 Outlet Node Name 
  Active;  !- Component 119 Control Type 

Branch,
  CoolSys1 Demand Load Branch 120,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 120 Object Type 
  SURG_CoolC 2,  !- Component 120 Name 
  SURG_CoolC 2 Demand Inlet Node,  !- Component 120 Inlet Node Name 
  SURG_CoolC 2 Demand Outlet Node,  !- Component 120 Outlet Node Name 
  Active;  !- Component 120 Control Type 

Branch,
  CoolSys1 Demand Load Branch 121,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 121 Object Type 
  AHU3_OA_CoolC 1,  !- Component 121 Name 
  AHU3_OA_CoolC 1 Demand Inlet Node,  !- Component 121 Inlet Node Name 
  AHU3_OA_CoolC 1 Demand Outlet Node,  !- Component 121 Outlet Node Name 
  Active;  !- Component 121 Control Type 

Branch,
  CoolSys1 Demand Load Branch 122,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 122 Object Type 
  AHU3_OA_CoolC 2,  !- Component 122 Name 
  AHU3_OA_CoolC 2 Demand Inlet Node,  !- Component 122 Inlet Node Name 
  AHU3_OA_CoolC 2 Demand Outlet Node,  !- Component 122 Outlet Node Name 
  Active;  !- Component 122 Control Type 

Branch,
  CoolSys1 Demand Load Branch 123,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 123 Object Type 
  AHU4-6_OA_CoolC 1,  !- Component 123 Name 
  AHU4-6_OA_CoolC 1 Demand Inlet Node,  !- Component 123 Inlet Node Name 
  AHU4-6_OA_CoolC 1 Demand Outlet Node,  !- Component 123 Outlet Node Name 
  Active;  !- Component 123 Control Type 

Branch,
  CoolSys1 Demand Load Branch 124,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 124 Object Type 
  AHU4-6_OA_CoolC 2,  !- Component 124 Name 
  AHU4-6_OA_CoolC 2 Demand Inlet Node,  !- Component 124 Inlet Node Name 
  AHU4-6_OA_CoolC 2 Demand Outlet Node,  !- Component 124 Outlet Node Name 
  Active;  !- Component 124 Control Type 

Branch,
  CoolSys1 Demand Load Branch 125,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 125 Object Type 
  AHU7_OA_CoolC 1,  !- Component 125 Name 
  AHU7_OA_CoolC 1 Demand Inlet Node,  !- Component 125 Inlet Node Name 
  AHU7_OA_CoolC 1 Demand Outlet Node,  !- Component 125 Outlet Node Name 
  Active;  !- Component 125 Control Type 

Branch,
  CoolSys1 Demand Load Branch 126,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Cooling:Water:DetailedGeometry,  !- Component 126 Object Type 
  AHU7_OA_CoolC 2,  !- Component 126 Name 
  AHU7_OA_CoolC 2 Demand Inlet Node,  !- Component 126 Inlet Node Name 
  AHU7_OA_CoolC 2 Demand Outlet Node,  !- Component 126 Outlet Node Name 
  Active;  !- Component 126 Control Type 

Branch,
  CoolSys1 Demand Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Demand Bypass Pipe,  !- Component 1 Name 
  CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  CoolSys1 Demand Bypass Pipe,  !- Name 
  CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name 
  CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name 

Branch,
  CoolSys1 Demand Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Demand Outlet Pipe,  !- Component 1 Name 
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name 
  CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  CoolSys1 Demand Outlet Pipe,  !- Name 
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name 
  CoolSys1 Demand Outlet Node;  !- Outlet Node Name 

!***** Condenser Loop: CoolSys1 Chiller TowerSys *****

CondenserLoop,
  CoolSys1 Chiller TowerSys,  !- Name 
  Water,  !- Fluid Type {WATER}
  ,  !- User Defined Fluid Type 
  CoolSys1 Chiller TowerSys Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name 
  CoolSys1 Chiller TowerSys Supply Outlet Node,  !- Loop Temperature Setpoint Node Name 
  80.0,  !- Maximum Loop Temperature {C}
  5.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  CoolSys1 Chiller TowerSys Supply Inlet Node,  !- Supply Side Inlet Node 
  CoolSys1 Chiller TowerSys Supply Outlet Node,  !- Supply Side Outlet Node 
  CoolSys1 Chiller TowerSys Supply Branches,  !- Supply Side Branch List Name 
  CoolSys1 Chiller TowerSys Supply Connectors,  !- Supply Side Connector List Name 
  CoolSys1 Chiller TowerSys Demand Inlet Node,  !- Demand Side Inlet Node 
  CoolSys1 Chiller TowerSys Demand Outlet Node,  !- Demand Side Outlet Node 
  CoolSys1 Chiller TowerSys Demand Branches,  !- Demand Side Branch List Name 
  CoolSys1 Chiller TowerSys Demand Connectors,  !- Demand Side Connector List Name 
  Sequential;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

SetpointManager:FollowOutdoorAirTemperature,
  CoolSys1 Chiller TowerSys Condenser Control,  !- Name 
  Temperature,  !- Control Variable { Temperature | Others }
  OutdoorAirWetBulb,  !- Reference Temperature Type 
  0,  !- Offset Temperature Difference 
  80,  !- Maximum Setpoint Temperature 
  5,  !- Minimum Setpoint Temperature 
  CoolSys1 Chiller TowerSys Supply Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:Plant,
  CoolSys1 Chiller TowerSys,  !- Loop Name 
  CONDENSER,  !- Loop Type {COOLING | HEATING | CONDENSER}
  29.4,  !- Design Loop Exit Temperature {C}
  5.6;  !- Design Loop Temperature Difference {C}

CondenserEquipmentOperationSchemes,
  CoolSys1 Chiller TowerSys Loop Operation Scheme List,  !- Name 
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type {*******}
  CoolSys1 Chiller TowerSys Operation Scheme,  !- Control Scheme 1 Name 
  PlantOnSched;  !- Control Scheme 1 Schedule Name 

PlantEquipmentOperation:CoolingLoad,
  CoolSys1 Chiller TowerSys Operation Scheme,  !- Name 
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000,  !- Load Range 1 Upper Limit {W}
  CoolSys1 Chiller TowerSys Equipment List;  !- Priority Control 1 Equipment List Name 

CondenserEquipmentList,
  CoolSys1 Chiller TowerSys Equipment List,  !- Name 
  CoolingTower:VariableSpeed,  !- Equipment 1 Object Type 
  CoolSys1 Chiller TowerSys CoolTower;  !- Equipment 1 Name 

BranchList,
  CoolSys1 Chiller TowerSys Supply Branches,  !- Name 
  CoolSys1 Chiller TowerSys Supply Inlet Branch,  !- Branch 1 Name 
  CoolSys1 Chiller TowerSys Supply Equipment Branch,  !- Branch 2 Name 
  CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch,  !- Branch 3 Name 
  CoolSys1 Chiller TowerSys Supply Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  CoolSys1 Chiller TowerSys Supply Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  CoolSys1 Chiller TowerSys Supply Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  CoolSys1 Chiller TowerSys Supply Mixer;  !- Connector 2 Name 

Connector:Splitter,
  CoolSys1 Chiller TowerSys Supply Splitter,  !- Name 
  CoolSys1 Chiller TowerSys Supply Inlet Branch,  !- Inlet Branch Name 
  CoolSys1 Chiller TowerSys Supply Equipment Branch,  !- Outlet Branch 1 Name 
  CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  CoolSys1 Chiller TowerSys Supply Mixer,  !- Name 
  CoolSys1 Chiller TowerSys Supply Outlet Branch,  !- Outlet Branch Name 
  CoolSys1 Chiller TowerSys Supply Equipment Branch,  !- Inlet Branch 1 Name 
  CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  CoolSys1 Chiller TowerSys Supply Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pump:ConstantSpeed,  !- Component 1 Object Type 
  CoolSys1 Chiller TowerSys Pump,  !- Component 1 Name 
  CoolSys1 Chiller TowerSys Supply Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNodeviaConnector,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  CoolSys1 Chiller TowerSys Supply Equipment Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  CoolingTower:VariableSpeed,  !- Component 1 Object Type 
  CoolSys1 Chiller TowerSys CoolTower,  !- Component 1 Name 
  CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNode,  !- Component 1 Inlet Node Name 
  CoolSys1 Chiller TowerSys Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type 

Pump:ConstantSpeed,
  CoolSys1 Chiller TowerSys Pump,  !- Name 
  CoolSys1 Chiller TowerSys Supply Inlet Node,  !- Inlet Node Name 
  CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNodeviaConnector,  !- Outlet Node Name 
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  119563,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.8,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name 

CoolingTower:VariableSpeed,
  CoolSys1 Chiller TowerSys CoolTower,  !- Name 
  CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNode,  !- Water Inlet Node Name 
  CoolSys1 Chiller TowerSys Supply Equipment Outlet Node,  !- Water Outlet Node Name 
  CoolToolsCrossFlow,  !- Tower Model Type 
  ,  !- Tower Model Coefficient Name 
  25.5556,  !- Design Inlet Air Wet-Bulb Temperature {C}
  3.8889,  !- Design Approach Temperature {C}
  5.5556,  !- Design Range Temperature {C}
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Fan Power {W}
  CoolSys1 Chiller TowerSys CoolTowerFanRatioCurve,  !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name {m3/s}
  0.2000,  !- Minimum Air Flow Ratio 
  0.1250,  !- Fraction of Tower Capacity in Free Convection Regime 
  0.0000,  !- Basin Heater Capacity {W/K}
  2.0000,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Basin Heater Operating Schedule Name 
  SaturatedExit,  !- Evaporation Loss Mode {LossFactor | SaturatedExit}
  0.2000,  !- Evaporation Loss Factor 
  0.0080,  !- Drift Loss Percent 
  ConcentrationRatio,  !- Blowdown Calculation Mode {ConcentrationRatio | ScheduledRate}
  3.0000,  !- Blowdown Concentration Ratio 
  ,  !- Blowdown Makeup Water Usage Schedule Name 
  ,  !- Supply Water Storage Tank Name 
  CoolSys1 Chiller TowerSys CoolTower OA Ref Node,  !- Outdoor Air Inlet Node Name 
  1.0,  !- Number of Cells {}
  MinimalCell,  !- Cell Control {MinimalCell | MaximalCell}
  0.33,  !- Cell Minimum Water Flow Rate Fraction {}
  2.5,  !- Cell Maximum Water Flow Rate Fraction {}
  1.0000;  !- Sizing Factor {}

Curve:Cubic,
  CoolSys1 Chiller TowerSys CoolTowerFanRatioCurve,  !- Name 
  -0.0093,  !- Coefficient 1 {x^0} 
  0.0512,  !- Coefficient 2 {x^1} 
  -0.0838,  !- Coefficient 3 {x^2} 
  1.0419,  !- Coefficient 4 {x^3} 
  0.1500,  !- Minimum Value of x 
  1.0000;  !- Maximum Value of x 

OutdoorAir:Node,
  CoolSys1 Chiller TowerSys CoolTower OA Ref Node;  !- Name 

Branch,
  CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Chiller TowerSys Supply Equipment Bypass Pipe,  !- Component 1 Name 
  CoolSys1 Chiller TowerSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Chiller TowerSys Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  CoolSys1 Chiller TowerSys Supply Equipment Bypass Pipe,  !- Name 
  CoolSys1 Chiller TowerSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name 
  CoolSys1 Chiller TowerSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name 

Branch,
  CoolSys1 Chiller TowerSys Supply Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Component 1 Name 
  CoolSys1 Chiller TowerSys Supply Mixer-CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name 
  CoolSys1 Chiller TowerSys Supply Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Name 
  CoolSys1 Chiller TowerSys Supply Mixer-CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Inlet Node Name 
  CoolSys1 Chiller TowerSys Supply Outlet Node;  !- Outlet Node Name 

BranchList,
  CoolSys1 Chiller TowerSys Demand Branches,  !- Name 
  CoolSys1 Chiller TowerSys Demand Inlet Branch,  !- Branch 1 Name 
  CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Branch 2 Name 
  CoolSys1 Chiller TowerSys Demand Bypass Branch,  !- Branch 3 Name 
  CoolSys1 Chiller TowerSys Demand Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  CoolSys1 Chiller TowerSys Demand Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  CoolSys1 Chiller TowerSys Demand Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  CoolSys1 Chiller TowerSys Demand Mixer;  !- Connector 2 Name 

Connector:Splitter,
  CoolSys1 Chiller TowerSys Demand Splitter,  !- Name 
  CoolSys1 Chiller TowerSys Demand Inlet Branch,  !- Inlet Branch Name 
  CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Outlet Branch 1 Name 
  CoolSys1 Chiller TowerSys Demand Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  CoolSys1 Chiller TowerSys Demand Mixer,  !- Name 
  CoolSys1 Chiller TowerSys Demand Outlet Branch,  !- Outlet Branch Name 
  CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Inlet Branch 1 Name 
  CoolSys1 Chiller TowerSys Demand Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  CoolSys1 Chiller TowerSys Demand Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Chiller TowerSys Demand Inlet Pipe,  !- Component 1 Name 
  CoolSys1 Chiller TowerSys Demand Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Chiller TowerSys Demand Inlet Pipe-CoolSys1 Chiller TowerSys Demand Mixer,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  CoolSys1 Chiller TowerSys Demand Inlet Pipe,  !- Name 
  CoolSys1 Chiller TowerSys Demand Inlet Node,  !- Inlet Node Name 
  CoolSys1 Chiller TowerSys Demand Inlet Pipe-CoolSys1 Chiller TowerSys Demand Mixer;  !- Outlet Node Name 

Branch,
  CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Chiller:Electric:EIR,  !- Component 1 Object Type 
  CoolSys1 Chiller,  !- Component 1 Name 
  CoolSys1 Chiller Water Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Chiller Water Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Control Type 

Branch,
  CoolSys1 Chiller TowerSys Demand Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Chiller TowerSys Demand Bypass Pipe,  !- Component 1 Name 
  CoolSys1 Chiller TowerSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name 
  CoolSys1 Chiller TowerSys Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  CoolSys1 Chiller TowerSys Demand Bypass Pipe,  !- Name 
  CoolSys1 Chiller TowerSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name 
  CoolSys1 Chiller TowerSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name 

Branch,
  CoolSys1 Chiller TowerSys Demand Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Component 1 Name 
  CoolSys1 Chiller TowerSys Demand Mixer-CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name 
  CoolSys1 Chiller TowerSys Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Name 
  CoolSys1 Chiller TowerSys Demand Mixer-CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Inlet Node Name 
  CoolSys1 Chiller TowerSys Demand Outlet Node;  !- Outlet Node Name 

!***** Refrigeration System: RackA *****

Refrigeration:System,
  RackA,  !- Name 
  RackA_CaseList,  !- Refrigeration Case Name or CaseList Name 
  ,  !- Refrigeration Transfer Load or TransferLoad List Name 
  RackA_RefrigCond,  !- Refrigeration Condenser Name 
  RackA_CompressorList,  !- Compressor Name or CompressorList Name 
  23.9000,  !- Minimum Condensing Temperature {C} 
  R404a,  !- Refrigeration System Working Fluid Type 
  ConstantSuctionTemperature,  !- Suction Temperature Control Type 
  ,  !- Mechanical Subcooler Name 
  ,  !- Liquid Suction Heat Exchanger Subcooler Name 
  ,  !- Sum UA Suction Piping {W/(deltaC)} 
  ,  !- Suction Piping Zone Name 
  Refrigeration;  !- End-Use Subcategory 

Refrigeration:CaseAndWalkInList,
  RackA_CaseList,  !- Refrigerated Case List Name 
  Flr 1 Food Storage_A15KitchenFreezer_Walkin:1;  !- Case 1 Name 

Refrigeration:CompressorList,
  RackA_CompressorList,  !- Refrigeration Compressor List Name 
  RackA_RefrigerationCompressor:1,  !- Compressor 1 Name 
  RackA_RefrigerationCompressor:2,  !- Compressor 2 Name 
  RackA_RefrigerationCompressor:3,  !- Compressor 3 Name 
  RackA_RefrigerationCompressor:4;  !- Compressor 4 Name 

!***** RackA_RefrigerationCompressor:1 *****

! Detailed Compressor: Bitzer-4C1761SL-60HZ_R-404A Nominal Mbtu/h = 32.2 Nominal kW = 6.46
! Design: -23F SST [-30.56C] 110F SDT [43.33C]
Refrigeration:Compressor,
  RackA_RefrigerationCompressor:1,  !- Name
  RackA_RefrigerationCompressor:1_PowerCurve,  !- Refrigeration Compressor Power Curve Name
  RackA_RefrigerationCompressor:1_CapacityCurve,  !- Refrigeration Compressor Capacity Curve Name
  ,  !- Rated Superheat {deltaC}
  20,  !- Compressor Rated Suction Temperature {C} Based on Standard EN12900 of 68F
  ,  !- Rated Liquid Temperature {C}
  0;  !- Compressor Rated Subcooling {C} Based on Standard EN12900 of 0F

! Power Curve for Bitzer-4C1761SL-60HZ_R-404A
Curve:Bicubic,
  RackA_RefrigerationCompressor:1_PowerCurve,  !- Name
  3578.2032,  !- N1 is ARI C1
  -100.5180,  !- N2 is ARI C2 * SST
  -2.8709,  !- N3 is ARI C4 * SST^2
  332.9306,  !- N4 is ARI C3 SDT
  -3.1162,  !- N5 is ARI C6 SDT^2
  8.2501,  !- N6 is ARI C5 SST * SDT
  -0.0124,  !- N7 is ARI C7 SST^3
  0.0138,  !- N8 is ARI C10 SDT^3
  0.0440,  !- N9 is ARI C8 SDT * SST^2
  -0.0273,  !- N10 is ARI C9 SST * SDT^2
  -50,  !- Minimum Value of SST (minus 9F over Bitzer Range just in case) at -58F
  0,  !- Maximum Value of SST (plus 9F over Bitzer Range just in case for floating suction) at 32F
  15,  !- Minimum Value of SDT (minus 9F over Bitzer Range for lower condensing temps) at 59F
  60;  !- Maximum Value of SDT (plus 9F over Bitzer Range just in case)  at 140F

! Capacity Curve for Bitzer-4C1761SL-60HZ_R-404A
Curve:Bicubic,
  RackA_RefrigerationCompressor:1_CapacityCurve,  !- Name
  71345.8877,  !- N1 is ARI C1
  2469.2655,  !- N2 is ARI C2 * SST
  29.8532,  !- N3 is ARI C4 * SST^2
  -670.7492,  !- N4 is ARI C3 SDT
  -2.3309,  !- N5 is ARI C6 SDT^2
  -21.1323,  !- N6 is ARI C5 SST * SDT
  0.1181,  !- N7 is ARI C7 SST^3
  0.0194,  !- N8 is ARI C10 SDT^3
  -0.2112,  !- N9 is ARI C8 SDT * SST^2
  -0.0274,  !- N10 is ARI C9 SST * SDT^2
  -50,  !- Minimum Value of SST (minus 9F over Bitzer Range just in case) at -58F
  0,  !- Maximum Value of SST (plus 9F over Bitzer Range just in case for floating suction) at 32F
  15,  !- Minimum Value of SDT (minus 9F over Bitzer Range for lower condensing temps) at 59F
  60;  !- Maximum Value of SDT (plus 9F over Bitzer Range just in case)  at 140F

!***** RackA_RefrigerationCompressor:2 *****

! Detailed Compressor: Bitzer-4C2067SL-60HZ_R-404A Nominal Mbtu/h = 37.3 Nominal kW = 7.33
! Design: -23F SST [-30.56C] 110F SDT [43.33C]
Refrigeration:Compressor,
  RackA_RefrigerationCompressor:2,  !- Name
  RackA_RefrigerationCompressor:2_PowerCurve,  !- Refrigeration Compressor Power Curve Name
  RackA_RefrigerationCompressor:2_CapacityCurve,  !- Refrigeration Compressor Capacity Curve Name
  ,  !- Rated Superheat {deltaC}
  20,  !- Compressor Rated Suction Temperature {C}
  ,  !- Rated Liquid Temperature {C}
  0.0;  !- Compressor Rated Subcooling {C}

! Power Curve for Bitzer-4C2067SL-60HZ_R-404A
Curve:Bicubic,
  RackA_RefrigerationCompressor:2_PowerCurve,  !- Name
  3868.6801,  !- N1 is ARI C1
  -150.6204,  !- N2 is ARI C2 * SST
  -4.1300,  !- N3 is ARI C4 * SST^2
  367.5018,  !- N4 is ARI C3 SDT
  -2.5386,  !- N5 is ARI C6 SDT^2
  10.2457,  !- N6 is ARI C5 SST * SDT
  -0.0179,  !- N7 is ARI C7 SST^3
  0.0050,  !- N8 is ARI C10 SDT^3
  0.0682,  !- N9 is ARI C8 SDT * SST^2
  -0.0253,  !- N10 is ARI C9 SST * SDT^2
  -50,  !- Minimum Value of SST (minus 9F over Bitzer Range just in case) at -58F
  0,  !- Maximum Value of SST (plus 9F over Bitzer Range just in case for floating suction) at 32F
  15,  !- Minimum Value of SDT (minus 9F over Bitzer Range for lower condensing temps) at 59F
  60;  !- Maximum Value of SDT (plus 9F over Bitzer Range just in case)  at 140F

! Capacity Curve for Bitzer-4C2067SL-60HZ_R-404A
Curve:Bicubic,
  RackA_RefrigerationCompressor:2_CapacityCurve,  !- Name
  83948.4788,  !- N1 is ARI C1
  2886.4330,  !- N2 is ARI C2 * SST
  34.5121,  !- N3 is ARI C4 * SST^2
  -869.2620,  !- N4 is ARI C3 SDT
  -0.5200,  !- N5 is ARI C6 SDT^2
  -25.7393,  !- N6 is ARI C5 SST * SDT
  0.1386,  !- N7 is ARI C7 SST^3
  0.0089,  !- N8 is ARI C10 SDT^3
  -0.2375,  !- N9 is ARI C8 SDT * SST^2
  -0.0084,  !- N10 is ARI C9 SST * SDT^2
  -50,  !- Minimum Value of SST (minus 9F over Bitzer Range just in case) at -58F
  0,  !- Maximum Value of SST (plus 9F over Bitzer Range just in case for floating suction) at 32F
  15,  !- Minimum Value of SDT (minus 9F over Bitzer Range for lower condensing temps) at 59F
  60;  !- Maximum Value of SDT (plus 9F over Bitzer Range just in case)  at 140F

!***** RackA_RefrigerationCompressor:3 *****

! Detailed Compressor: Bitzer-4B2707SL-60HZ_R-404A Nominal Mbtu/h = 51.7 Nominal kW = 10.23
! Design: -23F SST [-30.56C] 110F SDT [43.33C]
Refrigeration:Compressor,
  RackA_RefrigerationCompressor:3,  !- Name
  RackA_RefrigerationCompressor:3_PowerCurve,  !- Refrigeration Compressor Power Curve Name
  RackA_RefrigerationCompressor:3_CapacityCurve,  !- Refrigeration Compressor Capacity Curve Name
  ,  !- Rated Superheat {deltaC}
  20,  !- Compressor Rated Suction Temperature {C} Based on Standard EN12900 of 68F
  ,  !- Rated Liquid Temperature {C}
  0;  !- Compressor Rated Subcooling {C} Based on Standard EN12900 of 0F

! Power Curve for Bitzer-4B2707SL-60HZ_R-404A
Curve:Bicubic,
  RackA_RefrigerationCompressor:3_PowerCurve,  !- Name
  6788.3090,  !- N1 is ARI C1
  -145.6596,  !- N2 is ARI C2 * SST
  -5.7067,  !- N3 is ARI C4 * SST^2
  379.8006,  !- N4 is ARI C3 SDT
  -1.9109,  !- N5 is ARI C6 SDT^2
  9.9172,  !- N6 is ARI C5 SST * SDT
  -0.0352,  !- N7 is ARI C7 SST^3
  0.0081,  !- N8 is ARI C10 SDT^3
  0.0607,  !- N9 is ARI C8 SDT * SST^2
  -0.0083,  !- N10 is ARI C9 SST * SDT^2
  -50,  !- Minimum Value of SST (minus 9F over Bitzer Range just in case) at -58F
  0,  !- Maximum Value of SST (plus 9F over Bitzer Range just in case for floating suction) at 32F
  15,  !- Minimum Value of SDT (minus 9F over Bitzer Range for lower condensing temps) at 59F
  60;  !- Maximum Value of SDT (plus 9F over Bitzer Range just in case)  at 140F

! Capacity Curve for Bitzer-4B2707SL-60HZ_R-404A
Curve:Bicubic,
  RackA_RefrigerationCompressor:3_CapacityCurve,  !- Name
  110283.0447,  !- N1 is ARI C1
  3781.0868,  !- N2 is ARI C2 * SST
  45.0826,  !- N3 is ARI C4 * SST^2
  -1233.8244,  !- N4 is ARI C3 SDT
  2.5951,  !- N5 is ARI C6 SDT^2
  -35.3244,  !- N6 is ARI C5 SST * SDT
  0.1782,  !- N7 is ARI C7 SST^3
  -0.0118,  !- N8 is ARI C10 SDT^3
  -0.3205,  !- N9 is ARI C8 SDT * SST^2
  0.0117,  !- N10 is ARI C9 SST * SDT^2
  -50,  !- Minimum Value of SST (minus 9F over Bitzer Range just in case) at -58F
  0,  !- Maximum Value of SST (plus 9F over Bitzer Range just in case for floating suction) at 32F
  15,  !- Minimum Value of SDT (minus 9F over Bitzer Range for lower condensing temps) at 59F
  60;  !- Maximum Value of SDT (plus 9F over Bitzer Range just in case)  at 140F

!***** RackA_RefrigerationCompressor:4 *****

! Detailed Compressor: Bitzer-4B3139SL-60HZ_R-404A Nominal Mbtu/h = 61.7 Nominal kW = 12.28
! Design: -23F SST [-30.56C] 110F SDT [43.33C]
Refrigeration:Compressor,
  RackA_RefrigerationCompressor:4,  !- Name
  RackA_RefrigerationCompressor:4_PowerCurve,  !- Refrigeration Compressor Power Curve Name
  RackA_RefrigerationCompressor:4_CapacityCurve,  !- Refrigeration Compressor Capacity Curve Name
  ,  !- Rated Superheat {deltaC}
  20,  !- Compressor Rated Suction Temperature {C} Based on Standard EN12900 of 68F
  ,  !- Rated Liquid Temperature {C}
  0;  !- Compressor Rated Subcooling {C} Based on Standard EN12900 of 0F

! Power Curve for Bitzer-4B3139SL-60HZ_R-404A
Curve:Bicubic,
  RackA_RefrigerationCompressor:4_PowerCurve,  !- Name
  6993.8389,  !- N1 is ARI C1
  -183.7223,  !- N2 is ARI C2 * SST
  -6.2814,  !- N3 is ARI C4 * SST^2
  515.4503,  !- N4 is ARI C3 SDT
  -3.1073,  !- N5 is ARI C6 SDT^2
  13.4058,  !- N6 is ARI C5 SST * SDT
  -0.0391,  !- N7 is ARI C7 SST^3
  0.0120,  !- N8 is ARI C10 SDT^3
  0.0850,  !- N9 is ARI C8 SDT * SST^2
  -0.0223,  !- N10 is ARI C9 SST * SDT^2
  -50,  !- Minimum Value of SST (minus 9F over Bitzer Range just in case) at -58F
  0,  !- Maximum Value of SST (plus 9F over Bitzer Range just in case for floating suction) at 32F
  15,  !- Minimum Value of SDT (minus 9F over Bitzer Range for lower condensing temps) at 59F
  60;  !- Maximum Value of SDT (plus 9F over Bitzer Range just in case)  at 140F

! Capacity Curve for Bitzer-4B3139SL-60HZ_R-404A
Curve:Bicubic,
  RackA_RefrigerationCompressor:4_CapacityCurve,  !- Name
  127158.1672,  !- N1 is ARI C1
  4318.6255,  !- N2 is ARI C2 * SST
  51.3812,  !- N3 is ARI C4 * SST^2
  -1415.9300,  !- N4 is ARI C3 SDT
  3.3916,  !- N5 is ARI C6 SDT^2
  -40.6434,  !- N6 is ARI C5 SST * SDT
  0.2034,  !- N7 is ARI C7 SST^3
  -0.0198,  !- N8 is ARI C10 SDT^3
  -0.3621,  !- N9 is ARI C8 SDT * SST^2
  0.0284,  !- N10 is ARI C9 SST * SDT^2
  -50,  !- Minimum Value of SST (minus 9F over Bitzer Range just in case) at -58F
  0,  !- Maximum Value of SST (plus 9F over Bitzer Range just in case for floating suction) at 32F
  15,  !- Minimum Value of SDT (minus 9F over Bitzer Range for lower condensing temps) at 59F
  60;  !- Maximum Value of SDT (plus 9F over Bitzer Range just in case)  at 140F

!***** RackA_RefrigCond *****

Refrigeration:Condenser:AirCooled,
  RackA_RefrigCond,  !- Name
  RackA_RefrigCond_HeatRejectionCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
  0.0,  !- Rated Subcooling Temperature Difference {DeltaC}
  Fixed,  !- Condenser Fan Speed Control Type
  12190,  !- Rated Fan Power {W}
  0.2,  !- Minimum Fan Air Flow Ratio {}
  RackA_RefrigCond_CondenserNode,  !- Air Inlet Node Name
  ;  !- End-Use Subcategory

Curve:Linear,
  RackA_RefrigCond_HeatRejectionCurve,  !- Name
  0.0,  !- Coefficient1 Constant
  3150.0,  !- Coefficient2 x
  11.0,  !- Minimum Value of x
  22.2;  !- Maximum Value of x

OutdoorAir:Node,
  RackA_RefrigCond_CondenserNode;  !- Name 

!***** Refrigeration System: RackB *****

Refrigeration:System,
  RackB,  !- Name 
  RackB_CaseList,  !- Refrigeration Case Name or CaseList Name 
  ,  !- Refrigeration Transfer Load or TransferLoad List Name 
  RackB_RefrigCond,  !- Refrigeration Condenser Name 
  RackB_CompressorList,  !- Compressor Name or CompressorList Name 
  23.9000,  !- Minimum Condensing Temperature {C} 
  R404a,  !- Refrigeration System Working Fluid Type 
  ConstantSuctionTemperature,  !- Suction Temperature Control Type 
  ,  !- Mechanical Subcooler Name 
  ,  !- Liquid Suction Heat Exchanger Subcooler Name 
  ,  !- Sum UA Suction Piping {W/(deltaC)} 
  ,  !- Suction Piping Zone Name 
  Refrigeration;  !- End-Use Subcategory 

Refrigeration:CaseAndWalkInList,
  RackB_CaseList,  !- Refrigerated Case List Name 
  Flr 1 Cafe_B1518SaladBar_Case:1,  !- Case 1 Name 
  Flr 1 Cafe_B166Sandwich_Case:2,  !- Case 2 Name 
  Flr 1 Cafe_B1724PrepDrinks_Case:3,  !- Case 3 Name 
  Flr 1 Cafe_B196GrabGoPies_Case:4,  !- Case 4 Name 
  Flr 1 Food Storage_B24SpecialtyCooler_Walkin:2;  !- Case 1 Name 

Refrigeration:CompressorList,
  RackB_CompressorList,  !- Refrigeration Compressor List Name 
  RackB_RefrigerationCompressor:5,  !- Compressor 1 Name 
  RackB_RefrigerationCompressor:6,  !- Compressor 2 Name 
  RackB_RefrigerationCompressor:7,  !- Compressor 3 Name 
  RackB_RefrigerationCompressor:8;  !- Compressor 4 Name 

!***** RackB_RefrigerationCompressor:5 *****

! Detailed Compressor: Bitzer-4C1480SH-60HZ_R-404A Nominal Mbtu/h = 75.8 Nominal kW = 9.36
! Design: 18F SST [-7.78C] 115F SDT [46.11C]
Refrigeration:Compressor,
  RackB_RefrigerationCompressor:5,  !- Name
  RackB_RefrigerationCompressor:5_PowerCurve,  !- Refrigeration Compressor Power Curve Name
  RackB_RefrigerationCompressor:5_CapacityCurve,  !- Refrigeration Compressor Capacity Curve Name
  ,  !- Rated Superheat {deltaC}
  20,  !- Compressor Rated Suction Temperature {C}
  ,  !- Rated Liquid Temperature {C}
  0.0;  !- Compressor Rated Subcooling {C}

! Power Curve for Bitzer-4C1480SH-60HZ_R-404A
Curve:Bicubic,
  RackB_RefrigerationCompressor:5_PowerCurve,  !- Name
  2095.1965,  !- N1 is ARI C1
  -149.5634,  !- N2 is ARI C2 * SST
  -4.5309,  !- N3 is ARI C4 * SST^2
  278.5201,  !- N4 is ARI C3 SDT
  -2.5286,  !- N5 is ARI C6 SDT^2
  7.2106,  !- N6 is ARI C5 SST * SDT
  -0.0331,  !- N7 is ARI C7 SST^3
  0.0103,  !- N8 is ARI C10 SDT^3
  0.0440,  !- N9 is ARI C8 SDT * SST^2
  -0.0208,  !- N10 is ARI C9 SST * SDT^2
  -45,  !- Minimum Value of SST (minus 9F over Bitzer Range just in case) at -49F
  12.5,  !- Maximum Value of SST (plus 9F over Bitzer Range just in case for floating suction) at 54.5F
  15,  !- Minimum Value of SDT (minus 9F over Bitzer Range for lower condensing temps) at 59F
  60;  !- Maximum Value of SDT (plus 9F over Bitzer Range just in case)  at 140F

! Capacity Curve for Bitzer-4C1480SH-60HZ_R-404A
Curve:Bicubic,
  RackB_RefrigerationCompressor:5_CapacityCurve,  !- Name
  59036.7273,  !- N1 is ARI C1
  2126.3716,  !- N2 is ARI C2 * SST
  25.3058,  !- N3 is ARI C4 * SST^2
  -494.9468,  !- N4 is ARI C3 SDT
  -4.6853,  !- N5 is ARI C6 SDT^2
  -20.1289,  !- N6 is ARI C5 SST * SDT
  0.0893,  !- N7 is ARI C7 SST^3
  0.0442,  !- N8 is ARI C10 SDT^3
  -0.2063,  !- N9 is ARI C8 SDT * SST^2
  -0.0117,  !- N10 is ARI C9 SST * SDT^2
  -45,  !- Minimum Value of SST (minus 9F over Bitzer Range just in case) at -49F
  12.5,  !- Maximum Value of SST (plus 9F over Bitzer Range just in case for floating suction) at 54.5F
  15,  !- Minimum Value of SDT (minus 9F over Bitzer Range for lower condensing temps) at 59F
  60;  !- Maximum Value of SDT (plus 9F over Bitzer Range just in case)  at 140F

!***** RackB_RefrigerationCompressor:6 *****

! Detailed Compressor: Bitzer-4C1480SH-60HZ_R-404A Nominal Mbtu/h = 75.8 Nominal kW = 9.36
! Design: 18F SST [-7.78C] 115F SDT [46.11C]
Refrigeration:Compressor,
  RackB_RefrigerationCompressor:6,  !- Name
  RackB_RefrigerationCompressor:6_PowerCurve,  !- Refrigeration Compressor Power Curve Name
  RackB_RefrigerationCompressor:6_CapacityCurve,  !- Refrigeration Compressor Capacity Curve Name
  ,  !- Rated Superheat {deltaC}
  20,  !- Compressor Rated Suction Temperature {C}
  ,  !- Rated Liquid Temperature {C}
  0.0;  !- Compressor Rated Subcooling {C}

! Power Curve for Bitzer-4C1480SH-60HZ_R-404A
Curve:Bicubic,
  RackB_RefrigerationCompressor:6_PowerCurve,  !- Name
  2095.1965,  !- N1 is ARI C1
  -149.5634,  !- N2 is ARI C2 * SST
  -4.5309,  !- N3 is ARI C4 * SST^2
  278.5201,  !- N4 is ARI C3 SDT
  -2.5286,  !- N5 is ARI C6 SDT^2
  7.2106,  !- N6 is ARI C5 SST * SDT
  -0.0331,  !- N7 is ARI C7 SST^3
  0.0103,  !- N8 is ARI C10 SDT^3
  0.0440,  !- N9 is ARI C8 SDT * SST^2
  -0.0208,  !- N10 is ARI C9 SST * SDT^2
  -45,  !- Minimum Value of SST (minus 9F over Bitzer Range just in case) at -49F
  12.5,  !- Maximum Value of SST (plus 9F over Bitzer Range just in case for floating suction) at 54.5F
  15,  !- Minimum Value of SDT (minus 9F over Bitzer Range for lower condensing temps) at 59F
  60;  !- Maximum Value of SDT (plus 9F over Bitzer Range just in case)  at 140F

! Capacity Curve for Bitzer-4C1480SH-60HZ_R-404A
Curve:Bicubic,
  RackB_RefrigerationCompressor:6_CapacityCurve,  !- Name
  59036.7273,  !- N1 is ARI C1
  2126.3716,  !- N2 is ARI C2 * SST
  25.3058,  !- N3 is ARI C4 * SST^2
  -494.9468,  !- N4 is ARI C3 SDT
  -4.6853,  !- N5 is ARI C6 SDT^2
  -20.1289,  !- N6 is ARI C5 SST * SDT
  0.0893,  !- N7 is ARI C7 SST^3
  0.0442,  !- N8 is ARI C10 SDT^3
  -0.2063,  !- N9 is ARI C8 SDT * SST^2
  -0.0117,  !- N10 is ARI C9 SST * SDT^2
  -45,  !- Minimum Value of SST (minus 9F over Bitzer Range just in case) at -49F
  12.5,  !- Maximum Value of SST (plus 9F over Bitzer Range just in case for floating suction) at 54.5F
  15,  !- Minimum Value of SDT (minus 9F over Bitzer Range for lower condensing temps) at 59F
  60;  !- Maximum Value of SDT (plus 9F over Bitzer Range just in case)  at 140F

!***** RackB_RefrigerationCompressor:7 *****

! Detailed Compressor: Bitzer-4C1761SH-60HZ_R-404A Nominal Mbtu/h = 91.9 Nominal kW = 11.44
! Design: 18F SST [-7.78C] 115F SDT [46.11C]
Refrigeration:Compressor,
  RackB_RefrigerationCompressor:7,  !- Name
  RackB_RefrigerationCompressor:7_PowerCurve,  !- Refrigeration Compressor Power Curve Name
  RackB_RefrigerationCompressor:7_CapacityCurve,  !- Refrigeration Compressor Capacity Curve Name
  ,  !- Rated Superheat {deltaC}
  20,  !- Compressor Rated Suction Temperature {C}
  ,  !- Rated Liquid Temperature {C}
  0.0;  !- Compressor Rated Subcooling {C}

! Power Curve for Bitzer-4C1761SH-60HZ_R-404A
Curve:Bicubic,
  RackB_RefrigerationCompressor:7_PowerCurve,  !- Name
  2090.3791,  !- N1 is ARI C1
  -211.4469,  !- N2 is ARI C2 * SST
  -5.7776,  !- N3 is ARI C4 * SST^2
  350.9617,  !- N4 is ARI C3 SDT
  -2.9293,  !- N5 is ARI C6 SDT^2
  9.8556,  !- N6 is ARI C5 SST * SDT
  -0.0351,  !- N7 is ARI C7 SST^3
  0.0093,  !- N8 is ARI C10 SDT^3
  0.0687,  !- N9 is ARI C8 SDT * SST^2
  -0.0329,  !- N10 is ARI C9 SST * SDT^2
  -45,  !- Minimum Value of SST (minus 9F over Bitzer Range just in case) at -49F
  12.5,  !- Maximum Value of SST (plus 9F over Bitzer Range just in case for floating suction) at 54.5F
  15,  !- Minimum Value of SDT (minus 9F over Bitzer Range for lower condensing temps) at 59F
  60;  !- Maximum Value of SDT (plus 9F over Bitzer Range just in case)  at 140F

! Capacity Curve for Bitzer-4C1761SH-60HZ_R-404A
Curve:Bicubic,
  RackB_RefrigerationCompressor:7_CapacityCurve,  !- Name
  71643.5016,  !- N1 is ARI C1
  2576.5805,  !- N2 is ARI C2 * SST
  31.7798,  !- N3 is ARI C4 * SST^2
  -696.9437,  !- N4 is ARI C3 SDT
  -1.7162,  !- N5 is ARI C6 SDT^2
  -24.1652,  !- N6 is ARI C5 SST * SDT
  0.1079,  !- N7 is ARI C7 SST^3
  0.0103,  !- N8 is ARI C10 SDT^3
  -0.2815,  !- N9 is ARI C8 SDT * SST^2
  -0.0304,  !- N10 is ARI C9 SST * SDT^2
  -45,  !- Minimum Value of SST (minus 9F over Bitzer Range just in case) at -49F
  12.5,  !- Maximum Value of SST (plus 9F over Bitzer Range just in case for floating suction) at 54.5F
  15,  !- Minimum Value of SDT (minus 9F over Bitzer Range for lower condensing temps) at 59F
  60;  !- Maximum Value of SDT (plus 9F over Bitzer Range just in case)  at 140F

!***** RackB_RefrigerationCompressor:8 *****

! Detailed Compressor: Bitzer-4C1761SH-60HZ_R-404A Nominal Mbtu/h = 91.9 Nominal kW = 11.44
! Design: 18F SST [-7.78C] 115F SDT [46.11C]
Refrigeration:Compressor,
  RackB_RefrigerationCompressor:8,  !- Name
  RackB_RefrigerationCompressor:8_PowerCurve,  !- Refrigeration Compressor Power Curve Name
  RackB_RefrigerationCompressor:8_CapacityCurve,  !- Refrigeration Compressor Capacity Curve Name
  ,  !- Rated Superheat {deltaC}
  20,  !- Compressor Rated Suction Temperature {C}
  ,  !- Rated Liquid Temperature {C}
  0.0;  !- Compressor Rated Subcooling {C}

! Power Curve for Bitzer-4C1761SH-60HZ_R-404A
Curve:Bicubic,
  RackB_RefrigerationCompressor:8_PowerCurve,  !- Name
  2090.3791,  !- N1 is ARI C1
  -211.4469,  !- N2 is ARI C2 * SST
  -5.7776,  !- N3 is ARI C4 * SST^2
  350.9617,  !- N4 is ARI C3 SDT
  -2.9293,  !- N5 is ARI C6 SDT^2
  9.8556,  !- N6 is ARI C5 SST * SDT
  -0.0351,  !- N7 is ARI C7 SST^3
  0.0093,  !- N8 is ARI C10 SDT^3
  0.0687,  !- N9 is ARI C8 SDT * SST^2
  -0.0329,  !- N10 is ARI C9 SST * SDT^2
  -45,  !- Minimum Value of SST (minus 9F over Bitzer Range just in case) at -49F
  12.5,  !- Maximum Value of SST (plus 9F over Bitzer Range just in case for floating suction) at 54.5F
  15,  !- Minimum Value of SDT (minus 9F over Bitzer Range for lower condensing temps) at 59F
  60;  !- Maximum Value of SDT (plus 9F over Bitzer Range just in case)  at 140F

! Capacity Curve for Bitzer-4C1761SH-60HZ_R-404A
Curve:Bicubic,
  RackB_RefrigerationCompressor:8_CapacityCurve,  !- Name
  71643.5016,  !- N1 is ARI C1
  2576.5805,  !- N2 is ARI C2 * SST
  31.7798,  !- N3 is ARI C4 * SST^2
  -696.9437,  !- N4 is ARI C3 SDT
  -1.7162,  !- N5 is ARI C6 SDT^2
  -24.1652,  !- N6 is ARI C5 SST * SDT
  0.1079,  !- N7 is ARI C7 SST^3
  0.0103,  !- N8 is ARI C10 SDT^3
  -0.2815,  !- N9 is ARI C8 SDT * SST^2
  -0.0304,  !- N10 is ARI C9 SST * SDT^2
  -45,  !- Minimum Value of SST (minus 9F over Bitzer Range just in case) at -49F
  12.5,  !- Maximum Value of SST (plus 9F over Bitzer Range just in case for floating suction) at 54.5F
  15,  !- Minimum Value of SDT (minus 9F over Bitzer Range for lower condensing temps) at 59F
  60;  !- Maximum Value of SDT (plus 9F over Bitzer Range just in case)  at 140F

!***** RackB_RefrigCond *****

Refrigeration:Condenser:AirCooled,
  RackB_RefrigCond,  !- Name
  RackB_RefrigCond_HeatRejectionCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
  0.0,  !- Rated Subcooling Temperature Difference {DeltaC}
  Fixed,  !- Condenser Fan Speed Control Type
  12190,  !- Rated Fan Power {W}
  0.2,  !- Minimum Fan Air Flow Ratio {}
  RackB_RefrigCond_CondenserNode,  !- Air Inlet Node Name
  ;  !- End-Use Subcategory

Curve:Linear,
  RackB_RefrigCond_HeatRejectionCurve,  !- Name
  0.0,  !- Coefficient1 Constant
  3150.0,  !- Coefficient2 x
  11.0,  !- Minimum Value of x
  22.2;  !- Maximum Value of x

OutdoorAir:Node,
  RackB_RefrigCond_CondenserNode;  !- Name 

!***** Refrigerant Properties *****

FluidProperties:Name,
  R404a,  !- Fluid 1 Name
  REFRIGERANT;  !- Fluid 1 Type

FluidProperties:Temperatures,
  R404aSaturatedTemperatures,  !- Name
  -72.000, -69.000, -66.000, -63.000, -60.000, -57.000, -54.000, -51.000, -48.000, -45.000,
  -42.000, -39.000, -36.000, -33.000, -30.000, -27.000, -24.000, -21.000, -18.000, -15.000,
  -12.000, -9.000, -6.000, -3.000, 0.000, 3.000, 6.000, 9.000, 12.000, 15.000,
  18.000, 21.000, 24.000, 27.000, 30.000, 33.000, 36.000, 39.000, 42.000, 45.000,
  48.000, 51.000, 54.000, 57.000, 60.000, 63.000, 66.000, 69.000, 72.000;

FluidProperties:Saturated,
  R404a,  !- Name
  Pressure,  !- Fluid Property Type
  FluidGas,  !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  2.2928E+04, 2.7771E+04, 3.3412E+04, 3.9941E+04, 4.7457E+04, 5.6064E+04, 6.5870E+04, 7.6990E+04, 8.9542E+04, 1.0365E+05,
  1.1945E+05, 1.3706E+05, 1.5664E+05, 1.7831E+05, 2.0223E+05, 2.2856E+05, 2.5743E+05, 2.8902E+05, 3.2348E+05, 3.6099E+05,
  4.0171E+05, 4.4582E+05, 4.9349E+05, 5.4492E+05, 6.0027E+05, 6.5975E+05, 7.2356E+05, 7.9188E+05, 8.6492E+05, 9.4289E+05,
  1.0260E+06, 1.1145E+06, 1.2086E+06, 1.3085E+06, 1.4145E+06, 1.5268E+06, 1.6457E+06, 1.7715E+06, 1.9044E+06, 2.0447E+06,
  2.1929E+06, 2.3492E+06, 2.5140E+06, 2.6878E+06, 2.8712E+06, 3.0648E+06, 3.2696E+06, 3.4873E+06, 3.7237E+06;

FluidProperties:Saturated,
  R404a,  !- Name
  Enthalpy,  !- Fluid Property Type
  Fluid,  !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  1.0749E+05, 1.1115E+05, 1.1482E+05, 1.1849E+05, 1.2218E+05, 1.2588E+05, 1.2959E+05, 1.3332E+05, 1.3706E+05, 1.4082E+05,
  1.4460E+05, 1.4840E+05, 1.5222E+05, 1.5606E+05, 1.5992E+05, 1.6380E+05, 1.6771E+05, 1.7164E+05, 1.7560E+05, 1.7959E+05,
  1.8361E+05, 1.8766E+05, 1.9174E+05, 1.9585E+05, 2.0000E+05, 2.0419E+05, 2.0841E+05, 2.1268E+05, 2.1700E+05, 2.2136E+05,
  2.2577E+05, 2.3024E+05, 2.3476E+05, 2.3936E+05, 2.4402E+05, 2.4875E+05, 2.5358E+05, 2.5849E+05, 2.6351E+05, 2.6866E+05,
  2.7394E+05, 2.7939E+05, 2.8503E+05, 2.9092E+05, 2.9713E+05, 3.0380E+05, 3.1118E+05, 3.2003E+05, 3.3838E+05;

FluidProperties:Saturated,
  R404a,  !- Name
  Enthalpy,  !- Fluid Property Type
  FluidGas,  !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  3.2400E+05, 3.2583E+05, 3.2767E+05, 3.2951E+05, 3.3134E+05, 3.3318E+05, 3.3501E+05, 3.3684E+05, 3.3866E+05, 3.4047E+05,
  3.4228E+05, 3.4408E+05, 3.4587E+05, 3.4764E+05, 3.4940E+05, 3.5114E+05, 3.5287E+05, 3.5458E+05, 3.5626E+05, 3.5793E+05,
  3.5957E+05, 3.6118E+05, 3.6276E+05, 3.6430E+05, 3.6582E+05, 3.6729E+05, 3.6873E+05, 3.7011E+05, 3.7145E+05, 3.7274E+05,
  3.7397E+05, 3.7513E+05, 3.7622E+05, 3.7723E+05, 3.7815E+05, 3.7898E+05, 3.7970E+05, 3.8029E+05, 3.8074E+05, 3.8102E+05,
  3.8110E+05, 3.8095E+05, 3.8051E+05, 3.7970E+05, 3.7840E+05, 3.7641E+05, 3.7333E+05, 3.6807E+05, 3.5017E+05;

FluidProperties:Saturated,
  R404a,  !- Name
  Density,  !- Fluid Property Type
  Fluid,  !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  1.3835E+03, 1.3747E+03, 1.3658E+03, 1.3569E+03, 1.3480E+03, 1.3390E+03, 1.3300E+03, 1.3209E+03, 1.3118E+03, 1.3025E+03,
  1.2932E+03, 1.2838E+03, 1.2743E+03, 1.2647E+03, 1.2550E+03, 1.2452E+03, 1.2353E+03, 1.2252E+03, 1.2150E+03, 1.2046E+03,
  1.1940E+03, 1.1833E+03, 1.1724E+03, 1.1613E+03, 1.1500E+03, 1.1384E+03, 1.1266E+03, 1.1145E+03, 1.1021E+03, 1.0893E+03,
  1.0762E+03, 1.0627E+03, 1.0488E+03, 1.0344E+03, 1.0194E+03, 1.0038E+03, 9.8753E+02, 9.7048E+02, 9.5253E+02, 9.3354E+02,
  9.1332E+02, 8.9161E+02, 8.6809E+02, 8.4225E+02, 8.1331E+02, 7.7993E+02, 7.3937E+02, 6.8403E+02, 5.3572E+02;

FluidProperties:Saturated,
  R404a,  !- Name
  Density,  !- Fluid Property Type
  FluidGas,  !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  1.3625E+00, 1.6300E+00, 1.9378E+00, 2.2901E+00, 2.6913E+00, 3.1459E+00, 3.6591E+00, 4.2359E+00, 4.8817E+00, 5.6023E+00,
  6.4037E+00, 7.2922E+00, 8.2744E+00, 9.3575E+00, 1.0549E+01, 1.1857E+01, 1.3289E+01, 1.4854E+01, 1.6563E+01, 1.8425E+01,
  2.0452E+01, 2.2655E+01, 2.5047E+01, 2.7642E+01, 3.0457E+01, 3.3507E+01, 3.6812E+01, 4.0392E+01, 4.4271E+01, 4.8476E+01,
  5.3035E+01, 5.7984E+01, 6.3361E+01, 6.9212E+01, 7.5590E+01, 8.2558E+01, 9.0193E+01, 9.8588E+01, 1.0786E+02, 1.1815E+02,
  1.2965E+02, 1.4261E+02, 1.5738E+02, 1.7447E+02, 1.9468E+02, 2.1937E+02, 2.5127E+02, 2.9783E+02, 4.3624E+02;

FluidProperties:Saturated,
  R404a,  !- Name
  SpecificHeat,  !- Fluid Property Type
  Fluid,  !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  1.2179E+03, 1.2200E+03, 1.2227E+03, 1.2260E+03, 1.2298E+03, 1.2340E+03, 1.2386E+03, 1.2436E+03, 1.2490E+03, 1.2547E+03,
  1.2608E+03, 1.2671E+03, 1.2739E+03, 1.2809E+03, 1.2884E+03, 1.2962E+03, 1.3044E+03, 1.3130E+03, 1.3220E+03, 1.3316E+03,
  1.3416E+03, 1.3523E+03, 1.3635E+03, 1.3755E+03, 1.3882E+03, 1.4018E+03, 1.4164E+03, 1.4320E+03, 1.4489E+03, 1.4672E+03,
  1.4871E+03, 1.5090E+03, 1.5331E+03, 1.5598E+03, 1.5898E+03, 1.6235E+03, 1.6621E+03, 1.7066E+03, 1.7588E+03, 1.8211E+03,
  1.8970E+03, 1.9920E+03, 2.1155E+03, 2.2842E+03, 2.5312E+03, 2.9356E+03, 3.7387E+03, 6.2011E+03, 1.6723E+05;

FluidProperties:Saturated,
  R404a,  !- Name
  SpecificHeat,  !- Fluid Property Type
  FluidGas,  !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  7.0047E+02, 7.0956E+02, 7.1877E+02, 7.2812E+02, 7.3761E+02, 7.4727E+02, 7.5710E+02, 7.6714E+02, 7.7739E+02, 7.8789E+02,
  7.9866E+02, 8.0972E+02, 8.2111E+02, 8.3286E+02, 8.4499E+02, 8.5756E+02, 8.7059E+02, 8.8415E+02, 8.9827E+02, 9.1301E+02,
  9.2843E+02, 9.4462E+02, 9.6165E+02, 9.7961E+02, 9.9863E+02, 1.0188E+03, 1.0404E+03, 1.0634E+03, 1.0882E+03, 1.1151E+03,
  1.1442E+03, 1.1762E+03, 1.2114E+03, 1.2506E+03, 1.2946E+03, 1.3445E+03, 1.4018E+03, 1.4685E+03, 1.5475E+03, 1.6428E+03,
  1.7607E+03, 1.9107E+03, 2.1090E+03, 2.3841E+03, 2.7930E+03, 3.4666E+03, 4.7895E+03, 8.5999E+03, 1.6847E+05;

FluidProperties:Temperatures,
  R404aSuperHeatTemperatures,  !- Name
  -72.000, -66.000, -60.000, -54.000, -48.000, -45.000, -42.000, -39.000, -36.000, -33.000,
  -30.000, -27.000, -24.000, -21.000, -18.000, -15.000, -12.000, -9.000, -6.000, -3.000,
  0.000, 3.000, 6.000, 9.000, 12.000, 15.000, 18.000, 21.000, 24.000, 27.000,
  30.000, 33.000, 36.000, 39.000, 42.000, 45.000, 48.000, 51.000, 54.000, 57.000,
  60.000, 63.000, 66.000, 69.000, 72.000;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.2928E+04,  !- Pressure {Pa}
  3.2400E+05, 3.2822E+05, 3.3250E+05, 3.3683E+05, 3.4121E+05, 3.4343E+05, 3.4566E+05, 3.4791E+05, 3.5017E+05, 3.5244E+05,
  3.5473E+05, 3.5704E+05, 3.5937E+05, 3.6171E+05, 3.6406E+05, 3.6643E+05, 3.6882E+05, 3.7123E+05, 3.7365E+05, 3.7609E+05,
  3.7854E+05, 3.8101E+05, 3.8350E+05, 3.8600E+05, 3.8852E+05, 3.9106E+05, 3.9361E+05, 3.9618E+05, 3.9876E+05, 4.0136E+05,
  4.0398E+05, 4.0661E+05, 4.0926E+05, 4.1192E+05, 4.1460E+05, 4.1730E+05, 4.2001E+05, 4.2274E+05, 4.2548E+05, 4.2824E+05,
  4.3102E+05, 4.3381E+05, 4.3661E+05, 4.3943E+05, 4.4227E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.2928E+04,  !- Pressure {Pa}
  1.3625E+00, 1.3201E+00, 1.2805E+00, 1.2435E+00, 1.2088E+00, 1.1922E+00, 1.1760E+00, 1.1604E+00, 1.1452E+00, 1.1303E+00,
  1.1159E+00, 1.1019E+00, 1.0883E+00, 1.0750E+00, 1.0620E+00, 1.0493E+00, 1.0370E+00, 1.0249E+00, 1.0132E+00, 1.0017E+00,
  9.9049E-01, 9.7953E-01, 9.6881E-01, 9.5834E-01, 9.4809E-01, 9.3806E-01, 9.2825E-01, 9.1865E-01, 9.0924E-01, 9.0003E-01,
  8.9101E-01, 8.8217E-01, 8.7351E-01, 8.6502E-01, 8.5669E-01, 8.4853E-01, 8.4052E-01, 8.3266E-01, 8.2495E-01, 8.1738E-01,
  8.0996E-01, 8.0266E-01, 7.9550E-01, 7.8847E-01, 7.8156E-01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.2928E+04,  !- Pressure {Pa}
  7.0047E+02, 7.0847E+02, 7.1708E+02, 7.2625E+02, 7.3588E+02, 7.4083E+02, 7.4587E+02, 7.5098E+02, 7.5615E+02, 7.6137E+02,
  7.6664E+02, 7.7195E+02, 7.7730E+02, 7.8267E+02, 7.8807E+02, 7.9348E+02, 7.9891E+02, 8.0435E+02, 8.0980E+02, 8.1525E+02,
  8.2071E+02, 8.2616E+02, 8.3161E+02, 8.3705E+02, 8.4249E+02, 8.4792E+02, 8.5334E+02, 8.5874E+02, 8.6414E+02, 8.6952E+02,
  8.7488E+02, 8.8023E+02, 8.8556E+02, 8.9087E+02, 8.9617E+02, 9.0144E+02, 9.0669E+02, 9.1192E+02, 9.1713E+02, 9.2232E+02,
  9.2748E+02, 9.3263E+02, 9.3774E+02, 9.4284E+02, 9.4791E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.3412E+04,  !- Pressure {Pa}
  0.0000E+00, 3.2767E+05, 3.3200E+05, 3.3638E+05, 3.4081E+05, 3.4305E+05, 3.4530E+05, 3.4756E+05, 3.4984E+05, 3.5213E+05,
  3.5443E+05, 3.5675E+05, 3.5909E+05, 3.6144E+05, 3.6381E+05, 3.6619E+05, 3.6859E+05, 3.7100E+05, 3.7343E+05, 3.7588E+05,
  3.7834E+05, 3.8081E+05, 3.8331E+05, 3.8582E+05, 3.8834E+05, 3.9088E+05, 3.9344E+05, 3.9601E+05, 3.9860E+05, 4.0121E+05,
  4.0383E+05, 4.0646E+05, 4.0912E+05, 4.1178E+05, 4.1447E+05, 4.1717E+05, 4.1988E+05, 4.2262E+05, 4.2536E+05, 4.2812E+05,
  4.3090E+05, 4.3369E+05, 4.3650E+05, 4.3933E+05, 4.4216E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.3412E+04,  !- Pressure {Pa}
  0.0000E+00, 1.9379E+00, 1.8782E+00, 1.8226E+00, 1.7705E+00, 1.7457E+00, 1.7217E+00, 1.6984E+00, 1.6757E+00, 1.6537E+00,
  1.6323E+00, 1.6115E+00, 1.5913E+00, 1.5716E+00, 1.5524E+00, 1.5337E+00, 1.5155E+00, 1.4977E+00, 1.4803E+00, 1.4634E+00,
  1.4469E+00, 1.4307E+00, 1.4149E+00, 1.3995E+00, 1.3844E+00, 1.3697E+00, 1.3553E+00, 1.3411E+00, 1.3273E+00, 1.3138E+00,
  1.3006E+00, 1.2876E+00, 1.2749E+00, 1.2624E+00, 1.2502E+00, 1.2382E+00, 1.2265E+00, 1.2150E+00, 1.2037E+00, 1.1926E+00,
  1.1817E+00, 1.1710E+00, 1.1605E+00, 1.1502E+00, 1.1401E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.3412E+04,  !- Pressure {Pa}
  0.0000E+00, 7.1877E+02, 7.2613E+02, 7.3413E+02, 7.4270E+02, 7.4718E+02, 7.5178E+02, 7.5648E+02, 7.6127E+02, 7.6615E+02,
  7.7110E+02, 7.7612E+02, 7.8119E+02, 7.8631E+02, 7.9148E+02, 7.9668E+02, 8.0191E+02, 8.0717E+02, 8.1245E+02, 8.1775E+02,
  8.2306E+02, 8.2838E+02, 8.3371E+02, 8.3904E+02, 8.4437E+02, 8.4970E+02, 8.5503E+02, 8.6035E+02, 8.6567E+02, 8.7097E+02,
  8.7627E+02, 8.8155E+02, 8.8682E+02, 8.9208E+02, 8.9732E+02, 9.0254E+02, 9.0775E+02, 9.1293E+02, 9.1810E+02, 9.2325E+02,
  9.2838E+02, 9.3349E+02, 9.3857E+02, 9.4363E+02, 9.4867E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.7457E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 3.3134E+05, 3.3579E+05, 3.4027E+05, 3.4254E+05, 3.4481E+05, 3.4709E+05, 3.4939E+05, 3.5170E+05,
  3.5403E+05, 3.5636E+05, 3.5872E+05, 3.6108E+05, 3.6346E+05, 3.6586E+05, 3.6827E+05, 3.7069E+05, 3.7314E+05, 3.7559E+05,
  3.7806E+05, 3.8055E+05, 3.8305E+05, 3.8557E+05, 3.8810E+05, 3.9065E+05, 3.9321E+05, 3.9579E+05, 3.9839E+05, 4.0100E+05,
  4.0363E+05, 4.0627E+05, 4.0893E+05, 4.1160E+05, 4.1429E+05, 4.1699E+05, 4.1971E+05, 4.2245E+05, 4.2520E+05, 4.2796E+05,
  4.3075E+05, 4.3354E+05, 4.3635E+05, 4.3918E+05, 4.4202E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.7457E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 2.6912E+00, 2.6090E+00, 2.5324E+00, 2.4960E+00, 2.4607E+00, 2.4266E+00, 2.3935E+00, 2.3614E+00,
  2.3303E+00, 2.3000E+00, 2.2706E+00, 2.2420E+00, 2.2142E+00, 2.1871E+00, 2.1608E+00, 2.1350E+00, 2.1100E+00, 2.0855E+00,
  2.0617E+00, 2.0384E+00, 2.0157E+00, 1.9935E+00, 1.9718E+00, 1.9506E+00, 1.9299E+00, 1.9096E+00, 1.8897E+00, 1.8703E+00,
  1.8513E+00, 1.8327E+00, 1.8145E+00, 1.7966E+00, 1.7791E+00, 1.7620E+00, 1.7452E+00, 1.7287E+00, 1.7125E+00, 1.6966E+00,
  1.6811E+00, 1.6658E+00, 1.6508E+00, 1.6361E+00, 1.6216E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.7457E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 7.3761E+02, 7.4430E+02, 7.5164E+02, 7.5554E+02, 7.5959E+02, 7.6378E+02, 7.6809E+02, 7.7252E+02,
  7.7706E+02, 7.8169E+02, 7.8641E+02, 7.9120E+02, 7.9606E+02, 8.0098E+02, 8.0595E+02, 8.1097E+02, 8.1603E+02, 8.2112E+02,
  8.2624E+02, 8.3138E+02, 8.3654E+02, 8.4172E+02, 8.4691E+02, 8.5211E+02, 8.5731E+02, 8.6252E+02, 8.6773E+02, 8.7293E+02,
  8.7814E+02, 8.8333E+02, 8.8852E+02, 8.9370E+02, 8.9887E+02, 9.0402E+02, 9.0917E+02, 9.1430E+02, 9.1941E+02, 9.2450E+02,
  9.2958E+02, 9.3464E+02, 9.3968E+02, 9.4470E+02, 9.4970E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.5870E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 3.3501E+05, 3.3957E+05, 3.4186E+05, 3.4417E+05, 3.4648E+05, 3.4881E+05, 3.5114E+05,
  3.5349E+05, 3.5585E+05, 3.5823E+05, 3.6061E+05, 3.6301E+05, 3.6542E+05, 3.6785E+05, 3.7029E+05, 3.7275E+05, 3.7522E+05,
  3.7770E+05, 3.8020E+05, 3.8271E+05, 3.8524E+05, 3.8778E+05, 3.9034E+05, 3.9292E+05, 3.9550E+05, 3.9811E+05, 4.0073E+05,
  4.0336E+05, 4.0601E+05, 4.0868E+05, 4.1136E+05, 4.1405E+05, 4.1676E+05, 4.1949E+05, 4.2223E+05, 4.2498E+05, 4.2775E+05,
  4.3054E+05, 4.3334E+05, 4.3616E+05, 4.3899E+05, 4.4183E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.5870E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 3.6591E+00, 3.5476E+00, 3.4949E+00, 3.4439E+00, 3.3947E+00, 3.3471E+00, 3.3010E+00,
  3.2563E+00, 3.2130E+00, 3.1709E+00, 3.1301E+00, 3.0904E+00, 3.0519E+00, 3.0144E+00, 2.9779E+00, 2.9423E+00, 2.9076E+00,
  2.8739E+00, 2.8409E+00, 2.8088E+00, 2.7774E+00, 2.7468E+00, 2.7169E+00, 2.6877E+00, 2.6591E+00, 2.6311E+00, 2.6038E+00,
  2.5771E+00, 2.5509E+00, 2.5253E+00, 2.5002E+00, 2.4756E+00, 2.4516E+00, 2.4280E+00, 2.4048E+00, 2.3822E+00, 2.3599E+00,
  2.3381E+00, 2.3167E+00, 2.2957E+00, 2.2751E+00, 2.2549E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.5870E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 7.5710E+02, 7.6305E+02, 7.6628E+02, 7.6967E+02, 7.7324E+02, 7.7696E+02, 7.8083E+02,
  7.8485E+02, 7.8899E+02, 7.9325E+02, 7.9762E+02, 8.0209E+02, 8.0664E+02, 8.1127E+02, 8.1598E+02, 8.2074E+02, 8.2556E+02,
  8.3043E+02, 8.3534E+02, 8.4028E+02, 8.4526E+02, 8.5026E+02, 8.5529E+02, 8.6033E+02, 8.6539E+02, 8.7045E+02, 8.7553E+02,
  8.8060E+02, 8.8569E+02, 8.9077E+02, 8.9584E+02, 9.0092E+02, 9.0599E+02, 9.1104E+02, 9.1609E+02, 9.2113E+02, 9.2616E+02,
  9.3117E+02, 9.3617E+02, 9.4115E+02, 9.4611E+02, 9.5106E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  8.9542E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.3866E+05, 3.4099E+05, 3.4334E+05, 3.4569E+05, 3.4805E+05, 3.5042E+05,
  3.5280E+05, 3.5519E+05, 3.5759E+05, 3.6000E+05, 3.6243E+05, 3.6486E+05, 3.6731E+05, 3.6977E+05, 3.7224E+05, 3.7473E+05,
  3.7723E+05, 3.7975E+05, 3.8228E+05, 3.8482E+05, 3.8737E+05, 3.8995E+05, 3.9253E+05, 3.9513E+05, 3.9775E+05, 4.0038E+05,
  4.0302E+05, 4.0568E+05, 4.0835E+05, 4.1104E+05, 4.1374E+05, 4.1646E+05, 4.1920E+05, 4.2194E+05, 4.2471E+05, 4.2748E+05,
  4.3028E+05, 4.3308E+05, 4.3590E+05, 4.3874E+05, 4.4159E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  8.9542E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 4.8817E+00, 4.8059E+00, 4.7329E+00, 4.6625E+00, 4.5947E+00, 4.5291E+00,
  4.4657E+00, 4.4044E+00, 4.3450E+00, 4.2875E+00, 4.2317E+00, 4.1775E+00, 4.1249E+00, 4.0737E+00, 4.0240E+00, 3.9756E+00,
  3.9284E+00, 3.8825E+00, 3.8378E+00, 3.7942E+00, 3.7516E+00, 3.7101E+00, 3.6695E+00, 3.6299E+00, 3.5912E+00, 3.5534E+00,
  3.5164E+00, 3.4802E+00, 3.4449E+00, 3.4102E+00, 3.3763E+00, 3.3431E+00, 3.3106E+00, 3.2787E+00, 3.2475E+00, 3.2169E+00,
  3.1869E+00, 3.1574E+00, 3.1286E+00, 3.1002E+00, 3.0724E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  8.9542E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 7.7739E+02, 7.7985E+02, 7.8248E+02, 7.8530E+02, 7.8831E+02, 7.9150E+02,
  7.9487E+02, 7.9840E+02, 8.0209E+02, 8.0593E+02, 8.0989E+02, 8.1398E+02, 8.1818E+02, 8.2248E+02, 8.2687E+02, 8.3134E+02,
  8.3588E+02, 8.4049E+02, 8.4515E+02, 8.4987E+02, 8.5463E+02, 8.5942E+02, 8.6425E+02, 8.6911E+02, 8.7399E+02, 8.7890E+02,
  8.8381E+02, 8.8874E+02, 8.9368E+02, 8.9863E+02, 9.0358E+02, 9.0853E+02, 9.1348E+02, 9.1843E+02, 9.2337E+02, 9.2830E+02,
  9.3323E+02, 9.3815E+02, 9.4305E+02, 9.4795E+02, 9.5282E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.0365E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.4047E+05, 3.4284E+05, 3.4522E+05, 3.4760E+05, 3.4999E+05,
  3.5238E+05, 3.5479E+05, 3.5721E+05, 3.5964E+05, 3.6207E+05, 3.6452E+05, 3.6698E+05, 3.6946E+05, 3.7194E+05, 3.7444E+05,
  3.7695E+05, 3.7948E+05, 3.8201E+05, 3.8456E+05, 3.8713E+05, 3.8971E+05, 3.9230E+05, 3.9491E+05, 3.9753E+05, 4.0016E+05,
  4.0281E+05, 4.0548E+05, 4.0816E+05, 4.1085E+05, 4.1356E+05, 4.1628E+05, 4.1902E+05, 4.2177E+05, 4.2454E+05, 4.2732E+05,
  4.3012E+05, 4.3293E+05, 4.3575E+05, 4.3859E+05, 4.4145E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.0365E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 5.6022E+00, 5.5150E+00, 5.4311E+00, 5.3502E+00, 5.2723E+00,
  5.1970E+00, 5.1243E+00, 5.0540E+00, 4.9859E+00, 4.9199E+00, 4.8560E+00, 4.7939E+00, 4.7336E+00, 4.6750E+00, 4.6180E+00,
  4.5626E+00, 4.5087E+00, 4.4561E+00, 4.4049E+00, 4.3550E+00, 4.3063E+00, 4.2588E+00, 4.2124E+00, 4.1671E+00, 4.1229E+00,
  4.0796E+00, 4.0373E+00, 3.9960E+00, 3.9555E+00, 3.9159E+00, 3.8772E+00, 3.8392E+00, 3.8020E+00, 3.7656E+00, 3.7299E+00,
  3.6949E+00, 3.6606E+00, 3.6269E+00, 3.5939E+00, 3.5615E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.0365E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 7.8789E+02, 7.9009E+02, 7.9249E+02, 7.9509E+02, 7.9788E+02,
  8.0087E+02, 8.0405E+02, 8.0740E+02, 8.1092E+02, 8.1459E+02, 8.1840E+02, 8.2234E+02, 8.2639E+02, 8.3056E+02, 8.3482E+02,
  8.3916E+02, 8.4359E+02, 8.4808E+02, 8.5264E+02, 8.5725E+02, 8.6191E+02, 8.6662E+02, 8.7135E+02, 8.7613E+02, 8.8092E+02,
  8.8574E+02, 8.9058E+02, 8.9544E+02, 9.0031E+02, 9.0518E+02, 9.1006E+02, 9.1494E+02, 9.1983E+02, 9.2471E+02, 9.2959E+02,
  9.3447E+02, 9.3934E+02, 9.4420E+02, 9.4904E+02, 9.5388E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.1945E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.4228E+05, 3.4468E+05, 3.4709E+05, 3.4950E+05,
  3.5192E+05, 3.5434E+05, 3.5678E+05, 3.5922E+05, 3.6168E+05, 3.6414E+05, 3.6662E+05, 3.6911E+05, 3.7160E+05, 3.7411E+05,
  3.7664E+05, 3.7917E+05, 3.8172E+05, 3.8428E+05, 3.8685E+05, 3.8944E+05, 3.9204E+05, 3.9466E+05, 3.9729E+05, 3.9993E+05,
  4.0258E+05, 4.0526E+05, 4.0794E+05, 4.1064E+05, 4.1335E+05, 4.1608E+05, 4.1882E+05, 4.2158E+05, 4.2435E+05, 4.2714E+05,
  4.2994E+05, 4.3275E+05, 4.3558E+05, 4.3843E+05, 4.4129E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.1945E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 6.4038E+00, 6.3038E+00, 6.2076E+00, 6.1150E+00,
  6.0257E+00, 5.9396E+00, 5.8564E+00, 5.7760E+00, 5.6981E+00, 5.6227E+00, 5.5497E+00, 5.4788E+00, 5.4099E+00, 5.3431E+00,
  5.2781E+00, 5.2148E+00, 5.1533E+00, 5.0934E+00, 5.0350E+00, 4.9781E+00, 4.9226E+00, 4.8684E+00, 4.8155E+00, 4.7639E+00,
  4.7135E+00, 4.6642E+00, 4.6160E+00, 4.5689E+00, 4.5228E+00, 4.4777E+00, 4.4335E+00, 4.3903E+00, 4.3479E+00, 4.3064E+00,
  4.2658E+00, 4.2259E+00, 4.1868E+00, 4.1485E+00, 4.1109E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.1945E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 7.9866E+02, 8.0058E+02, 8.0272E+02, 8.0507E+02,
  8.0764E+02, 8.1042E+02, 8.1340E+02, 8.1656E+02, 8.1989E+02, 8.2339E+02, 8.2704E+02, 8.3082E+02, 8.3473E+02, 8.3875E+02,
  8.4288E+02, 8.4710E+02, 8.5140E+02, 8.5578E+02, 8.6022E+02, 8.6473E+02, 8.6928E+02, 8.7389E+02, 8.7853E+02, 8.8321E+02,
  8.8793E+02, 8.9266E+02, 8.9742E+02, 9.0220E+02, 9.0699E+02, 9.1179E+02, 9.1660E+02, 9.2141E+02, 9.2623E+02, 9.3105E+02,
  9.3586E+02, 9.4068E+02, 9.4548E+02, 9.5028E+02, 9.5507E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.3706E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.4408E+05, 3.4651E+05, 3.4895E+05,
  3.5139E+05, 3.5384E+05, 3.5630E+05, 3.5876E+05, 3.6123E+05, 3.6372E+05, 3.6621E+05, 3.6871E+05, 3.7122E+05, 3.7375E+05,
  3.7628E+05, 3.7883E+05, 3.8139E+05, 3.8396E+05, 3.8654E+05, 3.8914E+05, 3.9175E+05, 3.9438E+05, 3.9701E+05, 3.9966E+05,
  4.0233E+05, 4.0501E+05, 4.0770E+05, 4.1040E+05, 4.1312E+05, 4.1586E+05, 4.1861E+05, 4.2137E+05, 4.2415E+05, 4.2694E+05,
  4.2974E+05, 4.3256E+05, 4.3539E+05, 4.3824E+05, 4.4110E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.3706E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 7.2920E+00, 7.1776E+00, 7.0676E+00,
  6.9618E+00, 6.8599E+00, 6.7616E+00, 6.6667E+00, 6.5750E+00, 6.4863E+00, 6.4004E+00, 6.3171E+00, 6.2364E+00, 6.1581E+00,
  6.0820E+00, 6.0081E+00, 5.9362E+00, 5.8662E+00, 5.7981E+00, 5.7317E+00, 5.6671E+00, 5.6040E+00, 5.5425E+00, 5.4824E+00,
  5.4238E+00, 5.3665E+00, 5.3106E+00, 5.2559E+00, 5.2024E+00, 5.1501E+00, 5.0988E+00, 5.0487E+00, 4.9997E+00, 4.9516E+00,
  4.9045E+00, 4.8584E+00, 4.8131E+00, 4.7688E+00, 4.7253E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.3706E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 8.0972E+02, 8.1133E+02, 8.1319E+02,
  8.1528E+02, 8.1760E+02, 8.2015E+02, 8.2291E+02, 8.2587E+02, 8.2901E+02, 8.3233E+02, 8.3581E+02, 8.3943E+02, 8.4318E+02,
  8.4706E+02, 8.5105E+02, 8.5513E+02, 8.5931E+02, 8.6357E+02, 8.6790E+02, 8.7229E+02, 8.7674E+02, 8.8124E+02, 8.8579E+02,
  8.9038E+02, 8.9500E+02, 8.9965E+02, 9.0432E+02, 9.0902E+02, 9.1373E+02, 9.1845E+02, 9.2319E+02, 9.2793E+02, 9.3268E+02,
  9.3743E+02, 9.4218E+02, 9.4693E+02, 9.5167E+02, 9.5641E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.5664E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.4587E+05, 3.4833E+05,
  3.5080E+05, 3.5328E+05, 3.5576E+05, 3.5824E+05, 3.6074E+05, 3.6324E+05, 3.6575E+05, 3.6827E+05, 3.7080E+05, 3.7334E+05,
  3.7589E+05, 3.7845E+05, 3.8102E+05, 3.8360E+05, 3.8620E+05, 3.8881E+05, 3.9143E+05, 3.9406E+05, 3.9671E+05, 3.9937E+05,
  4.0204E+05, 4.0473E+05, 4.0743E+05, 4.1014E+05, 4.1287E+05, 4.1561E+05, 4.1836E+05, 4.2113E+05, 4.2391E+05, 4.2671E+05,
  4.2952E+05, 4.3234E+05, 4.3518E+05, 4.3804E+05, 4.4090E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.5664E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 8.2746E+00, 8.1440E+00,
  8.0185E+00, 7.8979E+00, 7.7818E+00, 7.6699E+00, 7.5620E+00, 7.4577E+00, 7.3569E+00, 7.2593E+00, 7.1647E+00, 7.0731E+00,
  6.9842E+00, 6.8979E+00, 6.8140E+00, 6.7325E+00, 6.6532E+00, 6.5760E+00, 6.5008E+00, 6.4275E+00, 6.3561E+00, 6.2864E+00,
  6.2184E+00, 6.1521E+00, 6.0872E+00, 6.0239E+00, 5.9620E+00, 5.9015E+00, 5.8423E+00, 5.7843E+00, 5.7276E+00, 5.6721E+00,
  5.6177E+00, 5.5645E+00, 5.5123E+00, 5.4611E+00, 5.4110E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.5664E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 8.2111E+02, 8.2238E+02,
  8.2392E+02, 8.2573E+02, 8.2779E+02, 8.3009E+02, 8.3262E+02, 8.3536E+02, 8.3830E+02, 8.4143E+02, 8.4473E+02, 8.4818E+02,
  8.5177E+02, 8.5550E+02, 8.5934E+02, 8.6329E+02, 8.6733E+02, 8.7146E+02, 8.7567E+02, 8.7995E+02, 8.8429E+02, 8.8869E+02,
  8.9313E+02, 8.9762E+02, 9.0215E+02, 9.0671E+02, 9.1129E+02, 9.1590E+02, 9.2053E+02, 9.2518E+02, 9.2984E+02, 9.3451E+02,
  9.3918E+02, 9.4386E+02, 9.4854E+02, 9.5323E+02, 9.5791E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.7831E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.4764E+05,
  3.5014E+05, 3.5264E+05, 3.5515E+05, 3.5766E+05, 3.6018E+05, 3.6270E+05, 3.6523E+05, 3.6777E+05, 3.7032E+05, 3.7288E+05,
  3.7544E+05, 3.7802E+05, 3.8061E+05, 3.8321E+05, 3.8581E+05, 3.8843E+05, 3.9107E+05, 3.9371E+05, 3.9637E+05, 3.9904E+05,
  4.0172E+05, 4.0442E+05, 4.0712E+05, 4.0985E+05, 4.1258E+05, 4.1533E+05, 4.1809E+05, 4.2087E+05, 4.2365E+05, 4.2646E+05,
  4.2927E+05, 4.3210E+05, 4.3495E+05, 4.3781E+05, 4.4068E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.7831E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 9.3575E+00,
  9.2086E+00, 9.0659E+00, 8.9287E+00, 8.7968E+00, 8.6697E+00, 8.5472E+00, 8.4289E+00, 8.3146E+00, 8.2040E+00, 8.0969E+00,
  7.9932E+00, 7.8926E+00, 7.7949E+00, 7.7001E+00, 7.6079E+00, 7.5182E+00, 7.4310E+00, 7.3461E+00, 7.2633E+00, 7.1826E+00,
  7.1040E+00, 7.0272E+00, 6.9523E+00, 6.8792E+00, 6.8077E+00, 6.7378E+00, 6.6696E+00, 6.6028E+00, 6.5375E+00, 6.4735E+00,
  6.4109E+00, 6.3496E+00, 6.2896E+00, 6.2307E+00, 6.1731E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.7831E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 8.3285E+02,
  8.3374E+02, 8.3493E+02, 8.3642E+02, 8.3820E+02, 8.4024E+02, 8.4252E+02, 8.4504E+02, 8.4777E+02, 8.5069E+02, 8.5380E+02,
  8.5707E+02, 8.6050E+02, 8.6406E+02, 8.6775E+02, 8.7155E+02, 8.7546E+02, 8.7946E+02, 8.8355E+02, 8.8771E+02, 8.9193E+02,
  8.9622E+02, 9.0056E+02, 9.0495E+02, 9.0938E+02, 9.1384E+02, 9.1834E+02, 9.2286E+02, 9.2741E+02, 9.3197E+02, 9.3655E+02,
  9.4114E+02, 9.4574E+02, 9.5035E+02, 9.5496E+02, 9.5958E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.0223E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  3.4940E+05, 3.5194E+05, 3.5447E+05, 3.5701E+05, 3.5956E+05, 3.6211E+05, 3.6466E+05, 3.6722E+05, 3.6979E+05, 3.7237E+05,
  3.7495E+05, 3.7755E+05, 3.8015E+05, 3.8276E+05, 3.8539E+05, 3.8802E+05, 3.9067E+05, 3.9332E+05, 3.9599E+05, 3.9867E+05,
  4.0137E+05, 4.0407E+05, 4.0679E+05, 4.0952E+05, 4.1226E+05, 4.1502E+05, 4.1779E+05, 4.2057E+05, 4.2337E+05, 4.2618E+05,
  4.2900E+05, 4.3184E+05, 4.3469E+05, 4.3755E+05, 4.4043E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.0223E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  1.0549E+01, 1.0379E+01, 1.0217E+01, 1.0062E+01, 9.9120E+00, 9.7680E+00, 9.6292E+00, 9.4954E+00, 9.3661E+00, 9.2410E+00,
  9.1201E+00, 9.0029E+00, 8.8893E+00, 8.7791E+00, 8.6721E+00, 8.5681E+00, 8.4671E+00, 8.3687E+00, 8.2730E+00, 8.1798E+00,
  8.0890E+00, 8.0004E+00, 7.9140E+00, 7.8297E+00, 7.7474E+00, 7.6670E+00, 7.5884E+00, 7.5116E+00, 7.4365E+00, 7.3630E+00,
  7.2911E+00, 7.2208E+00, 7.1519E+00, 7.0844E+00, 7.0182E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.0223E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  8.4499E+02, 8.4544E+02, 8.4626E+02, 8.4741E+02, 8.4887E+02, 8.5062E+02, 8.5264E+02, 8.5491E+02, 8.5741E+02, 8.6013E+02,
  8.6303E+02, 8.6612E+02, 8.6937E+02, 8.7276E+02, 8.7630E+02, 8.7995E+02, 8.8371E+02, 8.8758E+02, 8.9153E+02, 8.9557E+02,
  8.9968E+02, 9.0385E+02, 9.0808E+02, 9.1236E+02, 9.1669E+02, 9.2106E+02, 9.2546E+02, 9.2989E+02, 9.3435E+02, 9.3883E+02,
  9.4333E+02, 9.4784E+02, 9.5236E+02, 9.5690E+02, 9.6143E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.2856E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 3.5114E+05, 3.5372E+05, 3.5629E+05, 3.5886E+05, 3.6144E+05, 3.6402E+05, 3.6661E+05, 3.6920E+05, 3.7180E+05,
  3.7441E+05, 3.7702E+05, 3.7964E+05, 3.8227E+05, 3.8491E+05, 3.8756E+05, 3.9022E+05, 3.9289E+05, 3.9557E+05, 3.9827E+05,
  4.0097E+05, 4.0369E+05, 4.0642E+05, 4.0916E+05, 4.1191E+05, 4.1468E+05, 4.1746E+05, 4.2025E+05, 4.2305E+05, 4.2587E+05,
  4.2870E+05, 4.3154E+05, 4.3440E+05, 4.3727E+05, 4.4016E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.2856E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 1.1857E+01, 1.1665E+01, 1.1481E+01, 1.1304E+01, 1.1135E+01, 1.0972E+01, 1.0815E+01, 1.0664E+01, 1.0518E+01,
  1.0377E+01, 1.0241E+01, 1.0109E+01, 9.9806E+00, 9.8565E+00, 9.7361E+00, 9.6191E+00, 9.5054E+00, 9.3949E+00, 9.2873E+00,
  9.1825E+00, 9.0805E+00, 8.9810E+00, 8.8840E+00, 8.7894E+00, 8.6970E+00, 8.6067E+00, 8.5186E+00, 8.4324E+00, 8.3482E+00,
  8.2658E+00, 8.1852E+00, 8.1063E+00, 8.0290E+00, 7.9534E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.2856E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 8.5756E+02, 8.5753E+02, 8.5792E+02, 8.5869E+02, 8.5981E+02, 8.6125E+02, 8.6299E+02, 8.6500E+02, 8.6726E+02,
  8.6975E+02, 8.7245E+02, 8.7533E+02, 8.7839E+02, 8.8162E+02, 8.8498E+02, 8.8848E+02, 8.9209E+02, 8.9581E+02, 8.9963E+02,
  9.0354E+02, 9.0752E+02, 9.1158E+02, 9.1569E+02, 9.1987E+02, 9.2409E+02, 9.2836E+02, 9.3266E+02, 9.3700E+02, 9.4137E+02,
  9.4576E+02, 9.5017E+02, 9.5460E+02, 9.5905E+02, 9.6350E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.5743E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 3.5287E+05, 3.5548E+05, 3.5809E+05, 3.6070E+05, 3.6331E+05, 3.6593E+05, 3.6855E+05, 3.7117E+05,
  3.7380E+05, 3.7643E+05, 3.7908E+05, 3.8173E+05, 3.8439E+05, 3.8705E+05, 3.8973E+05, 3.9242E+05, 3.9511E+05, 3.9782E+05,
  4.0054E+05, 4.0327E+05, 4.0601E+05, 4.0876E+05, 4.1152E+05, 4.1430E+05, 4.1709E+05, 4.1989E+05, 4.2270E+05, 4.2553E+05,
  4.2837E+05, 4.3122E+05, 4.3408E+05, 4.3696E+05, 4.3985E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.5743E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 1.3289E+01, 1.3071E+01, 1.2862E+01, 1.2663E+01, 1.2471E+01, 1.2288E+01, 1.2111E+01, 1.1940E+01,
  1.1776E+01, 1.1617E+01, 1.1464E+01, 1.1315E+01, 1.1171E+01, 1.1032E+01, 1.0897E+01, 1.0765E+01, 1.0638E+01, 1.0514E+01,
  1.0393E+01, 1.0276E+01, 1.0161E+01, 1.0050E+01, 9.9412E+00, 9.8352E+00, 9.7318E+00, 9.6308E+00, 9.5322E+00, 9.4358E+00,
  9.3415E+00, 9.2494E+00, 9.1592E+00, 9.0710E+00, 8.9847E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.5743E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 8.7059E+02, 8.7003E+02, 8.6995E+02, 8.7030E+02, 8.7105E+02, 8.7216E+02, 8.7359E+02, 8.7532E+02,
  8.7732E+02, 8.7956E+02, 8.8204E+02, 8.8472E+02, 8.8758E+02, 8.9062E+02, 8.9381E+02, 8.9714E+02, 9.0060E+02, 9.0417E+02,
  9.0785E+02, 9.1162E+02, 9.1548E+02, 9.1941E+02, 9.2341E+02, 9.2747E+02, 9.3158E+02, 9.3574E+02, 9.3995E+02, 9.4419E+02,
  9.4846E+02, 9.5276E+02, 9.5709E+02, 9.6143E+02, 9.6579E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.8902E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 3.5458E+05, 3.5723E+05, 3.5988E+05, 3.6252E+05, 3.6517E+05, 3.6782E+05, 3.7047E+05,
  3.7313E+05, 3.7579E+05, 3.7845E+05, 3.8112E+05, 3.8380E+05, 3.8649E+05, 3.8919E+05, 3.9189E+05, 3.9460E+05, 3.9733E+05,
  4.0006E+05, 4.0280E+05, 4.0556E+05, 4.0832E+05, 4.1110E+05, 4.1388E+05, 4.1668E+05, 4.1950E+05, 4.2232E+05, 4.2515E+05,
  4.2800E+05, 4.3086E+05, 4.3374E+05, 4.3662E+05, 4.3952E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.8902E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 1.4854E+01, 1.4608E+01, 1.4372E+01, 1.4147E+01, 1.3931E+01, 1.3723E+01, 1.3524E+01,
  1.3332E+01, 1.3147E+01, 1.2969E+01, 1.2796E+01, 1.2630E+01, 1.2468E+01, 1.2312E+01, 1.2161E+01, 1.2013E+01, 1.1871E+01,
  1.1732E+01, 1.1597E+01, 1.1466E+01, 1.1338E+01, 1.1213E+01, 1.1092E+01, 1.0973E+01, 1.0858E+01, 1.0745E+01, 1.0635E+01,
  1.0527E+01, 1.0422E+01, 1.0319E+01, 1.0219E+01, 1.0120E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.8902E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 8.8415E+02, 8.8298E+02, 8.8238E+02, 8.8227E+02, 8.8261E+02, 8.8335E+02, 8.8445E+02,
  8.8588E+02, 8.8760E+02, 8.8959E+02, 8.9183E+02, 8.9428E+02, 8.9694E+02, 8.9978E+02, 9.0279E+02, 9.0595E+02, 9.0924E+02,
  9.1266E+02, 9.1619E+02, 9.1982E+02, 9.2354E+02, 9.2735E+02, 9.3122E+02, 9.3516E+02, 9.3917E+02, 9.4322E+02, 9.4732E+02,
  9.5146E+02, 9.5564E+02, 9.5984E+02, 9.6408E+02, 9.6833E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.2348E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.5626E+05, 3.5896E+05, 3.6164E+05, 3.6433E+05, 3.6701E+05, 3.6970E+05,
  3.7238E+05, 3.7507E+05, 3.7776E+05, 3.8046E+05, 3.8316E+05, 3.8587E+05, 3.8859E+05, 3.9131E+05, 3.9404E+05, 3.9678E+05,
  3.9953E+05, 4.0229E+05, 4.0506E+05, 4.0784E+05, 4.1063E+05, 4.1343E+05, 4.1624E+05, 4.1906E+05, 4.2190E+05, 4.2474E+05,
  4.2760E+05, 4.3047E+05, 4.3336E+05, 4.3625E+05, 4.3916E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.2348E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.6563E+01, 1.6284E+01, 1.6017E+01, 1.5763E+01, 1.5520E+01, 1.5286E+01,
  1.5062E+01, 1.4847E+01, 1.4639E+01, 1.4439E+01, 1.4245E+01, 1.4059E+01, 1.3878E+01, 1.3703E+01, 1.3534E+01, 1.3369E+01,
  1.3210E+01, 1.3055E+01, 1.2904E+01, 1.2757E+01, 1.2615E+01, 1.2476E+01, 1.2340E+01, 1.2208E+01, 1.2079E+01, 1.1954E+01,
  1.1831E+01, 1.1711E+01, 1.1594E+01, 1.1480E+01, 1.1368E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.2348E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 8.9826E+02, 8.9642E+02, 8.9524E+02, 8.9463E+02, 8.9452E+02, 8.9486E+02,
  8.9560E+02, 8.9670E+02, 8.9813E+02, 8.9984E+02, 9.0183E+02, 9.0405E+02, 9.0648E+02, 9.0912E+02, 9.1193E+02, 9.1491E+02,
  9.1803E+02, 9.2129E+02, 9.2466E+02, 9.2815E+02, 9.3173E+02, 9.3540E+02, 9.3915E+02, 9.4297E+02, 9.4685E+02, 9.5079E+02,
  9.5478E+02, 9.5882E+02, 9.6289E+02, 9.6700E+02, 9.7114E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.6099E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.5793E+05, 3.6066E+05, 3.6339E+05, 3.6611E+05, 3.6884E+05,
  3.7156E+05, 3.7428E+05, 3.7700E+05, 3.7972E+05, 3.8245E+05, 3.8519E+05, 3.8793E+05, 3.9067E+05, 3.9342E+05, 3.9618E+05,
  3.9895E+05, 4.0173E+05, 4.0451E+05, 4.0731E+05, 4.1011E+05, 4.1293E+05, 4.1575E+05, 4.1859E+05, 4.2144E+05, 4.2429E+05,
  4.2716E+05, 4.3004E+05, 4.3294E+05, 4.3584E+05, 4.3876E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.6099E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.8425E+01, 1.8109E+01, 1.7809E+01, 1.7522E+01, 1.7248E+01,
  1.6986E+01, 1.6734E+01, 1.6492E+01, 1.6259E+01, 1.6035E+01, 1.5819E+01, 1.5610E+01, 1.5408E+01, 1.5212E+01, 1.5023E+01,
  1.4839E+01, 1.4661E+01, 1.4488E+01, 1.4320E+01, 1.4157E+01, 1.3998E+01, 1.3843E+01, 1.3693E+01, 1.3546E+01, 1.3403E+01,
  1.3263E+01, 1.3127E+01, 1.2993E+01, 1.2863E+01, 1.2736E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.6099E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 9.1301E+02, 9.1041E+02, 9.0858E+02, 9.0741E+02, 9.0681E+02,
  9.0671E+02, 9.0706E+02, 9.0781E+02, 9.0891E+02, 9.1034E+02, 9.1205E+02, 9.1402E+02, 9.1622E+02, 9.1864E+02, 9.2125E+02,
  9.2403E+02, 9.2698E+02, 9.3006E+02, 9.3327E+02, 9.3660E+02, 9.4004E+02, 9.4357E+02, 9.4718E+02, 9.5088E+02, 9.5464E+02,
  9.5846E+02, 9.6234E+02, 9.6627E+02, 9.7024E+02, 9.7425E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.0171E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.5957E+05, 3.6235E+05, 3.6512E+05, 3.6788E+05,
  3.7064E+05, 3.7340E+05, 3.7615E+05, 3.7891E+05, 3.8167E+05, 3.8443E+05, 3.8720E+05, 3.8997E+05, 3.9274E+05, 3.9552E+05,
  3.9831E+05, 4.0111E+05, 4.0391E+05, 4.0673E+05, 4.0955E+05, 4.1238E+05, 4.1522E+05, 4.1807E+05, 4.2093E+05, 4.2380E+05,
  4.2668E+05, 4.2958E+05, 4.3248E+05, 4.3540E+05, 4.3832E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.0171E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 2.0452E+01, 2.0095E+01, 1.9756E+01, 1.9433E+01,
  1.9124E+01, 1.8830E+01, 1.8547E+01, 1.8276E+01, 1.8015E+01, 1.7764E+01, 1.7522E+01, 1.7289E+01, 1.7064E+01, 1.6846E+01,
  1.6635E+01, 1.6430E+01, 1.6232E+01, 1.6039E+01, 1.5852E+01, 1.5671E+01, 1.5494E+01, 1.5322E+01, 1.5155E+01, 1.4992E+01,
  1.4833E+01, 1.4678E+01, 1.4526E+01, 1.4378E+01, 1.4234E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.0171E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 9.2843E+02, 9.2499E+02, 9.2244E+02, 9.2065E+02,
  9.1951E+02, 9.1893E+02, 9.1886E+02, 9.1922E+02, 9.1998E+02, 9.2109E+02, 9.2251E+02, 9.2421E+02, 9.2617E+02, 9.2835E+02,
  9.3075E+02, 9.3333E+02, 9.3608E+02, 9.3899E+02, 9.4203E+02, 9.4520E+02, 9.4848E+02, 9.5186E+02, 9.5534E+02, 9.5890E+02,
  9.6253E+02, 9.6623E+02, 9.6999E+02, 9.7381E+02, 9.7767E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.4582E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.6118E+05, 3.6400E+05, 3.6682E+05,
  3.6962E+05, 3.7243E+05, 3.7522E+05, 3.7802E+05, 3.8081E+05, 3.8360E+05, 3.8640E+05, 3.8919E+05, 3.9200E+05, 3.9480E+05,
  3.9761E+05, 4.0043E+05, 4.0326E+05, 4.0609E+05, 4.0893E+05, 4.1178E+05, 4.1464E+05, 4.1750E+05, 4.2038E+05, 4.2326E+05,
  4.2616E+05, 4.2907E+05, 4.3198E+05, 4.3491E+05, 4.3785E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.4582E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 2.2655E+01, 2.2251E+01, 2.1869E+01,
  2.1505E+01, 2.1159E+01, 2.0828E+01, 2.0511E+01, 2.0207E+01, 1.9916E+01, 1.9635E+01, 1.9365E+01, 1.9105E+01, 1.8854E+01,
  1.8611E+01, 1.8376E+01, 1.8148E+01, 1.7928E+01, 1.7714E+01, 1.7506E+01, 1.7305E+01, 1.7108E+01, 1.6918E+01, 1.6732E+01,
  1.6551E+01, 1.6375E+01, 1.6203E+01, 1.6036E+01, 1.5872E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.4582E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 9.4462E+02, 9.4023E+02, 9.3687E+02,
  9.3439E+02, 9.3265E+02, 9.3155E+02, 9.3101E+02, 9.3096E+02, 9.3134E+02, 9.3211E+02, 9.3322E+02, 9.3464E+02, 9.3633E+02,
  9.3827E+02, 9.4044E+02, 9.4281E+02, 9.4536E+02, 9.4807E+02, 9.5094E+02, 9.5394E+02, 9.5706E+02, 9.6029E+02, 9.6362E+02,
  9.6704E+02, 9.7054E+02, 9.7412E+02, 9.7775E+02, 9.8145E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.9349E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.6276E+05, 3.6563E+05,
  3.6849E+05, 3.7135E+05, 3.7419E+05, 3.7702E+05, 3.7986E+05, 3.8269E+05, 3.8551E+05, 3.8834E+05, 3.9118E+05, 3.9401E+05,
  3.9685E+05, 3.9969E+05, 4.0254E+05, 4.0539E+05, 4.0825E+05, 4.1112E+05, 4.1400E+05, 4.1688E+05, 4.1977E+05, 4.2268E+05,
  4.2559E+05, 4.2851E+05, 4.3144E+05, 4.3438E+05, 4.3733E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.9349E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 2.5046E+01, 2.4591E+01,
  2.4160E+01, 2.3750E+01, 2.3361E+01, 2.2990E+01, 2.2635E+01, 2.2295E+01, 2.1970E+01, 2.1657E+01, 2.1355E+01, 2.1065E+01,
  2.0785E+01, 2.0515E+01, 2.0254E+01, 2.0001E+01, 1.9756E+01, 1.9519E+01, 1.9289E+01, 1.9065E+01, 1.8848E+01, 1.8636E+01,
  1.8431E+01, 1.8231E+01, 1.8036E+01, 1.7846E+01, 1.7660E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.9349E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 9.6164E+02, 9.5618E+02,
  9.5193E+02, 9.4868E+02, 9.4628E+02, 9.4461E+02, 9.4356E+02, 9.4306E+02, 9.4303E+02, 9.4343E+02, 9.4421E+02, 9.4532E+02,
  9.4673E+02, 9.4841E+02, 9.5033E+02, 9.5247E+02, 9.5481E+02, 9.5733E+02, 9.6000E+02, 9.6283E+02, 9.6578E+02, 9.6885E+02,
  9.7203E+02, 9.7531E+02, 9.7867E+02, 9.8211E+02, 9.8562E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  5.4492E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.6430E+05,
  3.6723E+05, 3.7014E+05, 3.7304E+05, 3.7593E+05, 3.7880E+05, 3.8168E+05, 3.8454E+05, 3.8741E+05, 3.9027E+05, 3.9314E+05,
  3.9601E+05, 3.9888E+05, 4.0175E+05, 4.0463E+05, 4.0752E+05, 4.1041E+05, 4.1330E+05, 4.1621E+05, 4.1912E+05, 4.2204E+05,
  4.2497E+05, 4.2790E+05, 4.3085E+05, 4.3381E+05, 4.3677E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  5.4492E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 2.7642E+01,
  2.7127E+01, 2.6641E+01, 2.6181E+01, 2.5744E+01, 2.5328E+01, 2.4930E+01, 2.4551E+01, 2.4187E+01, 2.3838E+01, 2.3502E+01,
  2.3179E+01, 2.2868E+01, 2.2567E+01, 2.2277E+01, 2.1997E+01, 2.1725E+01, 2.1462E+01, 2.1207E+01, 2.0959E+01, 2.0719E+01,
  2.0485E+01, 2.0258E+01, 2.0037E+01, 1.9821E+01, 1.9611E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  5.4492E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 9.7961E+02,
  9.7294E+02, 9.6768E+02, 9.6357E+02, 9.6044E+02, 9.5814E+02, 9.5653E+02, 9.5553E+02, 9.5507E+02, 9.5507E+02, 9.5549E+02,
  9.5627E+02, 9.5738E+02, 9.5878E+02, 9.6045E+02, 9.6235E+02, 9.6446E+02, 9.6677E+02, 9.6924E+02, 9.7188E+02, 9.7466E+02,
  9.7756E+02, 9.8058E+02, 9.8370E+02, 9.8692E+02, 9.9023E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.0027E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  3.6582E+05, 3.6880E+05, 3.7176E+05, 3.7471E+05, 3.7764E+05, 3.8056E+05, 3.8347E+05, 3.8638E+05, 3.8928E+05, 3.9219E+05,
  3.9509E+05, 3.9799E+05, 4.0089E+05, 4.0380E+05, 4.0671E+05, 4.0962E+05, 4.1254E+05, 4.1547E+05, 4.1840E+05, 4.2134E+05,
  4.2429E+05, 4.2724E+05, 4.3021E+05, 4.3318E+05, 4.3616E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.0027E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  3.0456E+01, 2.9874E+01, 2.9326E+01, 2.8808E+01, 2.8317E+01, 2.7851E+01, 2.7406E+01, 2.6982E+01, 2.6576E+01, 2.6187E+01,
  2.5813E+01, 2.5454E+01, 2.5108E+01, 2.4774E+01, 2.4453E+01, 2.4141E+01, 2.3841E+01, 2.3549E+01, 2.3267E+01, 2.2993E+01,
  2.2727E+01, 2.2469E+01, 2.2218E+01, 2.1974E+01, 2.1737E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.0027E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  9.9863E+02, 9.9058E+02, 9.8418E+02, 9.7913E+02, 9.7518E+02, 9.7217E+02, 9.6996E+02, 9.6842E+02, 9.6748E+02, 9.6705E+02,
  9.6708E+02, 9.6751E+02, 9.6829E+02, 9.6940E+02, 9.7079E+02, 9.7243E+02, 9.7431E+02, 9.7639E+02, 9.7866E+02, 9.8110E+02,
  9.8369E+02, 9.8642E+02, 9.8927E+02, 9.9224E+02, 9.9530E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.5975E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 3.6729E+05, 3.7033E+05, 3.7335E+05, 3.7635E+05, 3.7932E+05, 3.8229E+05, 3.8525E+05, 3.8819E+05, 3.9114E+05,
  3.9408E+05, 3.9701E+05, 3.9995E+05, 4.0289E+05, 4.0583E+05, 4.0877E+05, 4.1172E+05, 4.1467E+05, 4.1762E+05, 4.2058E+05,
  4.2355E+05, 4.2653E+05, 4.2951E+05, 4.3250E+05, 4.3550E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.5975E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 3.3506E+01, 3.2848E+01, 3.2229E+01, 3.1646E+01, 3.1095E+01, 3.0573E+01, 3.0075E+01, 2.9601E+01, 2.9149E+01,
  2.8715E+01, 2.8299E+01, 2.7900E+01, 2.7516E+01, 2.7146E+01, 2.6789E+01, 2.6445E+01, 2.6112E+01, 2.5790E+01, 2.5478E+01,
  2.5175E+01, 2.4882E+01, 2.4597E+01, 2.4321E+01, 2.4052E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.5975E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 1.0188E+03, 1.0092E+03, 1.0015E+03, 9.9541E+02, 9.9057E+02, 9.8678E+02, 9.8389E+02, 9.8176E+02, 9.8030E+02,
  9.7940E+02, 9.7901E+02, 9.7906E+02, 9.7950E+02, 9.8028E+02, 9.8138E+02, 9.8275E+02, 9.8437E+02, 9.8622E+02, 9.8827E+02,
  9.9050E+02, 9.9290E+02, 9.9544E+02, 9.9812E+02, 1.0009E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  7.2356E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 3.6873E+05, 3.7183E+05, 3.7490E+05, 3.7795E+05, 3.8098E+05, 3.8399E+05, 3.8699E+05, 3.8998E+05,
  3.9297E+05, 3.9594E+05, 3.9892E+05, 4.0189E+05, 4.0487E+05, 4.0784E+05, 4.1081E+05, 4.1379E+05, 4.1677E+05, 4.1976E+05,
  4.2275E+05, 4.2575E+05, 4.2875E+05, 4.3176E+05, 4.3478E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  7.2356E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 3.6812E+01, 3.6066E+01, 3.5368E+01, 3.4712E+01, 3.4093E+01, 3.3507E+01, 3.2951E+01, 3.2421E+01,
  3.1917E+01, 3.1434E+01, 3.0972E+01, 3.0528E+01, 3.0102E+01, 2.9692E+01, 2.9297E+01, 2.8916E+01, 2.8548E+01, 2.8192E+01,
  2.7847E+01, 2.7514E+01, 2.7190E+01, 2.6876E+01, 2.6571E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  7.2356E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 1.0404E+03, 1.0290E+03, 1.0198E+03, 1.0125E+03, 1.0067E+03, 1.0020E+03, 9.9837E+02, 9.9560E+02,
  9.9356E+02, 9.9215E+02, 9.9130E+02, 9.9094E+02, 9.9100E+02, 9.9145E+02, 9.9223E+02, 9.9331E+02, 9.9467E+02, 9.9627E+02,
  9.9808E+02, 1.0001E+03, 1.0023E+03, 1.0046E+03, 1.0071E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  7.9188E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7011E+05, 3.7328E+05, 3.7642E+05, 3.7952E+05, 3.8260E+05, 3.8566E+05, 3.8871E+05,
  3.9174E+05, 3.9477E+05, 3.9779E+05, 4.0080E+05, 4.0381E+05, 4.0682E+05, 4.0983E+05, 4.1284E+05, 4.1585E+05, 4.1887E+05,
  4.2188E+05, 4.2491E+05, 4.2793E+05, 4.3096E+05, 4.3400E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  7.9188E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 4.0392E+01, 3.9546E+01, 3.8757E+01, 3.8018E+01, 3.7323E+01, 3.6667E+01, 3.6045E+01,
  3.5454E+01, 3.4891E+01, 3.4354E+01, 3.3840E+01, 3.3347E+01, 3.2875E+01, 3.2421E+01, 3.1984E+01, 3.1562E+01, 3.1155E+01,
  3.0763E+01, 3.0383E+01, 3.0015E+01, 2.9659E+01, 2.9313E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  7.9188E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 1.0634E+03, 1.0500E+03, 1.0392E+03, 1.0305E+03, 1.0235E+03, 1.0179E+03, 1.0134E+03,
  1.0100E+03, 1.0073E+03, 1.0053E+03, 1.0040E+03, 1.0032E+03, 1.0028E+03, 1.0029E+03, 1.0034E+03, 1.0041E+03, 1.0052E+03,
  1.0065E+03, 1.0081E+03, 1.0099E+03, 1.0119E+03, 1.0140E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  8.6492E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7145E+05, 3.7469E+05, 3.7789E+05, 3.8105E+05, 3.8419E+05, 3.8730E+05,
  3.9040E+05, 3.9348E+05, 3.9655E+05, 3.9961E+05, 4.0266E+05, 4.0571E+05, 4.0876E+05, 4.1180E+05, 4.1485E+05, 4.1789E+05,
  4.2094E+05, 4.2399E+05, 4.2704E+05, 4.3010E+05, 4.3316E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  8.6492E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 4.4271E+01, 4.3311E+01, 4.2418E+01, 4.1585E+01, 4.0804E+01, 4.0068E+01,
  3.9372E+01, 3.8712E+01, 3.8085E+01, 3.7487E+01, 3.6916E+01, 3.6370E+01, 3.5846E+01, 3.5343E+01, 3.4860E+01, 3.4394E+01,
  3.3945E+01, 3.3512E+01, 3.3093E+01, 3.2688E+01, 3.2296E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  8.6492E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.0882E+03, 1.0724E+03, 1.0597E+03, 1.0495E+03, 1.0412E+03, 1.0346E+03,
  1.0292E+03, 1.0249E+03, 1.0215E+03, 1.0190E+03, 1.0171E+03, 1.0158E+03, 1.0150E+03, 1.0147E+03, 1.0148E+03, 1.0152E+03,
  1.0160E+03, 1.0170E+03, 1.0183E+03, 1.0199E+03, 1.0216E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  9.4289E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7274E+05, 3.7605E+05, 3.7932E+05, 3.8255E+05, 3.8574E+05,
  3.8891E+05, 3.9205E+05, 3.9518E+05, 3.9830E+05, 4.0140E+05, 4.0450E+05, 4.0759E+05, 4.1067E+05, 4.1375E+05, 4.1683E+05,
  4.1991E+05, 4.2299E+05, 4.2608E+05, 4.2916E+05, 4.3225E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  9.4289E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 4.8475E+01, 4.7382E+01, 4.6372E+01, 4.5432E+01, 4.4553E+01,
  4.3727E+01, 4.2948E+01, 4.2211E+01, 4.1512E+01, 4.0847E+01, 4.0213E+01, 3.9607E+01, 3.9027E+01, 3.8470E+01, 3.7936E+01,
  3.7421E+01, 3.6926E+01, 3.6449E+01, 3.5988E+01, 3.5542E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  9.4289E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.1151E+03, 1.0965E+03, 1.0816E+03, 1.0696E+03, 1.0599E+03,
  1.0520E+03, 1.0456E+03, 1.0405E+03, 1.0364E+03, 1.0331E+03, 1.0307E+03, 1.0288E+03, 1.0276E+03, 1.0269E+03, 1.0265E+03,
  1.0266E+03, 1.0271E+03, 1.0278E+03, 1.0288E+03, 1.0301E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.0260E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7397E+05, 3.7736E+05, 3.8070E+05, 3.8400E+05,
  3.8725E+05, 3.9048E+05, 3.9368E+05, 3.9686E+05, 4.0002E+05, 4.0317E+05, 4.0631E+05, 4.0944E+05, 4.1256E+05, 4.1568E+05,
  4.1880E+05, 4.2191E+05, 4.2503E+05, 4.2814E+05, 4.3126E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.0260E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 5.3034E+01, 5.1788E+01, 5.0641E+01, 4.9579E+01,
  4.8589E+01, 4.7662E+01, 4.6790E+01, 4.5967E+01, 4.5188E+01, 4.4448E+01, 4.3743E+01, 4.3071E+01, 4.2429E+01, 4.1813E+01,
  4.1222E+01, 4.0655E+01, 4.0109E+01, 3.9583E+01, 3.9075E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.0260E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.1442E+03, 1.1224E+03, 1.1050E+03, 1.0910E+03,
  1.0797E+03, 1.0704E+03, 1.0629E+03, 1.0568E+03, 1.0518E+03, 1.0478E+03, 1.0447E+03, 1.0423E+03, 1.0406E+03, 1.0394E+03,
  1.0386E+03, 1.0383E+03, 1.0384E+03, 1.0389E+03, 1.0396E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.1145E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7513E+05, 3.7862E+05, 3.8204E+05,
  3.8540E+05, 3.8872E+05, 3.9201E+05, 3.9526E+05, 3.9849E+05, 4.0171E+05, 4.0490E+05, 4.0809E+05, 4.1126E+05, 4.1442E+05,
  4.1758E+05, 4.2074E+05, 4.2389E+05, 4.2704E+05, 4.3019E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.1145E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 5.7984E+01, 5.6559E+01, 5.5255E+01,
  5.4053E+01, 5.2937E+01, 5.1895E+01, 5.0919E+01, 4.9999E+01, 4.9130E+01, 4.8306E+01, 4.7523E+01, 4.6778E+01, 4.6066E+01,
  4.5386E+01, 4.4733E+01, 4.4107E+01, 4.3506E+01, 4.2926E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.1145E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.1762E+03, 1.1505E+03, 1.1301E+03,
  1.1138E+03, 1.1006E+03, 1.0898E+03, 1.0810E+03, 1.0738E+03, 1.0679E+03, 1.0631E+03, 1.0593E+03, 1.0563E+03, 1.0540E+03,
  1.0523E+03, 1.0511E+03, 1.0504E+03, 1.0501E+03, 1.0502E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.2086E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7622E+05, 3.7980E+05,
  3.8331E+05, 3.8675E+05, 3.9014E+05, 3.9349E+05, 3.9681E+05, 4.0010E+05, 4.0336E+05, 4.0661E+05, 4.0984E+05, 4.1305E+05,
  4.1626E+05, 4.1946E+05, 4.2266E+05, 4.2585E+05, 4.2903E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.2086E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 6.3361E+01, 6.1728E+01,
  6.0242E+01, 5.8879E+01, 5.7619E+01, 5.6448E+01, 5.5352E+01, 5.4323E+01, 5.3354E+01, 5.2437E+01, 5.1568E+01, 5.0741E+01,
  4.9953E+01, 4.9200E+01, 4.8480E+01, 4.7789E+01, 4.7127E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.2086E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.2114E+03, 1.1811E+03,
  1.1573E+03, 1.1383E+03, 1.1229E+03, 1.1104E+03, 1.1001E+03, 1.0917E+03, 1.0848E+03, 1.0791E+03, 1.0745E+03, 1.0708E+03,
  1.0679E+03, 1.0656E+03, 1.0640E+03, 1.0628E+03, 1.0621E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.3085E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7723E+05,
  3.8093E+05, 3.8453E+05, 3.8805E+05, 3.9152E+05, 3.9494E+05, 3.9831E+05, 4.0166E+05, 4.0498E+05, 4.0828E+05, 4.1155E+05,
  4.1482E+05, 4.1807E+05, 4.2131E+05, 4.2455E+05, 4.2778E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.3085E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 6.9211E+01,
  6.7331E+01, 6.5634E+01, 6.4085E+01, 6.2660E+01, 6.1341E+01, 6.0111E+01, 5.8960E+01, 5.7878E+01, 5.6857E+01, 5.5891E+01,
  5.4974E+01, 5.4101E+01, 5.3269E+01, 5.2474E+01, 5.1713E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.3085E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.2506E+03,
  1.2147E+03, 1.1867E+03, 1.1645E+03, 1.1467E+03, 1.1322E+03, 1.1203E+03, 1.1105E+03, 1.1024E+03, 1.0958E+03, 1.0903E+03,
  1.0859E+03, 1.0823E+03, 1.0794E+03, 1.0772E+03, 1.0756E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.4145E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  3.7815E+05, 3.8197E+05, 3.8568E+05, 3.8929E+05, 3.9284E+05, 3.9633E+05, 3.9977E+05, 4.0318E+05, 4.0656E+05, 4.0991E+05,
  4.1324E+05, 4.1655E+05, 4.1985E+05, 4.2313E+05, 4.2641E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.4145E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  7.5590E+01, 7.3417E+01, 7.1471E+01, 6.9707E+01, 6.8093E+01, 6.6604E+01, 6.5223E+01, 6.3933E+01, 6.2725E+01, 6.1587E+01,
  6.0513E+01, 5.9496E+01, 5.8530E+01, 5.7610E+01, 5.6732E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.4145E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  1.2946E+03, 1.2518E+03, 1.2188E+03, 1.1929E+03, 1.1722E+03, 1.1554E+03, 1.1417E+03, 1.1303E+03, 1.1210E+03, 1.1132E+03,
  1.1068E+03, 1.1015E+03, 1.0972E+03, 1.0937E+03, 1.0910E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.5268E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 3.7898E+05, 3.8293E+05, 3.8675E+05, 3.9047E+05, 3.9410E+05, 3.9767E+05, 4.0119E+05, 4.0466E+05, 4.0810E+05,
  4.1150E+05, 4.1489E+05, 4.1825E+05, 4.2160E+05, 4.2493E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.5268E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 8.2558E+01, 8.0034E+01, 7.7795E+01, 7.5781E+01, 7.3948E+01, 7.2266E+01, 7.0711E+01, 6.9265E+01, 6.7914E+01,
  6.6646E+01, 6.5452E+01, 6.4323E+01, 6.3253E+01, 6.2236E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.5268E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 1.3445E+03, 1.2931E+03, 1.2541E+03, 1.2238E+03, 1.1997E+03, 1.1802E+03, 1.1644E+03, 1.1513E+03, 1.1405E+03,
  1.1315E+03, 1.1240E+03, 1.1179E+03, 1.1128E+03, 1.1086E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.6457E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 3.7970E+05, 3.8380E+05, 3.8775E+05, 3.9157E+05, 3.9530E+05, 3.9896E+05, 4.0255E+05, 4.0609E+05,
  4.0959E+05, 4.1306E+05, 4.1650E+05, 4.1991E+05, 4.2331E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.6457E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 9.0194E+01, 8.7245E+01, 8.4658E+01, 8.2350E+01, 8.0263E+01, 7.8359E+01, 7.6607E+01, 7.4984E+01,
  7.3473E+01, 7.2059E+01, 7.0730E+01, 6.9476E+01, 6.8291E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.6457E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 1.4018E+03, 1.3395E+03, 1.2931E+03, 1.2575E+03, 1.2294E+03, 1.2069E+03, 1.1886E+03, 1.1735E+03,
  1.1611E+03, 1.1507E+03, 1.1421E+03, 1.1349E+03, 1.1289E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.7715E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8029E+05, 3.8457E+05, 3.8866E+05, 3.9260E+05, 3.9644E+05, 4.0018E+05, 4.0385E+05,
  4.0747E+05, 4.1104E+05, 4.1457E+05, 4.1807E+05, 4.2154E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.7715E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 9.8591E+01, 9.5124E+01, 9.2120E+01, 8.9465E+01, 8.7083E+01, 8.4923E+01, 8.2945E+01,
  8.1121E+01, 7.9428E+01, 7.7849E+01, 7.6370E+01, 7.4978E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.7715E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 1.4685E+03, 1.3921E+03, 1.3365E+03, 1.2944E+03, 1.2616E+03, 1.2355E+03, 1.2144E+03,
  1.1971E+03, 1.1828E+03, 1.1710E+03, 1.1610E+03, 1.1527E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.9044E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8074E+05, 3.8523E+05, 3.8948E+05, 3.9355E+05, 3.9750E+05, 4.0134E+05,
  4.0511E+05, 4.0880E+05, 4.1244E+05, 4.1604E+05, 4.1960E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.9044E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.0786E+02, 1.0375E+02, 1.0024E+02, 9.7175E+01, 9.4448E+01, 9.1992E+01,
  8.9755E+01, 8.7702E+01, 8.5804E+01, 8.4040E+01, 8.2392E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.9044E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.5475E+03, 1.4525E+03, 1.3852E+03, 1.3352E+03, 1.2968E+03, 1.2665E+03,
  1.2421E+03, 1.2223E+03, 1.2059E+03, 1.1923E+03, 1.1809E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.0447E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8102E+05, 3.8575E+05, 3.9019E+05, 3.9442E+05, 3.9849E+05,
  4.0244E+05, 4.0629E+05, 4.1008E+05, 4.1379E+05, 4.1746E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.0447E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.1814E+02, 1.1322E+02, 1.0910E+02, 1.0554E+02, 1.0241E+02,
  9.9610E+01, 9.7076E+01, 9.4762E+01, 9.2632E+01, 9.0659E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.0447E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.6428E+03, 1.5225E+03, 1.4403E+03, 1.3805E+03, 1.3353E+03,
  1.3000E+03, 1.2719E+03, 1.2491E+03, 1.2303E+03, 1.2148E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.1929E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8110E+05, 3.8613E+05, 3.9078E+05, 3.9518E+05,
  3.9939E+05, 4.0346E+05, 4.0742E+05, 4.1129E+05, 4.1509E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.1929E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.2965E+02, 1.2368E+02, 1.1880E+02, 1.1466E+02,
  1.1104E+02, 1.0784E+02, 1.0496E+02, 1.0235E+02, 9.9957E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.1929E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.7607E+03, 1.6050E+03, 1.5032E+03, 1.4312E+03,
  1.3778E+03, 1.3366E+03, 1.3040E+03, 1.2778E+03, 1.2564E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.3492E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8095E+05, 3.8634E+05, 3.9125E+05,
  3.9584E+05, 4.0020E+05, 4.0440E+05, 4.0847E+05, 4.1244E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.3492E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.4261E+02, 1.3528E+02, 1.2945E+02,
  1.2459E+02, 1.2040E+02, 1.1673E+02, 1.1346E+02, 1.1050E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.3492E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.9108E+03, 1.7037E+03, 1.5757E+03,
  1.4883E+03, 1.4247E+03, 1.3764E+03, 1.3387E+03, 1.3086E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.5140E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8051E+05, 3.8636E+05,
  3.9157E+05, 3.9638E+05, 4.0092E+05, 4.0526E+05, 4.0945E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.5140E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.5738E+02, 1.4821E+02,
  1.4117E+02, 1.3543E+02, 1.3057E+02, 1.2635E+02, 1.2261E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.5140E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 2.1089E+03, 1.8238E+03,
  1.6601E+03, 1.5528E+03, 1.4767E+03, 1.4201E+03, 1.3763E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.6878E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7970E+05,
  3.8616E+05, 3.9173E+05, 3.9679E+05, 4.0152E+05, 4.0602E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.6878E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.7446E+02,
  1.6273E+02, 1.5414E+02, 1.4732E+02, 1.4164E+02, 1.3676E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.6878E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 2.3839E+03,
  1.9730E+03, 1.7594E+03, 1.6262E+03, 1.5348E+03, 1.4680E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.8712E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  3.7840E+05, 3.8568E+05, 3.9170E+05, 3.9706E+05, 4.0202E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.8712E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  1.9468E+02, 1.7918E+02, 1.6856E+02, 1.6039E+02, 1.5372E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.8712E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  2.7928E+03, 2.1626E+03, 1.8774E+03, 1.7104E+03, 1.5997E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.0648E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 3.7641E+05, 3.8489E+05, 3.9146E+05, 3.9718E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.0648E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 2.1936E+02, 1.9802E+02, 1.8467E+02, 1.7480E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.0648E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 3.4664E+03, 2.4095E+03, 2.0189E+03, 1.8072E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.2696E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 3.7333E+05, 3.8371E+05, 3.9099E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.2696E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 2.5127E+02, 2.1987E+02, 2.0281E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.2696E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 4.7895E+03, 2.7395E+03, 2.1900E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.4873E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 3.6807E+05, 3.8203E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.4873E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 2.9784E+02, 2.4574E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.4873E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 8.6013E+03, 3.1925E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.7237E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.5014E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.7237E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 4.3645E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.7237E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00;

!***** Report Variables *****


Output:Surfaces:Drawing,
  DXF;

Output:VariableDictionary,
  IDF,
  Unsorted;

Output:Constructions,
  Constructions;

Output:Surfaces:List,
  Details;

OutputControl:Table:Style,
  HTML;

Output:Table:SummaryReports,
  AllSummary;


!***** Direct Substitution Text *****

OutputControl:ReportingTolerances,1.0,1.0;

Output:Diagnostics,DisplayUnusedSchedules;

Material,
  Std Wood 6inch,  !- Name
  MediumSmooth,  !- Roughness
  0.15,  !- Thickness {m}
  0.12,  !- Conductivity {W/m-K}
  540,  !- Density {kg/m3}
  1210,  !- Specific Heat {J/kg-K}
  0.9,  !- Thermal Absorptance
  0.7,  !- Solar Absorptance
  0.7;  !- Visible Absorptance

Construction,
  InteriorFurnishings,  !- Name
  Std Wood 6inch;  !- Outside Layer

Construction,
  INT-FLOOR-TOPSIDE,  !- Name
  Std MAT-CC05 4 MW CONCRETE,  !- Outside Layer
  Std CP02 CARPET PAD;  !- Layer 2

Construction,
  INT-FLOOR-UNDERSIDE,  !- Name
  Std CP02 CARPET PAD,  !- Outside Layer
  Std MAT-CC05 4 MW CONCRETE;  !- Layer 2

Material:NoMass,
  Std CP02 CARPET PAD,  !- Name
  VeryRough,  !- Roughness
  0.21648,  !- Thermal Resistance {m2-K/W}
  0.9,  !- Thermal Absorptance
  0.7,  !- Solar Absorptance
  0.8;  !- Visible Absorptance

Material,
  Std MAT-CC05 4 MW CONCRETE,  !- Name
  Rough,  !- Roughness
  0.1000,  !- Thickness {m}
  0.858,  !- Conductivity {W/m-K}
  1968,  !- Density {kg/m3}
  836.8,  !- Specific Heat {J/kg-K}
  0.9,  !- Thermal Absorptance
  0.7,  !- Solar Absorptance
  0.2;  !- Visible Absorptance

Exterior:Lights,
  Exterior Facade Lighting,  !- Name 
  Always_On,  !- Schedule Name 
  5875,  !- Design Level 
  AstronomicalClock,  !- Control Option 
  Exterior Facade Lighting;  !- End-Use Subcategory 

Exterior:Lights,
  Perimeter Parking Garage Lighting,  !- Name 
  Garage_Light_Sch,  !- Schedule Name 
  16200,  !- Design Level 
  AstronomicalClock,  !- Control Option 
  Parking Garage Lighting;  !- End-Use Subcategory 

Exterior:Lights,
  Core Parking Garage Lighting,  !- Name 
  Garage_Light_Sch,  !- Schedule Name 
  28800,  !- Design Level 
  ScheduleNameOnly,  !- Control Option 
  Parking Garage Lighting;  !- End-Use Subcategory 

Schedule:Compact,
  Garage_Light_Sch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 06:00, 0.50,
  Until: 24:00, 1.00;

Schedule:Compact,
  Heating_Tstat_OR,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 06:00, 15.0,
  Until: 18:00, 18.3,
  Until: 24:00, 15.0;

Schedule:Compact,
  Cooling_Tstat_OR,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 06:00, 23.3,
  Until: 18:00, 20.0,
  Until: 24:00, 23.3;

Schedule:Compact,
  WDD_Only_Sch,
  Fraction,
  Through: 12/31,
  For: WinterDesignDay,
  Until: 24:00, 1.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Surg_Sat_Sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 11.1;

Schedule:Compact,
  VAV_Box_Sch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 06:00, 0.30,
  Until: 18:00, 1.00,
  Until: 24:00, 0.30;
Schedule:Compact,
  SAT_Sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 12.8;
