  Flr 1 Office 3 Perim 1,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  -31.623,  38.862,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 1 Office 3 Perim 1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Office 3 Perim 1,  !- Zone Name 
  536.5151;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Office 3 Perim 1_Infiltration,  !- Name 
  Flr 1 Office 3 Perim 1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Office 3 Perim 1 People,  !- Name 
  Flr 1 Office 3 Perim 1,  !- Zone Name 
  Office_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  14.4323,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Office 3 Perim 1_Lights,  !- Name 
  Flr 1 Office 3 Perim 1,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2078.9958,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Office,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Office 3 Perim 1_ElecPlug_Equip,  !- Name 
  Flr 1 Office 3 Perim 1,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1298.9030,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Office 3 Perim 1 *****

Sizing:Zone,
  Flr 1 Office 3 Perim 1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Office 3 Perim 1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Office 3 Perim 1 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Office 3 Perim 1 Thermostat,  !- Name 
  Flr 1 Office 3 Perim 1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Office 3 Perim 1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Office 3 Perim 1 DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Office 3 Perim 1,  !- Zone Name 
  Flr 1 Office 3 Perim 1 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Office 3 Perim 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Office 3 Perim 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Office 3 Perim 1 Air Node,  !- Zone Air Node Name 
  Flr 1 Office 3 Perim 1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Office 3 Perim 1 Inlet Nodes,  !- Name 
  Flr 1 Office 3 Perim 1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Office 3 Perim 1 FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 1 Office 3 Perim 1 Exhaust Nodes,  !- Name 
  Flr 1 Office 3 Perim 1 FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Office 3 Perim 1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Office 3 Perim 1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 1 Office 3 Perim 1 Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Office 3 Perim 1 Dual Duct Box,  !- Name 
  Flr 1 Office 3 Perim 1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Office 3 Perim 1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Office 3 Perim 1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Office 3 Perim 1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Office 3 Perim 1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Office 3 Perim 1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Office 3 Perim 1 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 1 Office 3 Perim 1 Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 1 Office 3 Perim 1 FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 1 Office 3 Perim 1 FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Office 3 Perim 1 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Office 3 Perim 1 Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 1 Office 3 Perim 1 Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 1 Office 3 Perim 1 Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 1 Office 3 Perim 1 Fan Coil OA Mixer,  !- Name 
  Flr 1 Office 3 Perim 1 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 1 Office 3 Perim 1 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 1 Office 3 Perim 1 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 1 Office 3 Perim 1 FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Office 3 Perim 1 Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 1 Office 3 Perim 1 Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Office 3 Perim 1 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Office 3 Perim 1 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 1 Office 3 Perim 1 Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 1 Office 3 Perim 1 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Office 3 Perim 1 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Office 3 Perim 1 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Office 3 Perim 1 FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 1 Office 3 Perim 1 Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 1 Office 3 Perim 1 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Office 3 Perim 1 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Office 3 Perim 1 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Office 3 Perim 1 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Flr 1 Office 3 Perim 2,  !- Name 
  0.0000,  !- Direction of Relative North 
  179.8320,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  466.3785,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Office 3 Perim 2 Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Office 3 Perim 2,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  82.9056,  0.0000,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -4.5720,  45.7200,  0.0000,  !- X3, Y3, Z3 
  -4.5720,  78.3336,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  43BB6E,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Office 3 Perim 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5720,  45.7200,  2.7432,  !- X1, Y1, Z1 
  -4.5720,  45.7200,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Office 3 Perim 2 Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Office 3 Perim 2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  82.9056,  0.0000,  !- X3, Y3, Z3 
  0.0000,  82.9056,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Office 3 Perim 2 Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  East_Window,  !- Construction Name 
  Flr 1 Office 3 Perim 2 Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.1980,  2.1999,  !- X1, Y1, Z1 
  0.0000,  41.1980,  1.1000,  !- X2, Y2, Z2 
  0.0000,  82.8556,  1.1000,  !- X3, Y3, Z3 
  0.0000,  82.8556,  2.1999;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  2848ED,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Office 3 Perim 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  82.9056,  2.7432,  !- X1, Y1, Z1 
  0.0000,  82.9056,  0.0000,  !- X2, Y2, Z2 
  -4.5720,  78.3336,  0.0000,  !- X3, Y3, Z3 
  -4.5720,  78.3336,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  74F584,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Office 3 Perim 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5720,  78.3336,  2.7432,  !- X1, Y1, Z1 
  -4.5720,  78.3336,  0.0000,  !- X2, Y2, Z2 
  -4.5720,  45.7200,  0.0000,  !- X3, Y3, Z3 
  -4.5720,  45.7200,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  248701,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Office 3 Perim 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  82.9056,  2.7432,  !- X1, Y1, Z1 
  -4.5720,  78.3336,  2.7432,  !- X2, Y2, Z2 
  -4.5720,  45.7200,  2.7432,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 1 Office 3 Perim 2,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  -2.286,  62.027,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 1 Office 3 Perim 2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Office 3 Perim 2,  !- Zone Name 
  340.0251;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Office 3 Perim 2_Infiltration,  !- Name 
  Flr 1 Office 3 Perim 2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Office 3 Perim 2 People,  !- Name 
  Flr 1 Office 3 Perim 2,  !- Zone Name 
  Office_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  9.1467,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Office 3 Perim 2_Lights,  !- Name 
  Flr 1 Office 3 Perim 2,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1317.5974,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Office,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Office 3 Perim 2_ElecPlug_Equip,  !- Name 
  Flr 1 Office 3 Perim 2,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  823.2008,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Office 3 Perim 2 *****

Sizing:Zone,
  Flr 1 Office 3 Perim 2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Office 3 Perim 2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Office 3 Perim 2 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Office 3 Perim 2 Thermostat,  !- Name 
  Flr 1 Office 3 Perim 2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Office 3 Perim 2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Office 3 Perim 2 DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Office 3 Perim 2,  !- Zone Name 
  Flr 1 Office 3 Perim 2 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Office 3 Perim 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Office 3 Perim 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Office 3 Perim 2 Air Node,  !- Zone Air Node Name 
  Flr 1 Office 3 Perim 2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Office 3 Perim 2 Inlet Nodes,  !- Name 
  Flr 1 Office 3 Perim 2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Office 3 Perim 2 FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 1 Office 3 Perim 2 Exhaust Nodes,  !- Name 
  Flr 1 Office 3 Perim 2 FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Office 3 Perim 2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Office 3 Perim 2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 1 Office 3 Perim 2 Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Office 3 Perim 2 Dual Duct Box,  !- Name 
  Flr 1 Office 3 Perim 2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Office 3 Perim 2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Office 3 Perim 2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Office 3 Perim 2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Office 3 Perim 2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Office 3 Perim 2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Office 3 Perim 2 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 1 Office 3 Perim 2 Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 1 Office 3 Perim 2 FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 1 Office 3 Perim 2 FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Office 3 Perim 2 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Office 3 Perim 2 Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 1 Office 3 Perim 2 Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 1 Office 3 Perim 2 Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 1 Office 3 Perim 2 Fan Coil OA Mixer,  !- Name 
  Flr 1 Office 3 Perim 2 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 1 Office 3 Perim 2 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 1 Office 3 Perim 2 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 1 Office 3 Perim 2 FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Office 3 Perim 2 Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 1 Office 3 Perim 2 Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Office 3 Perim 2 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Office 3 Perim 2 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 1 Office 3 Perim 2 Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 1 Office 3 Perim 2 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Office 3 Perim 2 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Office 3 Perim 2 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Office 3 Perim 2 FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 1 Office 3 Perim 2 Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 1 Office 3 Perim 2 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Office 3 Perim 2 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Office 3 Perim 2 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Office 3 Perim 2 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Flr 1 Office 3 Perim 3,  !- Name 
  0.0000,  !- Direction of Relative North 
  118.8720,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  735.8841,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Office 3 Perim 3 Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Office 3 Perim 3,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  60.9600,  41.1480,  0.0000,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  45.7200,  0.0000,  !- X3, Y3, Z3 
  56.3880,  45.7200,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  FD29A8,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Office 3 Perim 3,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  45.7200,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  2.7432,  !- X2, Y2, Z2 
  60.9600,  41.1480,  2.7432,  !- X3, Y3, Z3 
  56.3880,  45.7200,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Office 3 Perim 3 Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Office 3 Perim 3,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  45.7200,  2.7432,  !- X1, Y1, Z1 
  0.0000,  45.7200,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Office 3 Perim 3 Ext Wall 1_window_1,  !- Name 
  Window,  !- Surface Type 
  West_Window,  !- Construction Name 
  Flr 1 Office 3 Perim 3 Ext Wall 1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  45.6700,  2.2218,  !- X1, Y1, Z1 
  0.0000,  45.6700,  1.1000,  !- X2, Y2, Z2 
  0.0000,  41.1980,  1.1000,  !- X3, Y3, Z3 
  0.0000,  41.1980,  2.2218;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  654897,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Office 3 Perim 3,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  56.3880,  45.7200,  2.7432,  !- X1, Y1, Z1 
  56.3880,  45.7200,  0.0000,  !- X2, Y2, Z2 
  0.0000,  45.7200,  0.0000,  !- X3, Y3, Z3 
  0.0000,  45.7200,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Office 3 Perim 3 Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Office 3 Perim 3,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  60.9600,  41.1480,  0.0000,  !- X3, Y3, Z3 
  60.9600,  41.1480,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Office 3 Perim 3 Ext Wall 2_window_1,  !- Name 
  Window,  !- Surface Type 
  South_Window,  !- Construction Name 
  Flr 1 Office 3 Perim 3 Ext Wall 2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  41.1480,  2.1991,  !- X1, Y1, Z1 
  0.0500,  41.1480,  1.1000,  !- X2, Y2, Z2 
  60.9100,  41.1480,  1.1000,  !- X3, Y3, Z3 
  60.9100,  41.1480,  2.1991;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Flr 1 Office 3 Perim 3 Ext Wall 2:shading_south_1,  !- Name 
  Flr 1 Office 3 Perim 3 Ext Wall 2,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  40.5985,  2.1991,  !- X1, Y1, Z1 
  0.0500,  41.1480,  2.1991,  !- X2, Y2, Z2 
  60.9100,  41.1480,  2.1991,  !- X3, Y3, Z3 
  60.9100,  40.5985,  2.1991;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  E11180,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Office 3 Perim 3,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  60.9600,  41.1480,  2.7432,  !- X1, Y1, Z1 
  60.9600,  41.1480,  0.0000,  !- X2, Y2, Z2 
  56.3880,  45.7200,  0.0000,  !- X3, Y3, Z3 
  56.3880,  45.7200,  2.7432;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 1 Office 3 Perim 3,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  29.337,  43.434,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 1 Office 3 Perim 3 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Office 3 Perim 3,  !- Zone Name 
  536.5151;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Office 3 Perim 3_Infiltration,  !- Name 
  Flr 1 Office 3 Perim 3,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Office 3 Perim 3 People,  !- Name 
  Flr 1 Office 3 Perim 3,  !- Zone Name 
  Office_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  14.4323,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Office 3 Perim 3_Lights,  !- Name 
  Flr 1 Office 3 Perim 3,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2078.9958,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Office,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Office 3 Perim 3_ElecPlug_Equip,  !- Name 
  Flr 1 Office 3 Perim 3,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1298.9030,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Office 3 Perim 3 *****

Sizing:Zone,
  Flr 1 Office 3 Perim 3,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Office 3 Perim 3 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Office 3 Perim 3 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Office 3 Perim 3 Thermostat,  !- Name 
  Flr 1 Office 3 Perim 3,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Office 3 Perim 3 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Office 3 Perim 3 DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Office 3 Perim 3,  !- Zone Name 
  Flr 1 Office 3 Perim 3 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Office 3 Perim 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Office 3 Perim 3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Office 3 Perim 3 Air Node,  !- Zone Air Node Name 
  Flr 1 Office 3 Perim 3 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Office 3 Perim 3 Inlet Nodes,  !- Name 
  Flr 1 Office 3 Perim 3 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Office 3 Perim 3 FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 1 Office 3 Perim 3 Exhaust Nodes,  !- Name 
  Flr 1 Office 3 Perim 3 FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Office 3 Perim 3 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Office 3 Perim 3 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 1 Office 3 Perim 3 Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Office 3 Perim 3 Dual Duct Box,  !- Name 
  Flr 1 Office 3 Perim 3 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Office 3 Perim 3 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Office 3 Perim 3 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Office 3 Perim 3 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Office 3 Perim 3 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Office 3 Perim 3 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Office 3 Perim 3 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 1 Office 3 Perim 3 Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 1 Office 3 Perim 3 FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 1 Office 3 Perim 3 FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Office 3 Perim 3 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Office 3 Perim 3 Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 1 Office 3 Perim 3 Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 1 Office 3 Perim 3 Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 1 Office 3 Perim 3 Fan Coil OA Mixer,  !- Name 
  Flr 1 Office 3 Perim 3 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 1 Office 3 Perim 3 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 1 Office 3 Perim 3 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 1 Office 3 Perim 3 FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Office 3 Perim 3 Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 1 Office 3 Perim 3 Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Office 3 Perim 3 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Office 3 Perim 3 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 1 Office 3 Perim 3 Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 1 Office 3 Perim 3 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Office 3 Perim 3 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Office 3 Perim 3 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Office 3 Perim 3 FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 1 Office 3 Perim 3 Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 1 Office 3 Perim 3 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Office 3 Perim 3 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Office 3 Perim 3 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Office 3 Perim 3 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Flr 1 Patient,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  47.2440,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  458.7329,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Patient Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Patient,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  27.4320,  41.1480,  0.0000,  !- X1, Y1, Z1 
  27.4320,  35.0520,  0.0000,  !- X2, Y2, Z2 
  0.0000,  35.0520,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Patient Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Patient,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  35.0520,  0.0000,  !- X3, Y3, Z3 
  0.0000,  35.0520,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Patient Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  West_Window,  !- Construction Name 
  Flr 1 Patient Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.0980,  2.2156,  !- X1, Y1, Z1 
  0.0000,  41.0980,  1.1000,  !- X2, Y2, Z2 
  0.0000,  35.1020,  1.1000,  !- X3, Y3, Z3 
  0.0000,  35.1020,  2.2156;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  B183D8,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Patient,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  27.4320,  41.1480,  2.7432,  !- X1, Y1, Z1 
  27.4320,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  AC33F5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Patient,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  27.4320,  35.0520,  2.7432,  !- X1, Y1, Z1 
  27.4320,  35.0520,  0.0000,  !- X2, Y2, Z2 
  27.4320,  41.1480,  0.0000,  !- X3, Y3, Z3 
  27.4320,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  53963C,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Patient,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  35.0520,  2.7432,  !- X1, Y1, Z1 
  0.0000,  35.0520,  0.0000,  !- X2, Y2, Z2 
  27.4320,  35.0520,  0.0000,  !- X3, Y3, Z3 
  27.4320,  35.0520,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  C045BE,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Patient,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  35.0520,  2.7432,  !- X2, Y2, Z2 
  27.4320,  35.0520,  2.7432,  !- X3, Y3, Z3 
  27.4320,  41.1480,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Patient Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Patient,  !- Zone Name 
  334.4509;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Patient_Infiltration,  !- Name 
  Flr 1 Patient,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Patient People,  !- Name 
  Flr 1 Patient,  !- Zone Name 
  Patient_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  8.9967,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Patient_Lights,  !- Name 
  Flr 1 Patient,  !- Zone Name 
  Patient_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1259.2078,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Patient room,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Patient_ElecPlug_Equip,  !- Name 
  Flr 1 Patient,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2024.2643,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Patient *****

Sizing:Zone,
  Flr 1 Patient,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Patient OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.283168,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Patient OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.254851619328,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Patient Thermostat,  !- Name 
  Flr 1 Patient,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Patient DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Patient DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Patient,  !- Zone Name 
  Flr 1 Patient Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Patient Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Patient Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Patient Air Node,  !- Zone Air Node Name 
  Flr 1 Patient Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Patient Inlet Nodes,  !- Name 
  Flr 1 Patient Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Patient FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 1 Patient Exhaust Nodes,  !- Name 
  Flr 1 Patient FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Patient Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Patient Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 1 Patient Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Patient Dual Duct Box,  !- Name 
  Flr 1 Patient Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Patient Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Patient Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Patient Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Patient Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Patient Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Patient Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.254851619328,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 1 Patient Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 1 Patient FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 1 Patient FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Patient Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Patient Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 1 Patient Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 1 Patient Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 1 Patient Fan Coil OA Mixer,  !- Name 
  Flr 1 Patient Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 1 Patient Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 1 Patient Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 1 Patient FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Patient Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 1 Patient Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Patient Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Patient Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 1 Patient Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 1 Patient Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Patient Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Patient Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Patient FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 1 Patient Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 1 Patient Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Patient Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Patient Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Patient Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

!***** Process Loads For Zone: Flr 1 Patient *****

WaterUse:Connections,
  Flr 1 Patient Water Equipment,  !- Name 
  Flr 1 Patient Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 1 Patient Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 1 Patient Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 1 Patient Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  1.93477777777778E-5,  !- Peak Flow Rate {m3/s}
  PATIENT_SWH_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 1 Patient Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 1 Patient Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 1 Patient,  !- Zone Name 
  Flr 1 Patient Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 1 Patient Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 1 Patient Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 1 Patient Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 1 Patient Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  43.33;  !- Field 4 

Schedule:Compact,
  Flr 1 Patient Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 1 Pharmacy,  !- Name 
  0.0000,  !- Direction of Relative North 
  70.7136,  !- X Origin 
  16.7640,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  1529.1097,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Pharmacy Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Pharmacy,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  71.6280,  0.0000,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -18.2880,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -18.2880,  71.6280,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  34D5A4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Pharmacy,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  71.6280,  2.7432,  !- X1, Y1, Z1 
  0.0000,  71.6280,  0.0000,  !- X2, Y2, Z2 
  -18.2880,  71.6280,  0.0000,  !- X3, Y3, Z3 
  -18.2880,  71.6280,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  AB8FAE,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Pharmacy,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -18.2880,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  834683,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Pharmacy,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  71.6280,  0.0000,  !- X3, Y3, Z3 
  0.0000,  71.6280,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  DDD118,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Pharmacy,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  71.6280,  2.7432,  !- X1, Y1, Z1 
  -18.2880,  71.6280,  0.0000,  !- X2, Y2, Z2 
  -18.2880,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -18.2880,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  9E5C6A,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Pharmacy,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  71.6280,  2.7432,  !- X1, Y1, Z1 
  -18.2880,  41.1480,  2.7432,  !- X2, Y2, Z2 
  0.0000,  41.1480,  2.7432,  !- X3, Y3, Z3 
  0.0000,  71.6280,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Pharmacy Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Pharmacy,  !- Zone Name 
  1114.8365;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Pharmacy_Infiltration,  !- Name 
  Flr 1 Pharmacy,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.21237634944,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Pharmacy People,  !- Name 
  Flr 1 Pharmacy,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  59.9782,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Pharmacy_Lights,  !- Name 
  Flr 1 Pharmacy,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  7201.8437,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Pharmacy,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Pharmacy_ElecPlug_Equip,  !- Name 
  Flr 1 Pharmacy,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  5398.0382,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Pharmacy *****

Sizing:Zone,
  Flr 1 Pharmacy,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Pharmacy OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  1.2365,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Pharmacy OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000914,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Pharmacy Thermostat,  !- Name 
  Flr 1 Pharmacy,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Pharmacy DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Pharmacy DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Pharmacy,  !- Zone Name 
  Flr 1 Pharmacy Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Pharmacy Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Pharmacy Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Pharmacy Air Node,  !- Zone Air Node Name 
  Flr 1 Pharmacy Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Pharmacy Inlet Nodes,  !- Name 
  Flr 1 Pharmacy Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Pharmacy FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 1 Pharmacy Exhaust Nodes,  !- Name 
  Flr 1 Pharmacy FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Pharmacy Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Pharmacy Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 1 Pharmacy Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Pharmacy Dual Duct Box,  !- Name 
  Flr 1 Pharmacy Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Pharmacy Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Pharmacy Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Pharmacy Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Pharmacy Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Pharmacy Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Pharmacy Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000914,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 1 Pharmacy Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 1 Pharmacy FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 1 Pharmacy FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Pharmacy Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Pharmacy Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 1 Pharmacy Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 1 Pharmacy Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 1 Pharmacy Fan Coil OA Mixer,  !- Name 
  Flr 1 Pharmacy Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 1 Pharmacy Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 1 Pharmacy Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 1 Pharmacy FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Pharmacy Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 1 Pharmacy Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Pharmacy Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Pharmacy Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 1 Pharmacy Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 1 Pharmacy Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Pharmacy Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Pharmacy Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Pharmacy FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 1 Pharmacy Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 1 Pharmacy Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Pharmacy Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Pharmacy Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Pharmacy Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

!***** Process Loads For Zone: Flr 1 Pharmacy *****

WaterUse:Connections,
  Flr 1 Pharmacy Water Equipment,  !- Name 
  Flr 1 Pharmacy Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 1 Pharmacy Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 1 Pharmacy Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 1 Pharmacy Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  1.197897991296E-5,  !- Peak Flow Rate {m3/s}
  24_7_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 1 Pharmacy Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 1 Pharmacy Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 1 Pharmacy,  !- Zone Name 
  Flr 1 Pharmacy Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 1 Pharmacy Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 1 Pharmacy Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 1 Pharmacy Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 1 Pharmacy Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 1 Pharmacy Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 1 Physical Therapy,  !- Name 
  0.0000,  !- Direction of Relative North 
  52.4256,  !- X Origin 
  34.1376,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  1253.8700,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Physical Therapy Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Physical Therapy,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  42.0624,  0.0000,  !- X1, Y1, Z1 
  0.0000,  23.7744,  0.0000,  !- X2, Y2, Z2 
  -24.9936,  23.7744,  0.0000,  !- X3, Y3, Z3 
  -24.9936,  42.0624,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  F6099F,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Physical Therapy,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  23.7744,  2.7432,  !- X1, Y1, Z1 
  0.0000,  23.7744,  0.0000,  !- X2, Y2, Z2 
  0.0000,  42.0624,  0.0000,  !- X3, Y3, Z3 
  0.0000,  42.0624,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  255FB4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Physical Therapy,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -24.9936,  23.7744,  2.7432,  !- X1, Y1, Z1 
  -24.9936,  23.7744,  0.0000,  !- X2, Y2, Z2 
  0.0000,  23.7744,  0.0000,  !- X3, Y3, Z3 
  0.0000,  23.7744,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  DECF1C,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Physical Therapy,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -24.9936,  42.0624,  2.7432,  !- X1, Y1, Z1 
  -24.9936,  42.0624,  0.0000,  !- X2, Y2, Z2 
  -24.9936,  23.7744,  0.0000,  !- X3, Y3, Z3 
  -24.9936,  23.7744,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  161737,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Physical Therapy,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  42.0624,  2.7432,  !- X1, Y1, Z1 
  0.0000,  42.0624,  0.0000,  !- X2, Y2, Z2 
  -24.9936,  42.0624,  0.0000,  !- X3, Y3, Z3 
  -24.9936,  42.0624,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  D88F3B,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Physical Therapy,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -24.9936,  42.0624,  2.7432,  !- X1, Y1, Z1 
  -24.9936,  23.7744,  2.7432,  !- X2, Y2, Z2 
  0.0000,  23.7744,  2.7432,  !- X3, Y3, Z3 
  0.0000,  42.0624,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Physical Therapy Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Physical Therapy,  !- Zone Name 
  914.1659;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Physical Therapy_Infiltration,  !- Name 
  Flr 1 Physical Therapy,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.1741486065408,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Physical Therapy People,  !- Name 
  Flr 1 Physical Therapy,  !- Zone Name 
  Office_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  49.1821,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Physical Therapy_Lights,  !- Name 
  Flr 1 Physical Therapy,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4429.1339,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Physical therapy,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Physical Therapy_ElecPlug_Equip,  !- Name 
  Flr 1 Physical Therapy,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  4426.3914,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Physical Therapy *****

Sizing:Zone,
  Flr 1 Physical Therapy,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Physical Therapy OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  1.71827,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Physical Therapy OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.009439,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Physical Therapy Thermostat,  !- Name 
  Flr 1 Physical Therapy,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Physical Therapy DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Physical Therapy DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Physical Therapy,  !- Zone Name 
  Flr 1 Physical Therapy Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Physical Therapy Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Physical Therapy Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Physical Therapy Air Node,  !- Zone Air Node Name 
  Flr 1 Physical Therapy Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Physical Therapy Inlet Nodes,  !- Name 
  Flr 1 Physical Therapy Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Physical Therapy FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 1 Physical Therapy Exhaust Nodes,  !- Name 
  Flr 1 Physical Therapy FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Physical Therapy Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Physical Therapy Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 1 Physical Therapy Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Physical Therapy Dual Duct Box,  !- Name 
  Flr 1 Physical Therapy Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Physical Therapy Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Physical Therapy Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Physical Therapy Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Physical Therapy Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Physical Therapy Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Physical Therapy Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.009439,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 1 Physical Therapy Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 1 Physical Therapy FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 1 Physical Therapy FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Physical Therapy Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Physical Therapy Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 1 Physical Therapy Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 1 Physical Therapy Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 1 Physical Therapy Fan Coil OA Mixer,  !- Name 
  Flr 1 Physical Therapy Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 1 Physical Therapy Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 1 Physical Therapy Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 1 Physical Therapy FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Physical Therapy Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 1 Physical Therapy Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Physical Therapy Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Physical Therapy Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 1 Physical Therapy Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 1 Physical Therapy Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Physical Therapy Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Physical Therapy Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Physical Therapy FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 1 Physical Therapy Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 1 Physical Therapy Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Physical Therapy Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Physical Therapy Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Physical Therapy Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

!***** Process Loads For Zone: Flr 1 Physical Therapy *****

WaterUse:Connections,
  Flr 1 Physical Therapy Water Equipment,  !- Name 
  Flr 1 Physical Therapy Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 1 Physical Therapy Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 1 Physical Therapy Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 1 Physical Therapy Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  9.8227635286272E-6,  !- Peak Flow Rate {m3/s}
  OFFICE_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 1 Physical Therapy Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 1 Physical Therapy Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 1 Physical Therapy,  !- Zone Name 
  Flr 1 Physical Therapy Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 1 Physical Therapy Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 1 Physical Therapy Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 1 Physical Therapy Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 1 Physical Therapy Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 1 Physical Therapy Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 1 Receiving,  !- Name 
  0.0000,  !- Direction of Relative North 
  100.5840,  !- X Origin 
  90.5256,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  569.8482,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Receiving Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Receiving,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  0.0000,  !- X1, Y1, Z1 
  0.0000,  33.2232,  0.0000,  !- X2, Y2, Z2 
  -26.2128,  33.2232,  0.0000,  !- X3, Y3, Z3 
  -26.2128,  41.1480,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Receiving Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Receiving,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  33.2232,  2.7432,  !- X1, Y1, Z1 
  0.0000,  33.2232,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Receiving Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  East_Window,  !- Construction Name 
  Flr 1 Receiving Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  33.2732,  2.2113,  !- X1, Y1, Z1 
  0.0000,  33.2732,  1.1000,  !- X2, Y2, Z2 
  0.0000,  41.0980,  1.1000,  !- X3, Y3, Z3 
  0.0000,  41.0980,  2.2113;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  DEF9E8,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Receiving,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -26.2128,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -26.2128,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -26.2128,  33.2232,  0.0000,  !- X3, Y3, Z3 
  -26.2128,  33.2232,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  CAEBE3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Receiving,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -26.2128,  33.2232,  2.7432,  !- X1, Y1, Z1 
  -26.2128,  33.2232,  0.0000,  !- X2, Y2, Z2 
  0.0000,  33.2232,  0.0000,  !- X3, Y3, Z3 
  0.0000,  33.2232,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  66A83F,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Receiving,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -26.2128,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -26.2128,  33.2232,  2.7432,  !- X2, Y2, Z2 
  0.0000,  33.2232,  2.7432,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Receiving Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Receiving,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -26.2128,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -26.2128,  41.1480,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Receiving Ext Wall 2_window_1,  !- Name 
  Window,  !- Surface Type 
  North_Window,  !- Construction Name 
  Flr 1 Receiving Ext Wall 2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -0.0500,  41.1480,  2.2015,  !- X1, Y1, Z1 
  -0.0500,  41.1480,  1.1000,  !- X2, Y2, Z2 
  -26.1628,  41.1480,  1.1000,  !- X3, Y3, Z3 
  -26.1628,  41.1480,  2.2015;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Receiving Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Receiving,  !- Zone Name 
  415.4624;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Receiving_Infiltration,  !- Name 
  Flr 1 Receiving,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Flr 1 Receiving_Lights,  !- Name 
  Flr 1 Receiving,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1408.4175,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Storage/receiving,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Receiving_ElecPlug_Equip,  !- Name 
  Flr 1 Receiving,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2011.6689,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Receiving *****

Sizing:Zone,
  Flr 1 Receiving,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Receiving OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Receiving OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.1267160304384,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Receiving Thermostat,  !- Name 
  Flr 1 Receiving,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Receiving DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Receiving DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Receiving,  !- Zone Name 
  Flr 1 Receiving Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Receiving Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Receiving Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Receiving Air Node,  !- Zone Air Node Name 
  Flr 1 Receiving Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Receiving Inlet Nodes,  !- Name 
  Flr 1 Receiving Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Receiving FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 1 Receiving Exhaust Nodes,  !- Name 
  Flr 1 Receiving FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Receiving Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Receiving Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 1 Receiving Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Receiving Dual Duct Box,  !- Name 
  Flr 1 Receiving Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Receiving Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Receiving Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Receiving Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Receiving Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Receiving Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Receiving Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.1267160304384,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 1 Receiving Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 1 Receiving FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 1 Receiving FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Receiving Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Receiving Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 1 Receiving Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 1 Receiving Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 1 Receiving Fan Coil OA Mixer,  !- Name 
  Flr 1 Receiving Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 1 Receiving Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 1 Receiving Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 1 Receiving FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Receiving Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 1 Receiving Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Receiving Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Receiving Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 1 Receiving Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 1 Receiving Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Receiving Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Receiving Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Receiving FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 1 Receiving Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 1 Receiving Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Receiving Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Receiving Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Receiving Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Flr 1 Reception,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  28.9560,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  142.7169,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Reception Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Reception,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  4.2672,  41.1480,  0.0000,  !- X1, Y1, Z1 
  4.2672,  28.9560,  0.0000,  !- X2, Y2, Z2 
  0.0000,  28.9560,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  D64DE3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Reception,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  28.9560,  2.7432,  !- X1, Y1, Z1 
  0.0000,  28.9560,  0.0000,  !- X2, Y2, Z2 
  4.2672,  28.9560,  0.0000,  !- X3, Y3, Z3 
  4.2672,  28.9560,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Reception Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Reception,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  28.9560,  0.0000,  !- X3, Y3, Z3 
  0.0000,  28.9560,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Reception Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  West_Window,  !- Construction Name 
  Flr 1 Reception Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.0980,  2.2064,  !- X1, Y1, Z1 
  0.0000,  41.0980,  1.1000,  !- X2, Y2, Z2 
  0.0000,  29.0060,  1.1000,  !- X3, Y3, Z3 
  0.0000,  29.0060,  2.2064;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  E39985,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Reception,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  28.9560,  2.7432,  !- X2, Y2, Z2 
  4.2672,  28.9560,  2.7432,  !- X3, Y3, Z3 
  4.2672,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  4D7D0F,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Reception,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  4.2672,  41.1480,  2.7432,  !- X1, Y1, Z1 
  4.2672,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  946CEB,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Reception,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  4.2672,  28.9560,  2.7432,  !- X1, Y1, Z1 
  4.2672,  28.9560,  0.0000,  !- X2, Y2, Z2 
  4.2672,  41.1480,  0.0000,  !- X3, Y3, Z3 
  4.2672,  41.1480,  2.7432;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 1 Reception,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  2.134,  35.052,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 1 Reception Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Reception,  !- Zone Name 
  104.0514;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Reception_Infiltration,  !- Name 
  Flr 1 Reception,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Reception People,  !- Name 
  Flr 1 Reception,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  16.7991,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Reception_Lights,  !- Name 
  Flr 1 Reception,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  504.1291,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Reception/waiting,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Reception_ElecPlug_Equip,  !- Name 
  Flr 1 Reception,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  50.5690,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Reception *****

Sizing:Zone,
  Flr 1 Reception,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Reception OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Reception OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Reception Thermostat,  !- Name 
  Flr 1 Reception,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Reception DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Reception DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Reception,  !- Zone Name 
  Flr 1 Reception Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Reception Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Reception Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Reception Air Node,  !- Zone Air Node Name 
  Flr 1 Reception Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Reception Inlet Nodes,  !- Name 
  Flr 1 Reception Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Reception FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 1 Reception Exhaust Nodes,  !- Name 
  Flr 1 Reception FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Reception Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Reception Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 1 Reception Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Reception Dual Duct Box,  !- Name 
  Flr 1 Reception Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Reception Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Reception Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Reception Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Reception Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Reception Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Reception Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 1 Reception Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 1 Reception FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 1 Reception FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Reception Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Reception Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 1 Reception Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 1 Reception Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 1 Reception Fan Coil OA Mixer,  !- Name 
  Flr 1 Reception Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 1 Reception Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 1 Reception Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 1 Reception FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Reception Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 1 Reception Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Reception Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Reception Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 1 Reception Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 1 Reception Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Reception Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Reception Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Reception FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 1 Reception Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 1 Reception Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Reception Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Reception Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Reception Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Flr 1 Soil,  !- Name 
  0.0000,  !- Direction of Relative North 
  27.4320,  !- X Origin 
  34.1376,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  122.3288,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Soil Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Soil,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  42.0624,  0.0000,  !- X1, Y1, Z1 
  0.0000,  35.9664,  0.0000,  !- X2, Y2, Z2 
  -7.3152,  35.9664,  0.0000,  !- X3, Y3, Z3 
  -7.3152,  42.0624,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  C7270A,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.3152,  42.0624,  2.7432,  !- X1, Y1, Z1 
  -7.3152,  42.0624,  0.0000,  !- X2, Y2, Z2 
  -7.3152,  35.9664,  0.0000,  !- X3, Y3, Z3 
  -7.3152,  35.9664,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  1E6B1B,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.3152,  42.0624,  2.7432,  !- X1, Y1, Z1 
  -7.3152,  35.9664,  2.7432,  !- X2, Y2, Z2 
  0.0000,  35.9664,  2.7432,  !- X3, Y3, Z3 
  0.0000,  42.0624,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  D83E20,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  42.0624,  2.7432,  !- X1, Y1, Z1 
  0.0000,  42.0624,  0.0000,  !- X2, Y2, Z2 
  -7.3152,  42.0624,  0.0000,  !- X3, Y3, Z3 
  -7.3152,  42.0624,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  60C051,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  35.9664,  2.7432,  !- X1, Y1, Z1 
  0.0000,  35.9664,  0.0000,  !- X2, Y2, Z2 
  0.0000,  42.0624,  0.0000,  !- X3, Y3, Z3 
  0.0000,  42.0624,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  583FB8,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.3152,  35.9664,  2.7432,  !- X1, Y1, Z1 
  -7.3152,  35.9664,  0.0000,  !- X2, Y2, Z2 
  0.0000,  35.9664,  0.0000,  !- X3, Y3, Z3 
  0.0000,  35.9664,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Soil Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Soil,  !- Zone Name 
  89.1869;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Soil_Infiltration,  !- Name 
  Flr 1 Soil,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.0169901079552,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Soil People,  !- Name 
  Flr 1 Soil,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  2.3991,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Soil_Lights,  !- Name 
  Flr 1 Soil,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  345.5993,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Soiled workroom/holding,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

!***** Space Conditioning For Zone: Flr 1 Soil *****

Sizing:Zone,
  Flr 1 Soil,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Soil OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.358302,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Soil OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Soil Thermostat,  !- Name 
  Flr 1 Soil,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Soil DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Soil DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Soil,  !- Zone Name 
  Flr 1 Soil Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Soil Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Soil Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Soil Air Node,  !- Zone Air Node Name 
  Flr 1 Soil Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Soil Inlet Nodes,  !- Name 
  Flr 1 Soil Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Soil FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 1 Soil Exhaust Nodes,  !- Name 
  Flr 1 Soil FCU Inlet Node,  !- Node 1 Name 
  Flr 1 Soil Exhaust Fan 1 Inlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Soil Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Soil Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 1 Soil Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  Fan:ZoneExhaust,  !- Zone Equipment 3 Object Type 
  Flr 1 Soil Exhaust Fan 1,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Soil Dual Duct Box,  !- Name 
  Flr 1 Soil Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Soil Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Soil Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Soil Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Soil Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Soil Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Soil Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 1 Soil Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 1 Soil FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 1 Soil FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Soil Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Soil Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 1 Soil Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 1 Soil Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 1 Soil Fan Coil OA Mixer,  !- Name 
  Flr 1 Soil Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 1 Soil Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 1 Soil Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 1 Soil FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Soil Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 1 Soil Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Soil Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Soil Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 1 Soil Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 1 Soil Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Soil Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Soil Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Soil FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 1 Soil Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 1 Soil Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Soil Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Soil Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Soil Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Fan:ZoneExhaust,
  Flr 1 Soil Exhaust Fan 1,  !- Name 
  Hours_of_operation,  !- Availability Schedule Name 
  0.5000,  !- Fan Efficiency {}
  187.0000,  !- Pressure Rise {Pa}
  0.0173,  !- Maximum Flow Rate {m3/s} [*******]
  Flr 1 Soil Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name 
  Flr 1 Soil Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name 
  Zone Exhaust Fans;  !- End-Use Subcategory 

!***** Process Loads For Zone: Flr 1 Soil *****

WaterUse:Connections,
  Flr 1 Soil Water Equipment,  !- Name 
  Flr 1 Soil Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 1 Soil Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 1 Soil Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 1 Soil Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  1.9119718147584E-6,  !- Peak Flow Rate {m3/s}
  24_7_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 1 Soil Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 1 Soil Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 1 Soil,  !- Zone Name 
  Flr 1 Soil Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 1 Soil Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 1 Soil Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 1 Soil Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 1 Soil Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 1 Soil Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 1 Storage,  !- Name 
  0.0000,  !- Direction of Relative North 
  70.7136,  !- X Origin 
  47.2440,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  1376.1987,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Storage Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Storage,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  68.5800,  0.0000,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -18.2880,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -18.2880,  68.5800,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  A177F4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Storage,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  68.5800,  2.7432,  !- X1, Y1, Z1 
  0.0000,  68.5800,  0.0000,  !- X2, Y2, Z2 
  -18.2880,  68.5800,  0.0000,  !- X3, Y3, Z3 
  -18.2880,  68.5800,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  1A6662,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Storage,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -18.2880,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  840A78,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Storage,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  68.5800,  2.7432,  !- X1, Y1, Z1 
  -18.2880,  41.1480,  2.7432,  !- X2, Y2, Z2 
  0.0000,  41.1480,  2.7432,  !- X3, Y3, Z3 
  0.0000,  68.5800,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  33C67D,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Storage,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  68.5800,  2.7432,  !- X1, Y1, Z1 
  -18.2880,  68.5800,  0.0000,  !- X2, Y2, Z2 
  -18.2880,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -18.2880,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  30C9BB,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Storage,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  68.5800,  0.0000,  !- X3, Y3, Z3 
  0.0000,  68.5800,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Storage Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Storage,  !- Zone Name 
  1003.3528;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Storage_Infiltration,  !- Name 
  Flr 1 Storage,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.191138714496,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Flr 1 Storage_Lights,  !- Name 
  Flr 1 Storage,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  3401.3661,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Storage/receiving,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Storage_ElecPlug_Equip,  !- Name 
  Flr 1 Storage,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  4858.2344,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Storage *****

Sizing:Zone,
  Flr 1 Storage,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Storage OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Storage OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.30602261376,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Storage Thermostat,  !- Name 
  Flr 1 Storage,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Storage DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Storage DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Storage,  !- Zone Name 
  Flr 1 Storage Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Storage Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Storage Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Storage Air Node,  !- Zone Air Node Name 
  Flr 1 Storage Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Storage Inlet Nodes,  !- Name 
  Flr 1 Storage Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Storage FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 1 Storage Exhaust Nodes,  !- Name 
  Flr 1 Storage FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Storage Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Storage Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 1 Storage Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Storage Dual Duct Box,  !- Name 
  Flr 1 Storage Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Storage Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Storage Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Storage Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Storage Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Storage Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Storage Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.30602261376,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 1 Storage Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 1 Storage FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 1 Storage FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Storage Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Storage Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 1 Storage Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 1 Storage Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 1 Storage Fan Coil OA Mixer,  !- Name 
  Flr 1 Storage Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 1 Storage Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 1 Storage Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 1 Storage FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Storage Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 1 Storage Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Storage Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Storage Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 1 Storage Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 1 Storage Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Storage Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Storage Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Storage FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 1 Storage Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 1 Storage Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Storage Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Storage Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Storage Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Flr 1 Waiting,  !- Name 
  0.0000,  !- Direction of Relative North 
  27.4320,  !- X Origin 
  22.8600,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  387.3745,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Waiting Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Waiting,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  0.0000,  !- X1, Y1, Z1 
  0.0000,  35.0520,  0.0000,  !- X2, Y2, Z2 
  -23.1648,  35.0520,  0.0000,  !- X3, Y3, Z3 
  -23.1648,  41.1480,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  6C9BD2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Waiting,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -23.1648,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -23.1648,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -23.1648,  35.0520,  0.0000,  !- X3, Y3, Z3 
  -23.1648,  35.0520,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  1BCB43,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Waiting,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  35.0520,  2.7432,  !- X1, Y1, Z1 
  0.0000,  35.0520,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  7924FB,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Waiting,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -23.1648,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -23.1648,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  CE4280,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Waiting,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -23.1648,  35.0520,  2.7432,  !- X1, Y1, Z1 
  -23.1648,  35.0520,  0.0000,  !- X2, Y2, Z2 
  0.0000,  35.0520,  0.0000,  !- X3, Y3, Z3 
  0.0000,  35.0520,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  491325,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Waiting,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -23.1648,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -23.1648,  35.0520,  2.7432,  !- X2, Y2, Z2 
  0.0000,  35.0520,  2.7432,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Waiting Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Waiting,  !- Zone Name 
  282.4252;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Waiting_Infiltration,  !- Name 
  Flr 1 Waiting,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.0538020085248,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Waiting People,  !- Name 
  Flr 1 Waiting,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  45.5976,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Waiting_Lights,  !- Name 
  Flr 1 Waiting,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1368.3503,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Reception/waiting,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Waiting_ElecPlug_Equip,  !- Name 
  Flr 1 Waiting,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  137.2587,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Waiting *****

Sizing:Zone,
  Flr 1 Waiting,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Waiting OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Waiting OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Waiting Thermostat,  !- Name 
  Flr 1 Waiting,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Waiting DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Waiting DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Waiting,  !- Zone Name 
  Flr 1 Waiting Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Waiting Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Waiting Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Waiting Air Node,  !- Zone Air Node Name 
  Flr 1 Waiting Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Waiting Inlet Nodes,  !- Name 
  Flr 1 Waiting Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Waiting FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 1 Waiting Exhaust Nodes,  !- Name 
  Flr 1 Waiting FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Waiting Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Waiting Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 1 Waiting Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Waiting Dual Duct Box,  !- Name 
  Flr 1 Waiting Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Waiting Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Waiting Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Waiting Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Waiting Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Waiting Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Waiting Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 1 Waiting Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 1 Waiting FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 1 Waiting FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Waiting Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Waiting Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 1 Waiting Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 1 Waiting Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 1 Waiting Fan Coil OA Mixer,  !- Name 
  Flr 1 Waiting Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 1 Waiting Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 1 Waiting Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 1 Waiting FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Waiting Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 1 Waiting Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Waiting Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Waiting Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 1 Waiting Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 1 Waiting Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Waiting Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Waiting Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Waiting FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 1 Waiting Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 1 Waiting Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 1 Waiting Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 1 Waiting Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 1 Waiting Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Flr 2 Chapel,  !- Name 
  0.0000,  !- Direction of Relative North 
  73.1520,  !- X Origin 
  7.6200,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  519.8973,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  86DF0D,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 2 Chapel,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  50.2920,  3.9624,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  -20.7264,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -20.7264,  50.2920,  3.9624;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  97EG1E,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 2 Chapel,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -20.7264,  50.2920,  6.7056,  !- X1, Y1, Z1 
  -20.7264,  41.1480,  6.7056,  !- X2, Y2, Z2 
  0.0000,  41.1480,  6.7056,  !- X3, Y3, Z3 
  0.0000,  50.2920,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  37A085,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Chapel,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  50.2920,  6.7056,  !- X1, Y1, Z1 
  0.0000,  50.2920,  3.9624,  !- X2, Y2, Z2 
  -20.7264,  50.2920,  3.9624,  !- X3, Y3, Z3 
  -20.7264,  50.2920,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BE5B96,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Chapel,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  6.7056,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  0.0000,  50.2920,  3.9624,  !- X3, Y3, Z3 
  0.0000,  50.2920,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Chapel Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 2 Chapel,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -20.7264,  41.1480,  6.7056,  !- X1, Y1, Z1 
  -20.7264,  41.1480,  3.9624,  !- X2, Y2, Z2 
  0.0000,  41.1480,  3.9624,  !- X3, Y3, Z3 
  0.0000,  41.1480,  6.7056;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 2 Chapel Ext Wall 2_window_1,  !- Name 
  Window,  !- Surface Type 
  South_Window,  !- Construction Name 
  Flr 2 Chapel Ext Wall 2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -20.6764,  41.1480,  6.1650,  !- X1, Y1, Z1 
  -20.6764,  41.1480,  5.0624,  !- X2, Y2, Z2 
  -0.0500,  41.1480,  5.0624,  !- X3, Y3, Z3 
  -0.0500,  41.1480,  6.1650;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Flr 2 Chapel Ext Wall 2:shading_south_1,  !- Name 
  Flr 2 Chapel Ext Wall 2,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  -20.6764,  40.5967,  6.1650,  !- X1, Y1, Z1 
  -20.6764,  41.1480,  6.1650,  !- X2, Y2, Z2 
  -0.0500,  41.1480,  6.1650,  !- X3, Y3, Z3 
  -0.0500,  40.5967,  6.1650;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Chapel Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 2 Chapel,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -20.7264,  50.2920,  6.7056,  !- X1, Y1, Z1 
  -20.7264,  50.2920,  3.9624,  !- X2, Y2, Z2 
  -20.7264,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -20.7264,  41.1480,  6.7056;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 2 Chapel Ext Wall 1_window_1,  !- Name 
  Window,  !- Surface Type 
  West_Window,  !- Construction Name 
  Flr 2 Chapel Ext Wall 1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -20.7264,  50.2420,  6.1718,  !- X1, Y1, Z1 
  -20.7264,  50.2420,  5.0624,  !- X2, Y2, Z2 
  -20.7264,  41.1980,  5.0624,  !- X3, Y3, Z3 
  -20.7264,  41.1980,  6.1718;  !- X4, Y4, Z4 

InternalMass,
  Flr 2 Chapel Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 2 Chapel,  !- Zone Name 
  379.0444;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 2 Chapel_Infiltration,  !- Name 
  Flr 2 Chapel,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 2 Chapel People,  !- Name 
  Flr 2 Chapel,  !- Zone Name 
  Office_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  10.1963,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 2 Chapel_Lights,  !- Name 
  Flr 2 Chapel,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1468.7971,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Office,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 2 Chapel_ElecPlug_Equip,  !- Name 
  Flr 2 Chapel,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  917.6665,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 2 Chapel *****

Sizing:Zone,
  Flr 2 Chapel,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 2 Chapel OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Chapel OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 2 Chapel Thermostat,  !- Name 
  Flr 2 Chapel,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 2 Chapel DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 2 Chapel DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 2 Chapel,  !- Zone Name 
  Flr 2 Chapel Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 2 Chapel Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 2 Chapel Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 2 Chapel Air Node,  !- Zone Air Node Name 
  Flr 2 Chapel Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 2 Chapel Inlet Nodes,  !- Name 
  Flr 2 Chapel Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 2 Chapel FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 2 Chapel Exhaust Nodes,  !- Name 
  Flr 2 Chapel FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 2 Chapel Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 2 Chapel Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 2 Chapel Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 2 Chapel Dual Duct Box,  !- Name 
  Flr 2 Chapel Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 2 Chapel Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 2 Chapel Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 2 Chapel Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 2 Chapel Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 2 Chapel Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Chapel Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 2 Chapel Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 2 Chapel FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 2 Chapel FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 2 Chapel Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 2 Chapel Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 2 Chapel Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 2 Chapel Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 2 Chapel Fan Coil OA Mixer,  !- Name 
  Flr 2 Chapel Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 2 Chapel Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 2 Chapel Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 2 Chapel FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 2 Chapel Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 2 Chapel Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 2 Chapel Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Chapel Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 2 Chapel Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 2 Chapel Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Chapel Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Chapel Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Chapel FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 2 Chapel Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 2 Chapel Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Chapel Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Chapel Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Chapel Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Flr 2 Clean 1,  !- Name 
  0.0000,  !- Direction of Relative North 
  33.8328,  !- X Origin 
  67.3608,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  123.0933,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  DB9783,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 2 Clean 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  3.9624,  !- X1, Y1, Z1 
  0.0000,  34.1376,  3.9624,  !- X2, Y2, Z2 
  -6.4008,  34.1376,  3.9624,  !- X3, Y3, Z3 
  -6.4008,  41.1480,  3.9624;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  825162,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Clean 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  6.7056,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  -6.4008,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -6.4008,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  5D3628,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Clean 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  34.1376,  6.7056,  !- X1, Y1, Z1 
  0.0000,  34.1376,  3.9624,  !- X2, Y2, Z2 
  0.0000,  41.1480,  3.9624,  !- X3, Y3, Z3 
  0.0000,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  6E4739,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 2 Clean 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -6.4008,  41.1480,  6.7056,  !- X1, Y1, Z1 
  -6.4008,  34.1376,  6.7056,  !- X2, Y2, Z2 
  0.0000,  34.1376,  6.7056,  !- X3, Y3, Z3 
  0.0000,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  DE2F3B,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Clean 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -6.4008,  41.1480,  6.7056,  !- X1, Y1, Z1 
  -6.4008,  41.1480,  3.9624,  !- X2, Y2, Z2 
  -6.4008,  34.1376,  3.9624,  !- X3, Y3, Z3 
  -6.4008,  34.1376,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  690C3A,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Clean 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -6.4008,  34.1376,  6.7056,  !- X1, Y1, Z1 
  -6.4008,  34.1376,  3.9624,  !- X2, Y2, Z2 
  0.0000,  34.1376,  3.9624,  !- X3, Y3, Z3 
  0.0000,  34.1376,  6.7056;  !- X4, Y4, Z4 

InternalMass,
  Flr 2 Clean 1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 2 Clean 1,  !- Zone Name 
  89.7443;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 2 Clean 1_Infiltration,  !- Name 
  Flr 2 Clean 1,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.01709629612992,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 2 Clean 1 People,  !- Name 
  Flr 2 Clean 1,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  2.4141,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 2 Clean 1_Lights,  !- Name 
  Flr 2 Clean 1,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  347.7593,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Clean workroom/holding,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 2 Clean 1_ElecPlug_Equip,  !- Name 
  Flr 2 Clean 1,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  869.4880,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 2 Clean 1 *****

Sizing:Zone,
  Flr 2 Clean 1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 2 Clean 1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.132591,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Clean 1 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 2 Clean 1 Thermostat,  !- Name 
  Flr 2 Clean 1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 2 Clean 1 DualSPSched;  !- Control 1 Name 

ZoneControl:Humidistat,
  Flr 2 Clean 1 Humidistat,  !- Name 
  Flr 2 Clean 1,  !- Zone Name 
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name 
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name 

ThermostatSetpoint:DualSetpoint,
  Flr 2 Clean 1 DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 2 Clean 1,  !- Zone Name 
  Flr 2 Clean 1 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 2 Clean 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 2 Clean 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 2 Clean 1 Air Node,  !- Zone Air Node Name 
  Flr 2 Clean 1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 2 Clean 1 Inlet Nodes,  !- Name 
  Flr 2 Clean 1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 2 Clean 1 FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 2 Clean 1 Exhaust Nodes,  !- Name 
  Flr 2 Clean 1 FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 2 Clean 1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 2 Clean 1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 2 Clean 1 Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 2 Clean 1 Dual Duct Box,  !- Name 
  Flr 2 Clean 1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 2 Clean 1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 2 Clean 1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 2 Clean 1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 2 Clean 1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 2 Clean 1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Clean 1 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 2 Clean 1 Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 2 Clean 1 FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 2 Clean 1 FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 2 Clean 1 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 2 Clean 1 Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 2 Clean 1 Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 2 Clean 1 Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 2 Clean 1 Fan Coil OA Mixer,  !- Name 
  Flr 2 Clean 1 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 2 Clean 1 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 2 Clean 1 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 2 Clean 1 FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 2 Clean 1 Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 2 Clean 1 Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 2 Clean 1 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Clean 1 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 2 Clean 1 Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 2 Clean 1 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Clean 1 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Clean 1 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Clean 1 FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 2 Clean 1 Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 2 Clean 1 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Clean 1 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Clean 1 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Clean 1 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Flr 2 Clean 2,  !- Name 
  0.0000,  !- Direction of Relative North 
  131.0640,  !- X Origin 
  30.7848,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  81.5525,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  660D78,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 2 Clean 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  46.0248,  3.9624,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  -6.0960,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -6.0960,  46.0248,  3.9624;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  AC277D,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Clean 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  46.0248,  6.7056,  !- X1, Y1, Z1 
  0.0000,  46.0248,  3.9624,  !- X2, Y2, Z2 
  -6.0960,  46.0248,  3.9624,  !- X3, Y3, Z3 
  -6.0960,  46.0248,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EF2293,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Clean 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -6.0960,  46.0248,  6.7056,  !- X1, Y1, Z1 
  -6.0960,  46.0248,  3.9624,  !- X2, Y2, Z2 
  -6.0960,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -6.0960,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  728811,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Clean 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -6.0960,  41.1480,  6.7056,  !- X1, Y1, Z1 
  -6.0960,  41.1480,  3.9624,  !- X2, Y2, Z2 
  0.0000,  41.1480,  3.9624,  !- X3, Y3, Z3 
  0.0000,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  8630D1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Clean 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  6.7056,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  0.0000,  46.0248,  3.9624,  !- X3, Y3, Z3 
  0.0000,  46.0248,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  6228E6,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 2 Clean 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -6.0960,  46.0248,  6.7056,  !- X1, Y1, Z1 
  -6.0960,  41.1480,  6.7056,  !- X2, Y2, Z2 
  0.0000,  41.1480,  6.7056,  !- X3, Y3, Z3 
  0.0000,  46.0248,  6.7056;  !- X4, Y4, Z4 

InternalMass,
  Flr 2 Clean 2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 2 Clean 2,  !- Zone Name 
  59.4579;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 2 Clean 2_Infiltration,  !- Name 
  Flr 2 Clean 2,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.0113267386368,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 2 Clean 2 People,  !- Name 
  Flr 2 Clean 2,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  1.5994,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 2 Clean 2_Lights,  !- Name 
  Flr 2 Clean 2,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  230.3995,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Clean workroom/holding,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 2 Clean 2_ElecPlug_Equip,  !- Name 
  Flr 2 Clean 2,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  576.0583,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 2 Clean 2 *****

Sizing:Zone,
  Flr 2 Clean 2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 2 Clean 2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.0878452,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Clean 2 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 2 Clean 2 Thermostat,  !- Name 
  Flr 2 Clean 2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 2 Clean 2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 2 Clean 2 DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 2 Clean 2,  !- Zone Name 
  Flr 2 Clean 2 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 2 Clean 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 2 Clean 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 2 Clean 2 Air Node,  !- Zone Air Node Name 
  Flr 2 Clean 2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 2 Clean 2 Inlet Nodes,  !- Name 
  Flr 2 Clean 2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 2 Clean 2 FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 2 Clean 2 Exhaust Nodes,  !- Name 
  Flr 2 Clean 2 FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 2 Clean 2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 2 Clean 2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 2 Clean 2 Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 2 Clean 2 Dual Duct Box,  !- Name 
  Flr 2 Clean 2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 2 Clean 2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 2 Clean 2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 2 Clean 2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 2 Clean 2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 2 Clean 2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Clean 2 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 2 Clean 2 Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 2 Clean 2 FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 2 Clean 2 FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 2 Clean 2 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 2 Clean 2 Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 2 Clean 2 Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 2 Clean 2 Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 2 Clean 2 Fan Coil OA Mixer,  !- Name 
  Flr 2 Clean 2 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 2 Clean 2 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 2 Clean 2 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 2 Clean 2 FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 2 Clean 2 Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 2 Clean 2 Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 2 Clean 2 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Clean 2 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 2 Clean 2 Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 2 Clean 2 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Clean 2 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Clean 2 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Clean 2 FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 2 Clean 2 Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 2 Clean 2 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Clean 2 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Clean 2 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Clean 2 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Flr 2 Corr,  !- Name 
  0.0000,  !- Direction of Relative North 
  179.8320,  !- X Origin 
  22.8600,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  1325.2284,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  C73498,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Corr,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -158.4960,  41.1480,  6.7056,  !- X1, Y1, Z1 
  -158.4960,  41.1480,  3.9624,  !- X2, Y2, Z2 
  0.0000,  41.1480,  3.9624,  !- X3, Y3, Z3 
  0.0000,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Corr Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 2 Corr,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  6.7056,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  0.0000,  44.1960,  3.9624,  !- X3, Y3, Z3 
  0.0000,  44.1960,  6.7056;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 2 Corr Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  East_Window,  !- Construction Name 
  Flr 2 Corr Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.1980,  6.1969,  !- X1, Y1, Z1 
  0.0000,  41.1980,  5.0624,  !- X2, Y2, Z2 
  0.0000,  44.1460,  5.0624,  !- X3, Y3, Z3 
  0.0000,  44.1460,  6.1969;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  9B12CF,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Corr,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  44.1960,  6.7056,  !- X1, Y1, Z1 
  0.0000,  44.1960,  3.9624,  !- X2, Y2, Z2 
  -158.4960,  44.1960,  3.9624,  !- X3, Y3, Z3 
  -158.4960,  44.1960,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  CB1FE9,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 2 Corr,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  44.1960,  3.9624,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  -158.4960,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -158.4960,  44.1960,  3.9624;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  DCF885,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Corr,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -158.4960,  44.1960,  6.7056,  !- X1, Y1, Z1 
  -158.4960,  44.1960,  3.9624,  !- X2, Y2, Z2 
  -158.4960,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -158.4960,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  5B9D2A,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 2 Corr,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -158.4960,  44.1960,  6.7056,  !- X1, Y1, Z1 
  -158.4960,  41.1480,  6.7056,  !- X2, Y2, Z2 
  0.0000,  41.1480,  6.7056,  !- X3, Y3, Z3 
  0.0000,  44.1960,  6.7056;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 2 Corr,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  -79.248,  42.672,  4.724,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 2 Corr Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 2 Corr,  !- Zone Name 
  966.1916;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 2 Corr_Infiltration,  !- Name 
  Flr 2 Corr,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Flr 2 Corr_Lights,  !- Name 
  Flr 2 Corr,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  3637.7114,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Corridor/transition,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 2 Corr_ElecPlug_Equip,  !- Name 
  Flr 2 Corr,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  469.5691,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 2 Corr *****

Sizing:Zone,
  Flr 2 Corr,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 2 Corr OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.670795,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Corr OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.14734422144,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 2 Corr Thermostat,  !- Name 
  Flr 2 Corr,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 2 Corr DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 2 Corr DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 2 Corr,  !- Zone Name 
  Flr 2 Corr Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 2 Corr Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 2 Corr Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 2 Corr Air Node,  !- Zone Air Node Name 
  Flr 2 Corr Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 2 Corr Inlet Nodes,  !- Name 
  Flr 2 Corr Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 2 Corr FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 2 Corr Exhaust Nodes,  !- Name 
  Flr 2 Corr FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 2 Corr Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 2 Corr Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 2 Corr Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 2 Corr Dual Duct Box,  !- Name 
  Flr 2 Corr Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 2 Corr Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 2 Corr Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 2 Corr Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 2 Corr Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 2 Corr Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Corr Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.14734422144,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 2 Corr Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 2 Corr FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 2 Corr FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 2 Corr Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 2 Corr Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 2 Corr Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 2 Corr Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 2 Corr Fan Coil OA Mixer,  !- Name 
  Flr 2 Corr Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 2 Corr Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 2 Corr Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 2 Corr FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 2 Corr Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 2 Corr Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 2 Corr Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Corr Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 2 Corr Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 2 Corr Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Corr Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Corr Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Corr FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 2 Corr Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 2 Corr Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Corr Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Corr Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Corr Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Flr 2 Elevator,  !- Name 
  0.0000,  !- Direction of Relative North 
  118.8720,  !- X Origin 
  7.6200,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  458.7329,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  A6EDE5,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 2 Elevator,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  50.2920,  3.9624,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  -18.2880,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -18.2880,  50.2920,  3.9624;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Elevator Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 2 Elevator,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  41.1480,  6.7056,  !- X1, Y1, Z1 
  -18.2880,  41.1480,  3.9624,  !- X2, Y2, Z2 
  0.0000,  41.1480,  3.9624,  !- X3, Y3, Z3 
  0.0000,  41.1480,  6.7056;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 2 Elevator Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  South_Window,  !- Construction Name 
  Flr 2 Elevator Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -18.2380,  41.1480,  6.1657,  !- X1, Y1, Z1 
  -18.2380,  41.1480,  5.0624,  !- X2, Y2, Z2 
  -0.0500,  41.1480,  5.0624,  !- X3, Y3, Z3 
  -0.0500,  41.1480,  6.1657;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Flr 2 Elevator Ext Wall:shading_south_1,  !- Name 
  Flr 2 Elevator Ext Wall,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  -18.2380,  40.5963,  6.1657,  !- X1, Y1, Z1 
  -18.2380,  41.1480,  6.1657,  !- X2, Y2, Z2 
  -0.0500,  41.1480,  6.1657,  !- X3, Y3, Z3 
  -0.0500,  40.5963,  6.1657;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  6AA009,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Elevator,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  50.2920,  6.7056,  !- X1, Y1, Z1 
  0.0000,  50.2920,  3.9624,  !- X2, Y2, Z2 
  -18.2880,  50.2920,  3.9624,  !- X3, Y3, Z3 
  -18.2880,  50.2920,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  644652,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Elevator,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  6.7056,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  0.0000,  50.2920,  3.9624,  !- X3, Y3, Z3 
  0.0000,  50.2920,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  3445A7,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Elevator,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  50.2920,  6.7056,  !- X1, Y1, Z1 
  -18.2880,  50.2920,  3.9624,  !- X2, Y2, Z2 
  -18.2880,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -18.2880,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  AB78B0,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 2 Elevator,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  50.2920,  6.7056,  !- X1, Y1, Z1 
  -18.2880,  41.1480,  6.7056,  !- X2, Y2, Z2 
  0.0000,  41.1480,  6.7056,  !- X3, Y3, Z3 
  0.0000,  50.2920,  6.7056;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 2 Elevator,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  -9.144,  45.720,  4.724,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 2 Elevator Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 2 Elevator,  !- Zone Name 
  334.4509;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 2 Elevator_Infiltration,  !- Name 
  Flr 2 Elevator,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 2 Elevator People,  !- Name 
  Flr 2 Elevator,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  53.9971,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 2 Elevator_Lights,  !- Name 
  Flr 2 Elevator,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1620.4148,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Reception/waiting,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 2 Elevator_ElecPlug_Equip,  !- Name 
  Flr 2 Elevator,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  162.5432,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 2 Elevator *****

Sizing:Zone,
  Flr 2 Elevator,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 2 Elevator OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Elevator OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 2 Elevator Thermostat,  !- Name 
  Flr 2 Elevator,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 2 Elevator DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 2 Elevator DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 2 Elevator,  !- Zone Name 
  Flr 2 Elevator Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 2 Elevator Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 2 Elevator Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 2 Elevator Air Node,  !- Zone Air Node Name 
  Flr 2 Elevator Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 2 Elevator Inlet Nodes,  !- Name 
  Flr 2 Elevator Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 2 Elevator FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 2 Elevator Exhaust Nodes,  !- Name 
  Flr 2 Elevator FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 2 Elevator Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 2 Elevator Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 2 Elevator Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 2 Elevator Dual Duct Box,  !- Name 
  Flr 2 Elevator Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 2 Elevator Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 2 Elevator Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 2 Elevator Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 2 Elevator Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 2 Elevator Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Elevator Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 2 Elevator Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 2 Elevator FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 2 Elevator FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 2 Elevator Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 2 Elevator Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 2 Elevator Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 2 Elevator Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 2 Elevator Fan Coil OA Mixer,  !- Name 
  Flr 2 Elevator Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 2 Elevator Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 2 Elevator Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 2 Elevator FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 2 Elevator Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 2 Elevator Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 2 Elevator Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Elevator Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 2 Elevator Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 2 Elevator Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Elevator Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Elevator Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Elevator FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 2 Elevator Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 2 Elevator Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Elevator Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Elevator Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Elevator Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Flr 2 Exam 1,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  16.7640,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  1070.3768,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  69C3F4,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 2 Exam 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  59.4360,  6.7056,  !- X1, Y1, Z1 
  0.0000,  41.1480,  6.7056,  !- X2, Y2, Z2 
  21.3360,  41.1480,  6.7056,  !- X3, Y3, Z3 
  21.3360,  59.4360,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  65F41F,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Exam 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  21.3360,  41.1480,  6.7056,  !- X1, Y1, Z1 
  21.3360,  41.1480,  3.9624,  !- X2, Y2, Z2 
  21.3360,  59.4360,  3.9624,  !- X3, Y3, Z3 
  21.3360,  59.4360,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Exam 1 Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 2 Exam 1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  59.4360,  6.7056,  !- X1, Y1, Z1 
  0.0000,  59.4360,  3.9624,  !- X2, Y2, Z2 
  0.0000,  41.1480,  3.9624,  !- X3, Y3, Z3 
  0.0000,  41.1480,  6.7056;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 2 Exam 1 Ext Wall 1_window_1,  !- Name 
  Window,  !- Surface Type 
  West_Window,  !- Construction Name 
  Flr 2 Exam 1 Ext Wall 1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  59.3860,  6.1657,  !- X1, Y1, Z1 
  0.0000,  59.3860,  5.0624,  !- X2, Y2, Z2 
  0.0000,  41.1980,  5.0624,  !- X3, Y3, Z3 
  0.0000,  41.1980,  6.1657;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Exam 1 Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 2 Exam 1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  6.7056,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  21.3360,  41.1480,  3.9624,  !- X3, Y3, Z3 
  21.3360,  41.1480,  6.7056;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 2 Exam 1 Ext Wall 2_window_1,  !- Name 
  Window,  !- Surface Type 
  South_Window,  !- Construction Name 
  Flr 2 Exam 1 Ext Wall 2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  41.1480,  6.1648,  !- X1, Y1, Z1 
  0.0500,  41.1480,  5.0624,  !- X2, Y2, Z2 
  21.2860,  41.1480,  5.0624,  !- X3, Y3, Z3 
  21.2860,  41.1480,  6.1648;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Flr 2 Exam 1 Ext Wall 2:shading_south_1,  !- Name 
  Flr 2 Exam 1 Ext Wall 2,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  40.5968,  6.1648,  !- X1, Y1, Z1 
  0.0500,  41.1480,  6.1648,  !- X2, Y2, Z2 
  21.2860,  41.1480,  6.1648,  !- X3, Y3, Z3 
  21.2860,  40.5968,  6.1648;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  5C1F00,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Exam 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  21.3360,  59.4360,  6.7056,  !- X1, Y1, Z1 
  21.3360,  59.4360,  3.9624,  !- X2, Y2, Z2 
  0.0000,  59.4360,  3.9624,  !- X3, Y3, Z3 
  0.0000,  59.4360,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  58B2E3,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 2 Exam 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  21.3360,  59.4360,  3.9624,  !- X1, Y1, Z1 
  21.3360,  41.1480,  3.9624,  !- X2, Y2, Z2 
  0.0000,  41.1480,  3.9624,  !- X3, Y3, Z3 
  0.0000,  59.4360,  3.9624;  !- X4, Y4, Z4 

InternalMass,
  Flr 2 Exam 1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 2 Exam 1,  !- Zone Name 
  780.3855;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 2 Exam 1_Infiltration,  !- Name 
  Flr 2 Exam 1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 2 Exam 1 People,  !- Name 
  Flr 2 Exam 1,  !- Zone Name 
  Office_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  20.9924,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 2 Exam 1_Lights,  !- Name 
  Flr 2 Exam 1,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4159.4549,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Examination/treatment room,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 2 Exam 1_ElecPlug_Equip,  !- Name 
  Flr 2 Exam 1,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  3778.6268,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 2 Exam 1 *****

Sizing:Zone,
  Flr 2 Exam 1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 2 Exam 1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  1.81369,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Exam 1 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 2 Exam 1 Thermostat,  !- Name 
  Flr 2 Exam 1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 2 Exam 1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 2 Exam 1 DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 2 Exam 1,  !- Zone Name 
  Flr 2 Exam 1 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 2 Exam 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 2 Exam 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 2 Exam 1 Air Node,  !- Zone Air Node Name 
  Flr 2 Exam 1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 2 Exam 1 Inlet Nodes,  !- Name 
  Flr 2 Exam 1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 2 Exam 1 FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 2 Exam 1 Exhaust Nodes,  !- Name 
  Flr 2 Exam 1 FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 2 Exam 1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 2 Exam 1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 2 Exam 1 Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 2 Exam 1 Dual Duct Box,  !- Name 
  Flr 2 Exam 1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 2 Exam 1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 2 Exam 1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 2 Exam 1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 2 Exam 1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 2 Exam 1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Exam 1 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 2 Exam 1 Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 2 Exam 1 FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 2 Exam 1 FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 2 Exam 1 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 2 Exam 1 Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 2 Exam 1 Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 2 Exam 1 Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 2 Exam 1 Fan Coil OA Mixer,  !- Name 
  Flr 2 Exam 1 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 2 Exam 1 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 2 Exam 1 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 2 Exam 1 FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 2 Exam 1 Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 2 Exam 1 Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 2 Exam 1 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Exam 1 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 2 Exam 1 Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 2 Exam 1 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Exam 1 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Exam 1 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Exam 1 FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 2 Exam 1 Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 2 Exam 1 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Exam 1 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Exam 1 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Exam 1 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

!***** Process Loads For Zone: Flr 2 Exam 1 *****

WaterUse:Connections,
  Flr 2 Exam 1 Water Equipment,  !- Name 
  Flr 2 Exam 1 Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 2 Exam 1 Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 2 Exam 1 Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 2 Exam 1 Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  8.36779229664E-6,  !- Peak Flow Rate {m3/s}
  OFFICE_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 2 Exam 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 2 Exam 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 2 Exam 1,  !- Zone Name 
  Flr 2 Exam 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 2 Exam 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 2 Exam 1 Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 2 Exam 1 Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 2 Exam 1 Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 2 Exam 1 Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 2 Exam 2,  !- Name 
  0.0000,  !- Direction of Relative North 
  22.8600,  !- X Origin 
  53.3400,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  344.0497,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  7B6599,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 2 Exam 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  38.1000,  3.9624,  !- X1, Y1, Z1 
  0.0000,  28.9560,  3.9624,  !- X2, Y2, Z2 
  -13.7160,  28.9560,  3.9624,  !- X3, Y3, Z3 
  -13.7160,  38.1000,  3.9624;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  41E9DC,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Exam 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  28.9560,  6.7056,  !- X1, Y1, Z1 
  0.0000,  28.9560,  3.9624,  !- X2, Y2, Z2 
  0.0000,  38.1000,  3.9624,  !- X3, Y3, Z3 
  0.0000,  38.1000,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  FBDD44,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Exam 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  38.1000,  6.7056,  !- X1, Y1, Z1 
  0.0000,  38.1000,  3.9624,  !- X2, Y2, Z2 
  -13.7160,  38.1000,  3.9624,  !- X3, Y3, Z3 
  -13.7160,  38.1000,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  GCEE55,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 2 Exam 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -13.7160,  38.1000,  6.7056,  !- X1, Y1, Z1 
  -13.7160,  28.9560,  6.7056,  !- X2, Y2, Z2 
  0.0000,  28.9560,  6.7056,  !- X3, Y3, Z3 
  0.0000,  38.1000,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  B8DC64,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Exam 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -13.7160,  38.1000,  6.7056,  !- X1, Y1, Z1 
  -13.7160,  38.1000,  3.9624,  !- X2, Y2, Z2 
  -13.7160,  28.9560,  3.9624,  !- X3, Y3, Z3 
  -13.7160,  28.9560,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  AAA63E,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Exam 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -13.7160,  28.9560,  6.7056,  !- X1, Y1, Z1 
  -13.7160,  28.9560,  3.9624,  !- X2, Y2, Z2 
  0.0000,  28.9560,  3.9624,  !- X3, Y3, Z3 
  0.0000,  28.9560,  6.7056;  !- X4, Y4, Z4 

InternalMass,
  Flr 2 Exam 2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 2 Exam 2,  !- Zone Name 
  250.8382;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 2 Exam 2_Infiltration,  !- Name 
  Flr 2 Exam 2,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.047784678624,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 2 Exam 2 People,  !- Name 
  Flr 2 Exam 2,  !- Zone Name 
  Office_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  6.7475,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 2 Exam 2_Lights,  !- Name 
  Flr 2 Exam 2,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1336.9676,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Examination/treatment room,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 2 Exam 2_ElecPlug_Equip,  !- Name 
  Flr 2 Exam 2,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1214.5586,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 2 Exam 2 *****

Sizing:Zone,
  Flr 2 Exam 2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 2 Exam 2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.582973,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Exam 2 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 2 Exam 2 Thermostat,  !- Name 
  Flr 2 Exam 2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 2 Exam 2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 2 Exam 2 DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 2 Exam 2,  !- Zone Name 
  Flr 2 Exam 2 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 2 Exam 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 2 Exam 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 2 Exam 2 Air Node,  !- Zone Air Node Name 
  Flr 2 Exam 2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 2 Exam 2 Inlet Nodes,  !- Name 
  Flr 2 Exam 2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 2 Exam 2 FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 2 Exam 2 Exhaust Nodes,  !- Name 
  Flr 2 Exam 2 FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 2 Exam 2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 2 Exam 2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 2 Exam 2 Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 2 Exam 2 Dual Duct Box,  !- Name 
  Flr 2 Exam 2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 2 Exam 2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 2 Exam 2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 2 Exam 2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 2 Exam 2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 2 Exam 2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Exam 2 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 2 Exam 2 Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 2 Exam 2 FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 2 Exam 2 FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 2 Exam 2 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 2 Exam 2 Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 2 Exam 2 Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 2 Exam 2 Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 2 Exam 2 Fan Coil OA Mixer,  !- Name 
  Flr 2 Exam 2 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 2 Exam 2 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 2 Exam 2 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 2 Exam 2 FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 2 Exam 2 Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 2 Exam 2 Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 2 Exam 2 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Exam 2 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 2 Exam 2 Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 2 Exam 2 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Exam 2 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Exam 2 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Exam 2 FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 2 Exam 2 Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 2 Exam 2 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Exam 2 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Exam 2 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Exam 2 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

!***** Process Loads For Zone: Flr 2 Exam 2 *****

WaterUse:Connections,
  Flr 2 Exam 2 Water Equipment,  !- Name 
  Flr 2 Exam 2 Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 2 Exam 2 Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 2 Exam 2 Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 2 Exam 2 Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  2.68964752392E-6,  !- Peak Flow Rate {m3/s}
  OFFICE_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 2 Exam 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 2 Exam 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 2 Exam 2,  !- Zone Name 
  Flr 2 Exam 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 2 Exam 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 2 Exam 2 Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 2 Exam 2 Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 2 Exam 2 Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 2 Exam 2 Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 2 Exam 3,  !- Name 
  0.0000,  !- Direction of Relative North 
  100.5840,  !- X Origin 
  25.9080,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  1032.1491,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  8185BC,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 2 Exam 3,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  54.8640,  3.9624,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  -27.4320,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -27.4320,  54.8640,  3.9624;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  E57563,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Exam 3,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -27.4320,  41.1480,  6.7056,  !- X1, Y1, Z1 
  -27.4320,  41.1480,  3.9624,  !- X2, Y2, Z2 
  0.0000,  41.1480,  3.9624,  !- X3, Y3, Z3 
  0.0000,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  6E5B97,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Exam 3,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  54.8640,  6.7056,  !- X1, Y1, Z1 
  0.0000,  54.8640,  3.9624,  !- X2, Y2, Z2 
  -27.4320,  54.8640,  3.9624,  !- X3, Y3, Z3 
  -27.4320,  54.8640,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  5179FC,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Exam 3,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -27.4320,  54.8640,  6.7056,  !- X1, Y1, Z1 
  -27.4320,  54.8640,  3.9624,  !- X2, Y2, Z2 
  -27.4320,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -27.4320,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  634D1A,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Exam 3,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  6.7056,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  0.0000,  54.8640,  3.9624,  !- X3, Y3, Z3 
  0.0000,  54.8640,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  AEA417,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 2 Exam 3,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -27.4320,  54.8640,  6.7056,  !- X1, Y1, Z1 
  -27.4320,  41.1480,  6.7056,  !- X2, Y2, Z2 
  0.0000,  41.1480,  6.7056,  !- X3, Y3, Z3 
  0.0000,  54.8640,  6.7056;  !- X4, Y4, Z4 

InternalMass,
  Flr 2 Exam 3 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 2 Exam 3,  !- Zone Name 
  752.5146;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 2 Exam 3_Infiltration,  !- Name 
  Flr 2 Exam 3,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.143354035872,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 2 Exam 3 People,  !- Name 
  Flr 2 Exam 3,  !- Zone Name 
  Office_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  20.2426,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 2 Exam 3_Lights,  !- Name 
  Flr 2 Exam 3,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4010.9029,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Examination/treatment room,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 2 Exam 3_ElecPlug_Equip,  !- Name 
  Flr 2 Exam 3,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  3643.6758,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 2 Exam 3 *****

Sizing:Zone,
  Flr 2 Exam 3,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 2 Exam 3 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  1.74892,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Exam 3 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 2 Exam 3 Thermostat,  !- Name 
  Flr 2 Exam 3,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 2 Exam 3 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 2 Exam 3 DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 2 Exam 3,  !- Zone Name 
  Flr 2 Exam 3 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 2 Exam 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 2 Exam 3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 2 Exam 3 Air Node,  !- Zone Air Node Name 
  Flr 2 Exam 3 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 2 Exam 3 Inlet Nodes,  !- Name 
  Flr 2 Exam 3 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 2 Exam 3 FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 2 Exam 3 Exhaust Nodes,  !- Name 
  Flr 2 Exam 3 FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 2 Exam 3 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 2 Exam 3 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 2 Exam 3 Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 2 Exam 3 Dual Duct Box,  !- Name 
  Flr 2 Exam 3 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 2 Exam 3 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 2 Exam 3 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 2 Exam 3 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 2 Exam 3 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 2 Exam 3 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Exam 3 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 2 Exam 3 Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 2 Exam 3 FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 2 Exam 3 FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 2 Exam 3 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 2 Exam 3 Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 2 Exam 3 Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 2 Exam 3 Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 2 Exam 3 Fan Coil OA Mixer,  !- Name 
  Flr 2 Exam 3 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 2 Exam 3 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 2 Exam 3 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 2 Exam 3 FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 2 Exam 3 Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 2 Exam 3 Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 2 Exam 3 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Exam 3 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 2 Exam 3 Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 2 Exam 3 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Exam 3 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Exam 3 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Exam 3 FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 2 Exam 3 Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 2 Exam 3 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Exam 3 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Exam 3 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Exam 3 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

!***** Process Loads For Zone: Flr 2 Exam 3 *****

WaterUse:Connections,
  Flr 2 Exam 3 Water Equipment,  !- Name 
  Flr 2 Exam 3 Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 2 Exam 3 Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 2 Exam 3 Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 2 Exam 3 Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  8.06894257176E-6,  !- Peak Flow Rate {m3/s}
  OFFICE_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 2 Exam 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 2 Exam 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 2 Exam 3,  !- Zone Name 
  Flr 2 Exam 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 2 Exam 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 2 Exam 3 Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 2 Exam 3 Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 2 Exam 3 Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 2 Exam 3 Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 2 Exam 4,  !- Name 
  0.0000,  !- Direction of Relative North 
  149.3520,  !- X Origin 
  10.6680,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  1019.4065,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  AF90D1,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 2 Exam 4,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  53.3400,  3.9624,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  -30.4800,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -30.4800,  53.3400,  3.9624;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  98B4DB,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Exam 4,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -30.4800,  41.1480,  6.7056,  !- X1, Y1, Z1 
  -30.4800,  41.1480,  3.9624,  !- X2, Y2, Z2 
  0.0000,  41.1480,  3.9624,  !- X3, Y3, Z3 
  0.0000,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BCC60D,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Exam 4,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -30.4800,  53.3400,  6.7056,  !- X1, Y1, Z1 
  -30.4800,  53.3400,  3.9624,  !- X2, Y2, Z2 
  -30.4800,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -30.4800,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  F51769,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Exam 4,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  53.3400,  6.7056,  !- X1, Y1, Z1 
  0.0000,  53.3400,  3.9624,  !- X2, Y2, Z2 
  -30.4800,  53.3400,  3.9624,  !- X3, Y3, Z3 
  -30.4800,  53.3400,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  3C5010,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Exam 4,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  6.7056,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  0.0000,  53.3400,  3.9624,  !- X3, Y3, Z3 
  0.0000,  53.3400,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  2D7A05,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 2 Exam 4,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -30.4800,  53.3400,  6.7056,  !- X1, Y1, Z1 
  -30.4800,  41.1480,  6.7056,  !- X2, Y2, Z2 
  0.0000,  41.1480,  6.7056,  !- X3, Y3, Z3 
  0.0000,  53.3400,  6.7056;  !- X4, Y4, Z4 

InternalMass,
  Flr 2 Exam 4 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 2 Exam 4,  !- Zone Name 
  743.2243;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 2 Exam 4_Infiltration,  !- Name 
  Flr 2 Exam 4,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.14158423296,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 2 Exam 4 People,  !- Name 
  Flr 2 Exam 4,  !- Zone Name 
  Office_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  19.9927,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 2 Exam 4_Lights,  !- Name 
  Flr 2 Exam 4,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  3961.3856,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Examination/treatment room,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 2 Exam 4_ElecPlug_Equip,  !- Name 
  Flr 2 Exam 4,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  3598.6922,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 2 Exam 4 *****

Sizing:Zone,
  Flr 2 Exam 4,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 2 Exam 4 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  1.72733,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Exam 4 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 2 Exam 4 Thermostat,  !- Name 
  Flr 2 Exam 4,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 2 Exam 4 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 2 Exam 4 DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 2 Exam 4,  !- Zone Name 
  Flr 2 Exam 4 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 2 Exam 4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 2 Exam 4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 2 Exam 4 Air Node,  !- Zone Air Node Name 
  Flr 2 Exam 4 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 2 Exam 4 Inlet Nodes,  !- Name 
  Flr 2 Exam 4 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 2 Exam 4 FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 2 Exam 4 Exhaust Nodes,  !- Name 
  Flr 2 Exam 4 FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 2 Exam 4 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 2 Exam 4 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 2 Exam 4 Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 2 Exam 4 Dual Duct Box,  !- Name 
  Flr 2 Exam 4 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 2 Exam 4 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 2 Exam 4 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 2 Exam 4 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 2 Exam 4 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 2 Exam 4 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Exam 4 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 2 Exam 4 Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 2 Exam 4 FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 2 Exam 4 FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 2 Exam 4 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 2 Exam 4 Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 2 Exam 4 Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 2 Exam 4 Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 2 Exam 4 Fan Coil OA Mixer,  !- Name 
  Flr 2 Exam 4 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 2 Exam 4 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 2 Exam 4 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 2 Exam 4 FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 2 Exam 4 Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 2 Exam 4 Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 2 Exam 4 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Exam 4 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 2 Exam 4 Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 2 Exam 4 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Exam 4 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Exam 4 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Exam 4 FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 2 Exam 4 Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 2 Exam 4 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Exam 4 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Exam 4 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Exam 4 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

!***** Process Loads For Zone: Flr 2 Exam 4 *****

WaterUse:Connections,
  Flr 2 Exam 4 Water Equipment,  !- Name 
  Flr 2 Exam 4 Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 2 Exam 4 Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 2 Exam 4 Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 2 Exam 4 Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  7.9693259968E-6,  !- Peak Flow Rate {m3/s}
  OFFICE_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 2 Exam 4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 2 Exam 4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 2 Exam 4,  !- Zone Name 
  Flr 2 Exam 4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 2 Exam 4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 2 Exam 4 Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 2 Exam 4 Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 2 Exam 4 Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 2 Exam 4 Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 2 Gift Shop,  !- Name 
  0.0000,  !- Direction of Relative North 
  91.4400,  !- X Origin 
  7.6200,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  458.7329,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  F80CB0,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 2 Gift Shop,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  50.2920,  3.9624,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  -18.2880,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -18.2880,  50.2920,  3.9624;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Gift Shop Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 2 Gift Shop,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  41.1480,  6.7056,  !- X1, Y1, Z1 
  -18.2880,  41.1480,  3.9624,  !- X2, Y2, Z2 
  0.0000,  41.1480,  3.9624,  !- X3, Y3, Z3 
  0.0000,  41.1480,  6.7056;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 2 Gift Shop Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  South_Window,  !- Construction Name 
  Flr 2 Gift Shop Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -18.2380,  41.1480,  6.1657,  !- X1, Y1, Z1 
  -18.2380,  41.1480,  5.0624,  !- X2, Y2, Z2 
  -0.0500,  41.1480,  5.0624,  !- X3, Y3, Z3 
  -0.0500,  41.1480,  6.1657;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Flr 2 Gift Shop Ext Wall:shading_south_1,  !- Name 
  Flr 2 Gift Shop Ext Wall,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  -18.2380,  40.5963,  6.1657,  !- X1, Y1, Z1 
  -18.2380,  41.1480,  6.1657,  !- X2, Y2, Z2 
  -0.0500,  41.1480,  6.1657,  !- X3, Y3, Z3 
  -0.0500,  40.5963,  6.1657;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  206877,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Gift Shop,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  50.2920,  6.7056,  !- X1, Y1, Z1 
  0.0000,  50.2920,  3.9624,  !- X2, Y2, Z2 
  -18.2880,  50.2920,  3.9624,  !- X3, Y3, Z3 
  -18.2880,  50.2920,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  840C75,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Gift Shop,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  50.2920,  6.7056,  !- X1, Y1, Z1 
  -18.2880,  50.2920,  3.9624,  !- X2, Y2, Z2 
  -18.2880,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -18.2880,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  F82D17,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Gift Shop,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  6.7056,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  0.0000,  50.2920,  3.9624,  !- X3, Y3, Z3 
  0.0000,  50.2920,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  G93E28,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 2 Gift Shop,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  50.2920,  6.7056,  !- X1, Y1, Z1 
  -18.2880,  41.1480,  6.7056,  !- X2, Y2, Z2 
  0.0000,  41.1480,  6.7056,  !- X3, Y3, Z3 
  0.0000,  50.2920,  6.7056;  !- X4, Y4, Z4 

InternalMass,
  Flr 2 Gift Shop Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 2 Gift Shop,  !- Zone Name 
  334.4509;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 2 Gift Shop_Infiltration,  !- Name 
  Flr 2 Gift Shop,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 2 Gift Shop People,  !- Name 
  Flr 2 Gift Shop,  !- Zone Name 
  Office_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  8.9967,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 2 Gift Shop_Lights,  !- Name 
  Flr 2 Gift Shop,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1295.9974,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Office,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 2 Gift Shop_ElecPlug_Equip,  !- Name 
  Flr 2 Gift Shop,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  809.7057,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 2 Gift Shop *****

Sizing:Zone,
  Flr 2 Gift Shop,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 2 Gift Shop OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Gift Shop OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 2 Gift Shop Thermostat,  !- Name 
  Flr 2 Gift Shop,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 2 Gift Shop DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 2 Gift Shop DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 2 Gift Shop,  !- Zone Name 
  Flr 2 Gift Shop Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 2 Gift Shop Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 2 Gift Shop Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 2 Gift Shop Air Node,  !- Zone Air Node Name 
  Flr 2 Gift Shop Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 2 Gift Shop Inlet Nodes,  !- Name 
  Flr 2 Gift Shop Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 2 Gift Shop FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 2 Gift Shop Exhaust Nodes,  !- Name 
  Flr 2 Gift Shop FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 2 Gift Shop Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 2 Gift Shop Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 2 Gift Shop Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 2 Gift Shop Dual Duct Box,  !- Name 
  Flr 2 Gift Shop Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 2 Gift Shop Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 2 Gift Shop Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 2 Gift Shop Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 2 Gift Shop Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 2 Gift Shop Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Gift Shop Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 2 Gift Shop Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 2 Gift Shop FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 2 Gift Shop FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 2 Gift Shop Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 2 Gift Shop Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 2 Gift Shop Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 2 Gift Shop Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 2 Gift Shop Fan Coil OA Mixer,  !- Name 
  Flr 2 Gift Shop Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 2 Gift Shop Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 2 Gift Shop Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 2 Gift Shop FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 2 Gift Shop Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 2 Gift Shop Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 2 Gift Shop Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Gift Shop Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 2 Gift Shop Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 2 Gift Shop Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Gift Shop Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Gift Shop Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Gift Shop FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 2 Gift Shop Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 2 Gift Shop Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Gift Shop Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Gift Shop Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Gift Shop Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Flr 2 Imaging 1,  !- Name 
  0.0000,  !- Direction of Relative North 
  44.8056,  !- X Origin 
  35.0520,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  588.7072,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  B52414,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 2 Imaging 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -23.4696,  41.1480,  6.7056,  !- X1, Y1, Z1 
  -23.4696,  32.0040,  6.7056,  !- X2, Y2, Z2 
  0.0000,  32.0040,  6.7056,  !- X3, Y3, Z3 
  0.0000,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  3F39CD,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Imaging 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -23.4696,  32.0040,  6.7056,  !- X1, Y1, Z1 
  -23.4696,  32.0040,  3.9624,  !- X2, Y2, Z2 
  0.0000,  32.0040,  3.9624,  !- X3, Y3, Z3 
  0.0000,  32.0040,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  308205,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Imaging 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  6.7056,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  -23.4696,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -23.4696,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  2C57D2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Imaging 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -23.4696,  41.1480,  6.7056,  !- X1, Y1, Z1 
  -23.4696,  41.1480,  3.9624,  !- X2, Y2, Z2 
  -23.4696,  32.0040,  3.9624,  !- X3, Y3, Z3 
  -23.4696,  32.0040,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  8F87D9,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Imaging 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  32.0040,  6.7056,  !- X1, Y1, Z1 
  0.0000,  32.0040,  3.9624,  !- X2, Y2, Z2 
  0.0000,  41.1480,  3.9624,  !- X3, Y3, Z3 
  0.0000,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  A41303,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 2 Imaging 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  3.9624,  !- X1, Y1, Z1 
  0.0000,  32.0040,  3.9624,  !- X2, Y2, Z2 
  -23.4696,  32.0040,  3.9624,  !- X3, Y3, Z3 
  -23.4696,  41.1480,  3.9624;  !- X4, Y4, Z4 

InternalMass,
  Flr 2 Imaging 1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 2 Imaging 1,  !- Zone Name 
  429.2120;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 2 Imaging 1_Infiltration,  !- Name 
  Flr 2 Imaging 1,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.0817648945344,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 2 Imaging 1 People,  !- Name 
  Flr 2 Imaging 1,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  11.5458,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 2 Imaging 1_Lights,  !- Name 
  Flr 2 Imaging 1,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  924.9520,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Radiology/imaging,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 2 Imaging 1_ElecPlug_Equip,  !- Name 
  Flr 2 Imaging 1,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2078.2447,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ElectricEquipment,
  Flr 2 Imaging 1_ElecProcess_Equip,  !- Name 
  Flr 2 Imaging 1,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  16631.7521,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 2 Imaging 1 *****

Sizing:Zone,
  Flr 2 Imaging 1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 2 Imaging 1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.997532,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Imaging 1 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 2 Imaging 1 Thermostat,  !- Name 
  Flr 2 Imaging 1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 2 Imaging 1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 2 Imaging 1 DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 2 Imaging 1,  !- Zone Name 
  Flr 2 Imaging 1 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 2 Imaging 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 2 Imaging 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 2 Imaging 1 Air Node,  !- Zone Air Node Name 
  Flr 2 Imaging 1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 2 Imaging 1 Inlet Nodes,  !- Name 
  Flr 2 Imaging 1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 2 Imaging 1 FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 2 Imaging 1 Exhaust Nodes,  !- Name 
  Flr 2 Imaging 1 FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 2 Imaging 1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 2 Imaging 1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 2 Imaging 1 Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 2 Imaging 1 Dual Duct Box,  !- Name 
  Flr 2 Imaging 1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 2 Imaging 1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 2 Imaging 1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 2 Imaging 1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 2 Imaging 1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 2 Imaging 1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Imaging 1 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 2 Imaging 1 Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 2 Imaging 1 FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 2 Imaging 1 FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 2 Imaging 1 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 2 Imaging 1 Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 2 Imaging 1 Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 2 Imaging 1 Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 2 Imaging 1 Fan Coil OA Mixer,  !- Name 
  Flr 2 Imaging 1 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 2 Imaging 1 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 2 Imaging 1 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 2 Imaging 1 FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 2 Imaging 1 Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 2 Imaging 1 Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 2 Imaging 1 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Imaging 1 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 2 Imaging 1 Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 2 Imaging 1 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Imaging 1 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Imaging 1 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Imaging 1 FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 2 Imaging 1 Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 2 Imaging 1 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Imaging 1 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Imaging 1 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Imaging 1 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

!***** Process Loads For Zone: Flr 2 Imaging 1 *****

WaterUse:Connections,
  Flr 2 Imaging 1 Water Equipment,  !- Name 
  Flr 2 Imaging 1 Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 2 Imaging 1 Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 2 Imaging 1 Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 2 Imaging 1 Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  9.20136435852481E-6,  !- Peak Flow Rate {m3/s}
  24_7_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 2 Imaging 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 2 Imaging 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 2 Imaging 1,  !- Zone Name 
  Flr 2 Imaging 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 2 Imaging 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 2 Imaging 1 Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 2 Imaging 1 Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 2 Imaging 1 Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 2 Imaging 1 Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 2 Imaging 2,  !- Name 
  0.0000,  !- Direction of Relative North 
  73.1520,  !- X Origin 
  16.7640,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  866.4955,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 2 Imaging 2 Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 2 Imaging 2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -51.8160,  41.1480,  6.7056,  !- X1, Y1, Z1 
  -51.8160,  41.1480,  3.9624,  !- X2, Y2, Z2 
  -20.7264,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -20.7264,  41.1480,  6.7056;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 2 Imaging 2 Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  South_Window,  !- Construction Name 
  Flr 2 Imaging 2 Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -51.7660,  41.1480,  6.1632,  !- X1, Y1, Z1 
  -51.7660,  41.1480,  5.0624,  !- X2, Y2, Z2 
  -20.7764,  41.1480,  5.0624,  !- X3, Y3, Z3 
  -20.7764,  41.1480,  6.1632;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Flr 2 Imaging 2 Ext Wall:shading_south_1,  !- Name 
  Flr 2 Imaging 2 Ext Wall,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  -51.7660,  40.5976,  6.1632,  !- X1, Y1, Z1 
  -51.7660,  41.1480,  6.1632,  !- X2, Y2, Z2 
  -20.7764,  41.1480,  6.1632,  !- X3, Y3, Z3 
  -20.7764,  40.5976,  6.1632;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  212B33,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Imaging 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -20.7264,  41.1480,  6.7056,  !- X1, Y1, Z1 
  -20.7264,  41.1480,  3.9624,  !- X2, Y2, Z2 
  0.0000,  41.1480,  3.9624,  !- X3, Y3, Z3 
  0.0000,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  101A22,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Imaging 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  47.2440,  6.7056,  !- X1, Y1, Z1 
  0.0000,  47.2440,  3.9624,  !- X2, Y2, Z2 
  -51.8160,  47.2440,  3.9624,  !- X3, Y3, Z3 
  -51.8160,  47.2440,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  80CFDF,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Imaging 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -51.8160,  47.2440,  6.7056,  !- X1, Y1, Z1 
  -51.8160,  47.2440,  3.9624,  !- X2, Y2, Z2 
  -51.8160,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -51.8160,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  20F6C7,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 2 Imaging 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -51.8160,  47.2440,  6.7056,  !- X1, Y1, Z1 
  -51.8160,  41.1480,  6.7056,  !- X2, Y2, Z2 
  0.0000,  41.1480,  6.7056,  !- X3, Y3, Z3 
  0.0000,  47.2440,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  28EFAF,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Imaging 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  6.7056,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  0.0000,  47.2440,  3.9624,  !- X3, Y3, Z3 
  0.0000,  47.2440,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  782BB6,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 2 Imaging 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  47.2440,  3.9624,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  -51.8160,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -51.8160,  47.2440,  3.9624;  !- X4, Y4, Z4 

InternalMass,
  Flr 2 Imaging 2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 2 Imaging 2,  !- Zone Name 
  631.7407;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 2 Imaging 2_Infiltration,  !- Name 
  Flr 2 Imaging 2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 2 Imaging 2 People,  !- Name 
  Flr 2 Imaging 2,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  16.9938,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 2 Imaging 2_Lights,  !- Name 
  Flr 2 Imaging 2,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1361.4011,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Radiology/imaging,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 2 Imaging 2_ElecPlug_Equip,  !- Name 
  Flr 2 Imaging 2,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  3058.8883,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ElectricEquipment,
  Flr 2 Imaging 2_ElecProcess_Equip,  !- Name 
  Flr 2 Imaging 2,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  24479.6352,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 2 Imaging 2 *****

Sizing:Zone,
  Flr 2 Imaging 2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 2 Imaging 2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  1.46823,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Imaging 2 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 2 Imaging 2 Thermostat,  !- Name 
  Flr 2 Imaging 2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 2 Imaging 2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 2 Imaging 2 DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 2 Imaging 2,  !- Zone Name 
  Flr 2 Imaging 2 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 2 Imaging 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 2 Imaging 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 2 Imaging 2 Air Node,  !- Zone Air Node Name 
  Flr 2 Imaging 2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 2 Imaging 2 Inlet Nodes,  !- Name 
  Flr 2 Imaging 2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 2 Imaging 2 FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 2 Imaging 2 Exhaust Nodes,  !- Name 
  Flr 2 Imaging 2 FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 2 Imaging 2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 2 Imaging 2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 2 Imaging 2 Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 2 Imaging 2 Dual Duct Box,  !- Name 
  Flr 2 Imaging 2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 2 Imaging 2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 2 Imaging 2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 2 Imaging 2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 2 Imaging 2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 2 Imaging 2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Imaging 2 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 2 Imaging 2 Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 2 Imaging 2 FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 2 Imaging 2 FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 2 Imaging 2 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 2 Imaging 2 Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 2 Imaging 2 Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 2 Imaging 2 Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 2 Imaging 2 Fan Coil OA Mixer,  !- Name 
  Flr 2 Imaging 2 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 2 Imaging 2 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 2 Imaging 2 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 2 Imaging 2 FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 2 Imaging 2 Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 2 Imaging 2 Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 2 Imaging 2 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Imaging 2 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 2 Imaging 2 Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 2 Imaging 2 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Imaging 2 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Imaging 2 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Imaging 2 FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 2 Imaging 2 Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 2 Imaging 2 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Imaging 2 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Imaging 2 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Imaging 2 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

!***** Process Loads For Zone: Flr 2 Imaging 2 *****

WaterUse:Connections,
  Flr 2 Imaging 2 Water Equipment,  !- Name 
  Flr 2 Imaging 2 Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 2 Imaging 2 Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 2 Imaging 2 Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 2 Imaging 2 Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  1.3543133687872E-5,  !- Peak Flow Rate {m3/s}
  24_7_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 2 Imaging 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 2 Imaging 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 2 Imaging 2,  !- Zone Name 
  Flr 2 Imaging 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 2 Imaging 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 2 Imaging 2 Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 2 Imaging 2 Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 2 Imaging 2 Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 2 Imaging 2 Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 2 Imaging 3,  !- Name 
  0.0000,  !- Direction of Relative North 
  173.7360,  !- X Origin 
  35.6616,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  1019.4065,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  268983,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 2 Imaging 3,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  47.2440,  3.9624,  !- X1, Y1, Z1 
  6.0960,  41.1480,  3.9624,  !- X2, Y2, Z2 
  -54.8640,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -54.8640,  47.2440,  3.9624;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Imaging 3 Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 2 Imaging 3,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  47.2440,  6.7056,  !- X1, Y1, Z1 
  6.0960,  47.2440,  3.9624,  !- X2, Y2, Z2 
  -54.8640,  47.2440,  3.9624,  !- X3, Y3, Z3 
  -54.8640,  47.2440,  6.7056;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 2 Imaging 3 Ext Wall 1_window_1,  !- Name 
  Window,  !- Surface Type 
  North_Window,  !- Construction Name 
  Flr 2 Imaging 3 Ext Wall 1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  6.0460,  47.2440,  6.1615,  !- X1, Y1, Z1 
  6.0460,  47.2440,  5.0624,  !- X2, Y2, Z2 
  -54.8140,  47.2440,  5.0624,  !- X3, Y3, Z3 
  -54.8140,  47.2440,  6.1615;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Imaging 3 Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 2 Imaging 3,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  41.1480,  6.7056,  !- X1, Y1, Z1 
  6.0960,  41.1480,  3.9624,  !- X2, Y2, Z2 
  6.0960,  47.2440,  3.9624,  !- X3, Y3, Z3 
  6.0960,  47.2440,  6.7056;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 2 Imaging 3 Ext Wall 2_window_1,  !- Name 
  Window,  !- Surface Type 
  East_Window,  !- Construction Name 
  Flr 2 Imaging 3 Ext Wall 2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  6.0960,  41.1980,  6.1780,  !- X1, Y1, Z1 
  6.0960,  41.1980,  5.0624,  !- X2, Y2, Z2 
  6.0960,  47.1940,  5.0624,  !- X3, Y3, Z3 
  6.0960,  47.1940,  6.1780;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  D248F7,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Imaging 3,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -54.8640,  41.1480,  6.7056,  !- X1, Y1, Z1 
  -54.8640,  41.1480,  3.9624,  !- X2, Y2, Z2 
  6.0960,  41.1480,  3.9624,  !- X3, Y3, Z3 
  6.0960,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  23196B,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Imaging 3,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -54.8640,  47.2440,  6.7056,  !- X1, Y1, Z1 
  -54.8640,  47.2440,  3.9624,  !- X2, Y2, Z2 
  -54.8640,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -54.8640,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  108D7A,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 2 Imaging 3,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -54.8640,  47.2440,  6.7056,  !- X1, Y1, Z1 
  -54.8640,  41.1480,  6.7056,  !- X2, Y2, Z2 
  6.0960,  41.1480,  6.7056,  !- X3, Y3, Z3 
  6.0960,  47.2440,  6.7056;  !- X4, Y4, Z4 

InternalMass,
  Flr 2 Imaging 3 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 2 Imaging 3,  !- Zone Name 
  743.2243;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 2 Imaging 3_Infiltration,  !- Name 
  Flr 2 Imaging 3,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 2 Imaging 3 People,  !- Name 
  Flr 2 Imaging 3,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  19.9927,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 2 Imaging 3_Lights,  !- Name 
  Flr 2 Imaging 3,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1601.6484,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Radiology/imaging,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 2 Imaging 3_ElecPlug_Equip,  !- Name 
  Flr 2 Imaging 3,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  3598.6922,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ElectricEquipment,
  Flr 2 Imaging 3_ElecProcess_Equip,  !- Name 
  Flr 2 Imaging 3,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  28799.5708,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 2 Imaging 3 *****

Sizing:Zone,
  Flr 2 Imaging 3,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 2 Imaging 3 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  1.72733,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Imaging 3 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 2 Imaging 3 Thermostat,  !- Name 
  Flr 2 Imaging 3,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 2 Imaging 3 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 2 Imaging 3 DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 2 Imaging 3,  !- Zone Name 
  Flr 2 Imaging 3 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 2 Imaging 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 2 Imaging 3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 2 Imaging 3 Air Node,  !- Zone Air Node Name 
  Flr 2 Imaging 3 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 2 Imaging 3 Inlet Nodes,  !- Name 
  Flr 2 Imaging 3 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 2 Imaging 3 FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 2 Imaging 3 Exhaust Nodes,  !- Name 
  Flr 2 Imaging 3 FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 2 Imaging 3 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 2 Imaging 3 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 2 Imaging 3 Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 2 Imaging 3 Dual Duct Box,  !- Name 
  Flr 2 Imaging 3 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 2 Imaging 3 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 2 Imaging 3 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 2 Imaging 3 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 2 Imaging 3 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 2 Imaging 3 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 2 Imaging 3 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 2 Imaging 3 Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 2 Imaging 3 FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 2 Imaging 3 FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 2 Imaging 3 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 2 Imaging 3 Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 2 Imaging 3 Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 2 Imaging 3 Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 2 Imaging 3 Fan Coil OA Mixer,  !- Name 
  Flr 2 Imaging 3 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 2 Imaging 3 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 2 Imaging 3 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 2 Imaging 3 FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 2 Imaging 3 Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 2 Imaging 3 Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 2 Imaging 3 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Imaging 3 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 2 Imaging 3 Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 2 Imaging 3 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Imaging 3 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Imaging 3 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Imaging 3 FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 2 Imaging 3 Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 2 Imaging 3 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 2 Imaging 3 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 2 Imaging 3 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 2 Imaging 3 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

!***** Process Loads For Zone: Flr 2 Imaging 3 *****

WaterUse:Connections,
  Flr 2 Imaging 3 Water Equipment,  !- Name 
  Flr 2 Imaging 3 Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 2 Imaging 3 Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 2 Imaging 3 Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 2 Imaging 3 Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  1.593309845632E-5,  !- Peak Flow Rate {m3/s}
  24_7_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 2 Imaging 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 2 Imaging 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 2 Imaging 3,  !- Zone Name 
  Flr 2 Imaging 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 2 Imaging 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 2 Imaging 3 Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 2 Imaging 3 Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 2 Imaging 3 Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 2 Imaging 3 Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 2 Lab 1,  !- Name 
  0.0000,  !- Direction of Relative North 
  44.8056,  !- X Origin 
  53.3400,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  581.0617,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  B626D4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Lab 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  28.9560,  6.7056,  !- X1, Y1, Z1 
  0.0000,  28.9560,  3.9624,  !- X2, Y2, Z2 
  0.0000,  41.1480,  3.9624,  !- X3, Y3, Z3 
  0.0000,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  FADD3C,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Lab 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  6.7056,  !- X1, Y1, Z1 
  0.0000,  41.1480,  3.9624,  !- X2, Y2, Z2 
  -17.3736,  41.1480,  3.9624,  !- X3, Y3, Z3 
  -17.3736,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  GBEE4D,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 2 Lab 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -17.3736,  41.1480,  6.7056,  !- X1, Y1, Z1 
  -17.3736,  28.9560,  6.7056,  !- X2, Y2, Z2 
  0.0000,  28.9560,  6.7056,  !- X3, Y3, Z3 
  0.0000,  41.1480,  6.7056;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  37CEE2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 2 Lab 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -17.3736,  41.1480,  6.7056,  !- X1, Y1, Z1 
