
! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.32)
! Created on 01/10/2012 13:26:25

!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****

!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****

!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****

! Start SimMetaData
! WeatherFileName=USA_NM_Albuquerque.Intl.AP_TMY3.epw
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Mass
! End SimMetaData
! Number of Zones: 121

Version,
  7.0.0;  !- Version 

Timestep,
  6;  !- Number of Timesteps per Hour 

SimulationControl,
  Yes,  !- Do Zone Sizing Calculation 
  Yes,  !- Do System Sizing Calculation 
  Yes,  !- Do Plant Sizing Calculation 
  No,  !- Run Simulation for Sizing Periods 
  Yes;  !- Run Simulation for Weather File Run Periods 

RunPeriod,
  ,  !- Name 
  1,  !- Begin Month 
  1,  !- Begin Day of Month 
  12,  !- End Month 
  31,  !- End Day of Month 
  Sunday,  !- Day of Week for Start Day 
  No,  !- Use Weather File Holidays and Special Days 
  No,  !- Use Weather File Daylight Saving Period 
  No,  !- Apply Weekend Holiday Rule 
  Yes,  !- Use Weather File Rain Indicators 
  Yes,  !- Use Weather File Snow Indicators 
  1.0000;  !- Number of Times Runperiod to be Done 

SurfaceConvectionAlgorithm:Inside,
  TARP;  !- Algorithm 

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm 

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm 
  200.0000;  !- Surface Temperature Upper Limit 

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;  !- Solution Algorithm 

Sizing:Parameters,
  1,  !- Heating Sizing Factor 
  1,  !- Cooling Sizing Factor 
  6;  !- Time Steps in Averaging Window 

ConvergenceLimits,
  10,  !- Minimum System Timestep 
  25;  !- Maximum HVAC Iterations 

ShadowCalculation,
  7,  !- Calculation Frequency 
  15000;  !- Maximum Figures in Shadow Overlap Calculations 

GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position 
  Counterclockwise,  !- Vertex Entry Direction 
  Relative,  !- Coordinate System 
  Relative;  !- Daylighting Reference Point Coordinate System 

Building,
  Large Hospital TSD Low-Energy Model,  !- Name 
  0.0000,  !- North Axis 
  City,  !- Terrain 
  0.0400,  !- Loads Convergence Tolerance Value 
  0.4000,  !- Temperature Convergence Tolerance Value 
  FullInteriorAndExterior,  !- Solar Distribution 
  50,  !- Maximum Number of Warmup Days 
  6;  !- Minimum Number of Warmup Days 


! US National Holidays

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

! Daylight Saving Period in US

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date



Site:Location,
USA NM-ALBUQUERQUE,  !- Name
35.03,       !- Latitude {deg}
-106.62,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1619; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.213,  !- January Ground Temperature {C}
19.212,  !- February Ground Temperature {C}
19.191,  !- March Ground Temperature {C}
19.196,  !- April Ground Temperature {C}
20.446,  !- May Ground Temperature {C}
21.390,  !- June Ground Temperature {C}
21.565,  !- July Ground Temperature {C}
21.740,  !- August Ground Temperature {C}
21.830,  !- September Ground Temperature {C}
19.836,  !- October Ground Temperature {C}
19.374,  !- November Ground Temperature {C}
19.272;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
13.18,               !- Annual Average Outdoor Air Temperature {C}
24.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ALBUQUERQUE_NM_USA Annual Heating 99.6%, MaxDB=-9°C
 SizingPeriod:DesignDay,
ALBUQUERQUE Ann Htg 99.6% Condns DB,     !- Name
       -9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
       -9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83328.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ALBUQUERQUE_NM_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.6°C MWB=15.7°C
 SizingPeriod:DesignDay,
ALBUQUERQUE Ann Clg .4% Condns DB=>MWB,     !- Name
     35.6,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     15.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83328.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ALBUQUERQUE_NM_USA Annual Cooling (WB=>MDB) .4%, MDB=28.3°C WB=18.5°C
 SizingPeriod:DesignDay,
ALBUQUERQUE Ann Clg .4% Condns WB=>MDB,     !- Name
     28.3,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     18.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83328.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type



!***** Schedule Set *****

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,                     !- Lower Limit Value
  200,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,                       !- Lower Limit Value
  1,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,                       !- Lower Limit Value
  4,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,                      !- Lower Limit Value
  90,                      !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name



Schedule:Compact,
  Office_Occ_Sch,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 06:00, 0.00,
  Until: 22:00, 1.00,
  Until: 24:00, 0.05,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: Weekdays,
  Until: 05:00, 0.00,
  Until: 06:00, 0.10,
  Until: 07:00, 0.20,
  Until: 12:00, 0.95,
  Until: 13:00, 0.50,
  Until: 17:00, 0.95,
  Until: 19:00, 0.30,
  Until: 20:00, 0.10,
  Until: 24:00, 0.05,
  For: Saturday,
  Until: 06:00, 0.00,
  Until: 08:00, 0.10,
  Until: 12:00, 0.30,
  Until: 17:00, 0.10,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.00;

Schedule:Compact,
  Office_Light_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00, 0.05,
  Until: 06:00, 0.10,
  Until: 07:00, 0.30,
  Until: 19:00, 0.90,
  Until: 20:00, 0.50,
  Until: 21:00, 0.30,
  Until: 22:00, 0.20,
  Until: 23:00, 0.10,
  Until: 24:00, 0.05,
  For: Saturday,
  Until: 06:00, 0.05,
  Until: 08:00, 0.10,
  Until: 12:00, 0.30,
  Until: 17:00, 0.15,
  Until: 24:00, 0.05,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.05;

Schedule:Compact,
  Office_Equip_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00, 0.40,
  Until: 12:00, 0.90,
  Until: 13:00, 0.80,
  Until: 17:00, 0.90,
  Until: 18:00, 0.65,
  Until: 19:00, 0.50,
  Until: 24:00, 0.40,
  For: Saturday,
  Until: 06:00, 0.30,
  Until: 08:00, 0.40,
  Until: 12:00, 0.50,
  Until: 17:00, 0.35,
  Until: 24:00, 0.30,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 24:00, 0.30;

Schedule:Compact,
  24_7_Occ_Sch,
  Fraction,
  Through: 12/31,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 04:00, 0.40,
  Until: 06:00, 0.65,
  Until: 18:00, 0.90,
  Until: 22:00, 0.65,
  Until: 24:00, 0.40;

Schedule:Compact,
  24_7_Light_Sch,
  Fraction,
  Through: 12/31,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 06:00, 0.80,
  Until: 22:00, 0.90,
  Until: 24:00, 0.80;

Schedule:Compact,
  24_7_Equip_Sch,
  Fraction,
  Through: 12/31,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 04:00, 0.50,
  Until: 06:00, 0.80,
  Until: 18:00, 1.00,
  Until: 20:00, 0.80,
  Until: 24:00, 0.50;

Schedule:Compact,
  Patient_Occ_Sch,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 10:00, 0.70,
  Until: 18:00, 0.80,
  Until: 24:00, 0.70;

Schedule:Compact,
  Patient_Light_Sch,
  Fraction,
  Through: 12/31,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 04:00, 0.50,
  Until: 06:00, 0.70,
  Until: 18:00, 0.90,
  Until: 22:00, 0.70,
  Until: 24:00, 0.50;

Schedule:Compact,
  Patient_SWH_Sch,
  Fraction,
  Through: 12/31,
  For: WinterDesignDay,
  Until: 24:00, 0.0000,
  For: AllOtherDays,
  Until: 05:00, 0.0133,
  Until: 06:00, 0.0167,
  Until: 07:00, 0.0200,
  Until: 09:00, 0.0267,
  Until: 11:00, 0.1500,
  Until: 12:00, 0.0267,
  Until: 16:00, 0.0333,
  Until: 17:00, 0.1500,
  Until: 18:00, 0.0533,
  Until: 19:00, 0.0467,
  Until: 20:00, 0.0333,
  Until: 21:00, 0.0300,
  Until: 22:00, 0.0267,
  Until: 23:00, 0.0233,
  Until: 24:00, 0.0200;

Schedule:Compact,
  Dining_Occ_Sch,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 01:00, 0.05,
  Until: 05:00, 0.00,
  Until: 06:00, 0.05,
  Until: 07:00, 0.10,
  Until: 09:00, 0.40,
  Until: 10:00, 0.20,
  Until: 11:00, 0.50,
  Until: 13:00, 0.80,
  Until: 14:00, 0.70,
  Until: 15:00, 0.40,
  Until: 16:00, 0.20,
  Until: 17:00, 0.50,
  Until: 19:00, 0.80,
  Until: 21:00, 0.50,
  Until: 22:00, 0.35,
  Until: 24:00, 0.20;

Schedule:Compact,
  Dining_Light_Sch,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 01:00, 0.45,
  Until: 05:00, 0.15,
  Until: 06:00, 0.45,
  Until: 24:00, 0.90;

Schedule:Compact,
  Dining_Equip_Sch,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00, 0.35,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 06:00, 0.10,
  Until: 07:00, 0.25,
  Until: 09:00, 0.35,
  Until: 10:00, 0.25,
  Until: 13:00, 0.35,
  Until: 16:00, 0.25,
  Until: 19:00, 0.35,
  Until: 24:00, 0.25;

Schedule:Compact,
  Dining_Gas_Sch,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00, 0.20,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 05:00, 0.01,
  Until: 06:00, 0.12,
  Until: 07:00, 0.14,
  Until: 08:00, 0.13,
  Until: 09:00, 0.14,
  Until: 10:00, 0.18,
  Until: 11:00, 0.20,
  Until: 12:00, 0.15,
  Until: 13:00, 0.13,
  Until: 14:00, 0.19,
  Until: 15:00, 0.20,
  Until: 16:00, 0.16,
  Until: 17:00, 0.14,
  Until: 18:00, 0.10,
  Until: 19:00, 0.07,
  Until: 21:00, 0.04,
  Until: 22:00, 0.02,
  Until: 24:00, 0.01;

Schedule:Compact,
  Kitchen_Occ_Sch,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 01:00, 0.45,
  Until: 05:00, 0.15,
  Until: 06:00, 0.45,
  Until: 22:00, 0.90,
  Until: 24:00, 0.6;

Schedule:Compact,
  Kitchen_SWH_Sch,
  Fraction,
  Through: 12/31,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 01:00, 0.20,
  Until: 06:00, 0.00,
  Until: 07:00, 0.15,
  Until: 08:00, 0.60,
  Until: 09:00, 0.55,
  Until: 10:00, 0.45,
  Until: 11:00, 0.40,
  Until: 12:00, 0.45,
  Until: 13:00, 0.40,
  Until: 14:00, 0.35,
  Until: 17:00, 0.30,
  Until: 18:00, 0.40,
  Until: 19:00, 0.55,
  Until: 20:00, 0.60,
  Until: 21:00, 0.50,
  Until: 22:00, 0.55,
  Until: 23:00, 0.45,
  Until: 24:00, 0.25;

Schedule:Compact,
  Kitchen_Exh_Sch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 05:00, 0.00,
  Until: 22:00, 1.00,
  Until: 24:00, 0.00;

Schedule:Compact,
  Elevator_Sch,
  Fraction,
  Through: 12/31,
  For: WinterDesignDay,
  Until: 24:00, 0.00,
  For: AllOtherDays,
  Until: 06:00, 0.25,
  Until: 18:00, 0.75,
  Until: 24:00, 0.50;

Schedule:Compact,
  Infil_Sch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 0.50;

Schedule:Compact,
  Hours_Of_Operation,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.00;

Schedule:Compact,
  Always_On,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.00;

Schedule:Compact,
  HVACOperationSchd,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.00;

Schedule:Compact,
  PlantOnSched,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.00;

Schedule:Compact,
  MinRelHumSetSch,
  Humidity,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 30.0;

Schedule:Compact,
  MaxRelHumSetSch,
  Humidity,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 60.0;

Schedule:Compact,
  MinOA_Sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.00;

Schedule:Compact,
  Dual Zone Control Type Sched,
  Control Type,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 4;

Schedule:Compact,
  CW-Loop-Temp-Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 6.7;

Schedule:Compact,
  Activity_Sch,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 120.0;

Schedule:Compact,
  Work_Eff_Sch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Air_Velo_Sch,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 0.20;

Schedule:Compact,
  Clothing_Sch,
  Any Number,
  Through: 04/30,
  For: AllDays,
  Until: 24:00, 1.00,
  Through: 09/30,
  For: AllDays,
  Until: 24:00, 0.50,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.00;

Schedule:Compact,
  Heating_Tstat_24_7,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 21.1;

Schedule:Compact,
  Cooling_Tstat_24_7,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 22.2;

Schedule:Compact,
  Heating_Tstat_Office,
  Temperature,
  Through: 12/31,
  For: Saturday,
  Until: 06:00, 18.3,
  Until: 17:00, 21.1,
  Until: 24:00, 18.3,
  For: Sunday,
  Until: 24:00, 18.3,
  For: AllOtherDays,
  Until: 05:00, 18.3,
  Until: 20:00, 21.1,
  Until: 24:00, 18.3;

Schedule:Compact,
  Cooling_Tstat_Office,
  Temperature,
  Through: 12/31,
  For: Saturday,
  Until: 06:00, 25.0,
  Until: 17:00, 22.2,
  Until: 24:00, 25.0,
  For: Sunday,
  Until: 24:00, 25.0,
  For: AllOtherDays,
  Until: 05:00, 25.0,
  Until: 20:00, 22.2,
  Until: 24:00, 25.0;

Schedule:Compact,
  Heating_Tstat_Dining,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 05:00, 18.3,
  Until: 24:00, 21.1;

Schedule:Compact,
  Cooling_Tstat_Dining,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 05:00, 25.0,
  Until: 24:00, 22.2;

Schedule:Compact,
  Heating_Tstat_Kitchen,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 01:00, 18.3,
  Until: 05:00, 16.7,
  Until: 24:00, 18.3;

Schedule:Compact,
  Cooling_Tstat_Kitchen,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 01:00, 20.0,
  Until: 05:00, 22.2,
  Until: 24:00, 20.0;


WindowMaterial:SimpleGlazingSystem,
  SOUTH,  !- Name 
  2.4980,  !- U-Factor 
  0.3800,  !- Solar Heat Gain Coefficient 
  0.3800;  !- Visible Transmittance 

WindowMaterial:SimpleGlazingSystem,
  EAST,  !- Name 
  2.4980,  !- U-Factor 
  0.3800,  !- Solar Heat Gain Coefficient 
  0.3800;  !- Visible Transmittance 

WindowMaterial:SimpleGlazingSystem,
  NORTH,  !- Name 
  2.4980,  !- U-Factor 
  0.3800,  !- Solar Heat Gain Coefficient 
  0.3800;  !- Visible Transmittance 

WindowMaterial:SimpleGlazingSystem,
  WEST,  !- Name 
  2.4980,  !- U-Factor 
  0.3800,  !- Solar Heat Gain Coefficient 
  0.3800;  !- Visible Transmittance 

Material,
  Roof Membrane,  !- Name 
  VeryRough,  !- Roughness 
  0.0095,  !- Thickness 
  0.1600,  !- Conductivity 
  1121.2900,  !- Density 
  1460.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Roof Insulation [32],  !- Name 
  MediumRough,  !- Roughness 
  0.2571,  !- Thickness 
  0.0490,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Metal Decking,  !- Name 
  MediumSmooth,  !- Roughness 
  0.0015,  !- Thickness 
  45.0060,  !- Conductivity 
  7680.0000,  !- Density 
  418.4000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.3000;  !- Visible Absorptance 

Material,
  GP01 1/2 GYPSUM,  !- Name 
  Smooth,  !- Roughness 
  0.0127,  !- Thickness 
  0.1600,  !- Conductivity 
  800.0000,  !- Density 
  1090.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material,
  1IN Stucco,  !- Name 
  Smooth,  !- Roughness 
  0.0253,  !- Thickness 
  0.6918,  !- Conductivity 
  1858.0000,  !- Density 
  837.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.9200,  !- Solar Absorptance 
  0.9200;  !- Visible Absorptance 

Material,
  8IN Concrete HW,  !- Name 
  MediumRough,  !- Roughness 
  0.2033,  !- Thickness 
  1.7296,  !- Conductivity 
  2243.0000,  !- Density 
  837.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.6500,  !- Solar Absorptance 
  0.6500;  !- Visible Absorptance 

Material,
  Wall Insulation [61],  !- Name 
  MediumRough,  !- Roughness 
  0.0785,  !- Thickness 
  0.0432,  !- Conductivity 
  91.0000,  !- Density 
  837.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material,
  1/2IN Gypsum,  !- Name 
  Smooth,  !- Roughness 
  0.0127,  !- Thickness 
  0.1600,  !- Conductivity 
  784.9000,  !- Density 
  830.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.9200,  !- Solar Absorptance 
  0.9200;  !- Visible Absorptance 

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name 
  Rough,  !- Roughness 
  0.2032,  !- Thickness 
  1.3110,  !- Conductivity 
  2240.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material:NoMass,
  CP02 CARPET PAD,  !- Name 
  VeryRough,  !- Roughness 
  0.2165,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.8000;  !- Visible Absorptance 

Construction,
  South_Window,  !- Name 
  SOUTH;  !- Layer 1 

Construction,
  East_Window,  !- Name 
  EAST;  !- Layer 1 

Construction,
  North_Window,  !- Name 
  NORTH;  !- Layer 1 

Construction,
  West_Window,  !- Name 
  WEST;  !- Layer 1 

Construction,
  IEAD_R-30 ci_Roof,  !- Name 
  Roof Membrane,  !- Layer 1 
  Roof Insulation [32],  !- Layer 2 
  Metal Decking;  !- Layer 3 

Construction,
  Standard_Int-Wall,  !- Name 
  GP01 1/2 GYPSUM,  !- Layer 1 
  GP01 1/2 GYPSUM;  !- Layer 2 

Construction,
  Mass_R-13.3 ci_Ext-wall,  !- Name 
  1IN Stucco,  !- Layer 1 
  8IN Concrete HW,  !- Layer 2 
  Wall Insulation [61],  !- Layer 3 
  1/2IN Gypsum;  !- Layer 4 

Construction,
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Name 
  MAT-CC05 8 HW CONCRETE,  !- Layer 1 
  CP02 CARPET PAD;  !- Layer 2 

Zone,
  Flr 1 Cafe,  !- Name 
  0.0000,  !- Direction of Relative North 
  100.5840,  !- X Origin 
  16.7640,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  1023.9938,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Cafe Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Cafe,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  66.1416,  0.0000,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -14.9352,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -14.9352,  66.1416,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  25C85A,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Cafe,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  66.1416,  2.7432,  !- X1, Y1, Z1 
  0.0000,  66.1416,  0.0000,  !- X2, Y2, Z2 
  -14.9352,  66.1416,  0.0000,  !- X3, Y3, Z3 
  -14.9352,  66.1416,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  22EE43,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Cafe,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -14.9352,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -14.9352,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  FCF93A,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Cafe,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -14.9352,  66.1416,  2.7432,  !- X1, Y1, Z1 
  -14.9352,  41.1480,  2.7432,  !- X2, Y2, Z2 
  0.0000,  41.1480,  2.7432,  !- X3, Y3, Z3 
  0.0000,  66.1416,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  D30CFB,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Cafe,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -14.9352,  66.1416,  2.7432,  !- X1, Y1, Z1 
  -14.9352,  66.1416,  0.0000,  !- X2, Y2, Z2 
  -14.9352,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -14.9352,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  63D572,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Cafe,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  66.1416,  0.0000,  !- X3, Y3, Z3 
  0.0000,  66.1416,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Cafe Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Cafe,  !- Zone Name 
  746.5688;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Cafe_Infiltration,  !- Name 
  Flr 1 Cafe,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.14222136200832,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Cafe People,  !- Name 
  Flr 1 Cafe,  !- Zone Name 
  Dining_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  401.8033,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Cafe_Lights,  !- Name 
  Flr 1 Cafe,  !- Zone Name 
  Dining_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  3617.1260,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Cafeteria,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Cafe_ElecPlug_Equip,  !- Name 
  Flr 1 Cafe,  !- Zone Name 
  Dining_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  362.8325,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Cafe *****

Sizing:Zone,
  Flr 1 Cafe,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Cafe OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Cafe OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00354,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000914,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Cafe Thermostat,  !- Name 
  Flr 1 Cafe,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Cafe DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Cafe DualSPSched,  !- Name 
  Heating_Tstat_Dining,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Dining;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Cafe,  !- Zone Name 
  Flr 1 Cafe Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Cafe Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Cafe Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Cafe Air Node,  !- Zone Air Node Name 
  Flr 1 Cafe Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Cafe Inlet Nodes,  !- Name 
  Flr 1 Cafe Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Cafe Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Cafe Exhaust Nodes,  !- Name 
  Flr 1 Cafe Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Cafe Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Cafe Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Cafe Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Cafe Dual Duct Box,  !- Name 
  Flr 1 Cafe Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Cafe Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Cafe Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Cafe Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Cafe Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Cafe Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Cafe Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00354,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000914,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Cafe Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Cafe Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Cafe Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Cafe Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Cafe Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Cafe Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Cafe Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Cafe Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Cafe Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Cafe Heat Pump OA Mixer,  !- Name 
  Flr 1 Cafe Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Cafe Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Cafe Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Cafe Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Cafe Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Cafe Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Cafe Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Cafe Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Cafe Heat Pump Heat Coil,  !- Name
  Flr 1 Cafe Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Cafe Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Cafe Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Cafe Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Cafe Heat Pump Cool Coil,  !- Name
  Flr 1 Cafe Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Cafe Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Cafe Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Cafe Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 1 Cafe Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 1 Cafe Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 1 Cafe Heat Pump Inlet Node;  !- Air Outlet Node 

!***** Process Loads For Zone: Flr 1 Cafe *****

WaterUse:Connections,
  Flr 1 Cafe Water Equipment,  !- Name 
  Flr 1 Cafe Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 1 Cafe Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 1 Cafe Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 1 Cafe Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  0.000160163277401837,  !- Peak Flow Rate {m3/s}
  DINING_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 1 Cafe Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 1 Cafe Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 1 Cafe,  !- Zone Name 
  Flr 1 Cafe Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 1 Cafe Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 1 Cafe Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 1 Cafe Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 1 Cafe Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 1 Cafe Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

!- B1518SaladBar is a Island  based on Amtecko served by the 18sst Rack B.
!- NOTES : 
Refrigeration:Case,
  Flr 1 Cafe_B1518SaladBar_Case:1,  !- Name [Based on Amtecko]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  Flr 1 Cafe,  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  378.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [393 Btu/hr/ft = 7,074 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [2,122 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  5.5,  !- Case Length {m}  [18 ft]
  1.11,  !- Case Operating Temperature {C}  [34]
  DewpointMethod,  !- Latent Case Credit Curve Type
  Flr 1 Cafe_B1518SaladBar_Case:1_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  78.4,  !- Operating Case Fan Power per Unit Length {W/m}  [37.3 W/ft = 672 W]
  0.0,  !- Standard Case Lighting Power per Unit Length {W/m}  [18.7 W/ft = 336 W]
  61.2,  !- Installed Case Lighting Power per Unit Length {W/m}  [18.7 W/ft = 336 W]
  Flr 1 Cafe_B1518SaladBar_Case:1_CaseLightingSchedule,  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,  !- Fraction Of Lighting Energy To Case
  0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  Flr 1 Cafe_B1518SaladBar_Case:1_DefrostSchedule,  !- Case Defrost Schedule Name  [3/day at 180 min. first srtart at 01:05]
  Flr 1 Cafe_B1518SaladBar_Case:1_DefrostDripDownSchedule,  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Flr 1 Cafe_B1518SaladBar_Case:1_DefrostEnergyCorrectionCurve,  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  Flr 1 Cafe_B1518SaladBar_Case:1_RestockSchedule,  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  Flr 1 Cafe_B1518SaladBar_Case:1_CaseCreditSchedule,  !- Case Credit Fraction Schedule Name
  -2.78,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [27]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  Flr 1 Cafe_B1518SaladBar_Case:1_LatentCaseCreditCurve,  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  Flr 1 Cafe_B1518SaladBar_Case:1_DefrostSchedule,  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Cafe_B1518SaladBar_Case:1_DefrostDripDownSchedule,  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Cafe_B1518SaladBar_Case:1_RestockSchedule,  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Cafe_B1518SaladBar_Case:1_CaseCreditSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Cafe_B1518SaladBar_Case:1_CaseLightingSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 01:00, 1.00,  !- Complex field #3 
  Until: 05:00, 0.00,  !- Complex field #4 
  Until: 24:00, 1.00;  !- Complex field #5 

!- B166Sandwich is a MD open front/ref. rear based on Hussmann RGPSM served by the 18 Rack B.
!- NOTES : 
Refrigeration:Case,
  Flr 1 Cafe_B166Sandwich_Case:2,  !- Name [Based on Hussmann RGPSM]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  Flr 1 Cafe,  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  985.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [1,025 Btu/hr/ft = 6,150 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [1,845 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  1.8,  !- Case Length {m}  [6 ft]
  2.22,  !- Case Operating Temperature {C}  [36]
  DewpointMethod,  !- Latent Case Credit Curve Type
  Flr 1 Cafe_B166Sandwich_Case:2_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  118.4,  !- Operating Case Fan Power per Unit Length {W/m}  [56.4 W/ft = 338 W]
  0.0,  !- Standard Case Lighting Power per Unit Length {W/m}  [72.0 W/ft = 432 W]
  236.2,  !- Installed Case Lighting Power per Unit Length {W/m}  [72.0 W/ft = 432 W]
  Flr 1 Cafe_B166Sandwich_Case:2_CaseLightingSchedule,  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,  !- Fraction Of Lighting Energy To Case
  0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  Flr 1 Cafe_B166Sandwich_Case:2_DefrostSchedule,  !- Case Defrost Schedule Name  [3/day at 40 min. first start at 05:15]
  Flr 1 Cafe_B166Sandwich_Case:2_DefrostDripDownSchedule,  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Flr 1 Cafe_B166Sandwich_Case:2_DefrostEnergyCorrectionCurve,  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  Flr 1 Cafe_B166Sandwich_Case:2_RestockSchedule,  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  Flr 1 Cafe_B166Sandwich_Case:2_CaseCreditSchedule,  !- Case Credit Fraction Schedule Name
  -6.67,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  Flr 1 Cafe_B166Sandwich_Case:2_LatentCaseCreditCurve,  !- Name
  -0.0187,  !- Coefficient1 Constant
  0.0458,  !- Coefficient2 x
  0.0011,  !- Coefficient3 x**2
  0.00005,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  Flr 1 Cafe_B166Sandwich_Case:2_DefrostSchedule,  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Cafe_B166Sandwich_Case:2_DefrostDripDownSchedule,  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Cafe_B166Sandwich_Case:2_RestockSchedule,  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Cafe_B166Sandwich_Case:2_CaseCreditSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Cafe_B166Sandwich_Case:2_CaseLightingSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 01:00, 1.00,  !- Complex field #3 
  Until: 05:00, 0.00,  !- Complex field #4 
  Until: 24:00, 1.00;  !- Complex field #5 

!- B1724PrepDrinks is a Multi-deck open front based on Hussmann C6X-LEP served by the 18 Rack B.
!- NOTES : 
Refrigeration:Case,
  Flr 1 Cafe_B1724PrepDrinks_Case:3,  !- Name [Based on Hussmann C6X-LEP]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  Flr 1 Cafe,  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  1528.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [1,590 Btu/hr/ft = 38,160 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [11,448 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  7.3,  !- Case Length {m}  [24 ft]
  1.11,  !- Case Operating Temperature {C}  [34]
  DewpointMethod,  !- Latent Case Credit Curve Type
  Flr 1 Cafe_B1724PrepDrinks_Case:3_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  77.5,  !- Operating Case Fan Power per Unit Length {W/m}  [36.9 W/ft = 886 W]
  0.0,  !- Standard Case Lighting Power per Unit Length {W/m}  [77.0 W/ft = 1,848 W]
  252.6,  !- Installed Case Lighting Power per Unit Length {W/m}  [77.0 W/ft = 1,848 W]
  Flr 1 Cafe_B1724PrepDrinks_Case:3_CaseLightingSchedule,  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,  !- Fraction Of Lighting Energy To Case
  0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  Flr 1 Cafe_B1724PrepDrinks_Case:3_DefrostSchedule,  !- Case Defrost Schedule Name  [4/day at 30 min. first start at 04:05]
  Flr 1 Cafe_B1724PrepDrinks_Case:3_DefrostDripDownSchedule,  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Flr 1 Cafe_B1724PrepDrinks_Case:3_DefrostEnergyCorrectionCurve,  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  Flr 1 Cafe_B1724PrepDrinks_Case:3_RestockSchedule,  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  Flr 1 Cafe_B1724PrepDrinks_Case:3_CaseCreditSchedule,  !- Case Credit Fraction Schedule Name
  -3.33,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  Flr 1 Cafe_B1724PrepDrinks_Case:3_LatentCaseCreditCurve,  !- Name
  -0.0187,  !- Coefficient1 Constant
  0.0458,  !- Coefficient2 x
  0.0011,  !- Coefficient3 x**2
  0.00005,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  Flr 1 Cafe_B1724PrepDrinks_Case:3_DefrostSchedule,  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Cafe_B1724PrepDrinks_Case:3_DefrostDripDownSchedule,  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Cafe_B1724PrepDrinks_Case:3_RestockSchedule,  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Cafe_B1724PrepDrinks_Case:3_CaseCreditSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Cafe_B1724PrepDrinks_Case:3_CaseLightingSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 01:00, 1.00,  !- Complex field #3 
  Until: 05:00, 0.00,  !- Complex field #4 
  Until: 24:00, 1.00;  !- Complex field #5 

!- B196GrabGoPies is a Multi-deck open front based on Barker BLF-SS served by the 18 Rack B.
!- NOTES : 
Refrigeration:Case,
  Flr 1 Cafe_B196GrabGoPies_Case:4,  !- Name [Based on Barker BLF-SS]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  Flr 1 Cafe,  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  1105.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [1,150 Btu/hr/ft = 6,900 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [2,070 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  1.8,  !- Case Length {m}  [6 ft]
  1.11,  !- Case Operating Temperature {C}  [34]
  DewpointMethod,  !- Latent Case Credit Curve Type
  Flr 1 Cafe_B196GrabGoPies_Case:4_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  54.2,  !- Operating Case Fan Power per Unit Length {W/m}  [25.8 W/ft = 155 W]
  0.0,  !- Standard Case Lighting Power per Unit Length {W/m}  [25.0 W/ft = 150 W]
  82.0,  !- Installed Case Lighting Power per Unit Length {W/m}  [25.0 W/ft = 150 W]
  Flr 1 Cafe_B196GrabGoPies_Case:4_CaseLightingSchedule,  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,  !- Fraction Of Lighting Energy To Case
  0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  Flr 1 Cafe_B196GrabGoPies_Case:4_DefrostSchedule,  !- Case Defrost Schedule Name  [6/day at 20 min. first start 00:40]
  Flr 1 Cafe_B196GrabGoPies_Case:4_DefrostDripDownSchedule,  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Flr 1 Cafe_B196GrabGoPies_Case:4_DefrostEnergyCorrectionCurve,  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  Flr 1 Cafe_B196GrabGoPies_Case:4_RestockSchedule,  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  Flr 1 Cafe_B196GrabGoPies_Case:4_CaseCreditSchedule,  !- Case Credit Fraction Schedule Name
  -6.67,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  Flr 1 Cafe_B196GrabGoPies_Case:4_LatentCaseCreditCurve,  !- Name
  -0.0187,  !- Coefficient1 Constant
  0.0458,  !- Coefficient2 x
  0.0011,  !- Coefficient3 x**2
  0.00005,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  Flr 1 Cafe_B196GrabGoPies_Case:4_DefrostSchedule,  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Cafe_B196GrabGoPies_Case:4_DefrostDripDownSchedule,  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Cafe_B196GrabGoPies_Case:4_RestockSchedule,  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Cafe_B196GrabGoPies_Case:4_CaseCreditSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Cafe_B196GrabGoPies_Case:4_CaseLightingSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 01:00, 1.00,  !- Complex field #3 
  Until: 05:00, 0.00,  !- Complex field #4 
  Until: 24:00, 1.00;  !- Complex field #5 

Zone,
  Flr 1 Clean,  !- Name 
  0.0000,  !- Direction of Relative North 
  27.4320,  !- X Origin 
  41.1480,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  122.3288,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Clean Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Clean,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  0.0000,  !- X1, Y1, Z1 
  0.0000,  35.0520,  0.0000,  !- X2, Y2, Z2 
  -7.3152,  35.0520,  0.0000,  !- X3, Y3, Z3 
  -7.3152,  41.1480,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  E43A58,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Clean,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.3152,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -7.3152,  35.0520,  2.7432,  !- X2, Y2, Z2 
  0.0000,  35.0520,  2.7432,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  3C19D3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Clean,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  35.0520,  2.7432,  !- X1, Y1, Z1 
  0.0000,  35.0520,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  90A1BA,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Clean,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.3152,  35.0520,  2.7432,  !- X1, Y1, Z1 
  -7.3152,  35.0520,  0.0000,  !- X2, Y2, Z2 
  0.0000,  35.0520,  0.0000,  !- X3, Y3, Z3 
  0.0000,  35.0520,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  A6BE10,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Clean,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.3152,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -7.3152,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -7.3152,  35.0520,  0.0000,  !- X3, Y3, Z3 
  -7.3152,  35.0520,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  F333AF,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Clean,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -7.3152,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -7.3152,  41.1480,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Clean Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Clean,  !- Zone Name 
  89.1869;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Clean_Infiltration,  !- Name 
  Flr 1 Clean,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.0169901079552,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Clean People,  !- Name 
  Flr 1 Clean,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  2.3991,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Clean_Lights,  !- Name 
  Flr 1 Clean,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  345.5993,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Clean workroom/holding,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Clean_ElecPlug_Equip,  !- Name 
  Flr 1 Clean,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  864.0875,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Clean *****

Sizing:Zone,
  Flr 1 Clean,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Clean OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.131768,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Clean OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Clean Thermostat,  !- Name 
  Flr 1 Clean,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Clean DualSPSched;  !- Control 1 Name 

ZoneControl:Humidistat,
  Flr 1 Clean Humidistat,  !- Name 
  Flr 1 Clean,  !- Zone Name 
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name 
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Clean DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Clean,  !- Zone Name 
  Flr 1 Clean Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Clean Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Clean Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Clean Air Node,  !- Zone Air Node Name 
  Flr 1 Clean Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Clean Inlet Nodes,  !- Name 
  Flr 1 Clean Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Clean Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Clean Exhaust Nodes,  !- Name 
  Flr 1 Clean Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Clean Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Clean Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Clean Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Clean Dual Duct Box,  !- Name 
  Flr 1 Clean Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Clean Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Clean Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Clean Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Clean Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Clean Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Clean Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Clean Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Clean Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Clean Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Clean Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Clean Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Clean Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Clean Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Clean Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Clean Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Clean Heat Pump OA Mixer,  !- Name 
  Flr 1 Clean Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Clean Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Clean Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Clean Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Clean Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Clean Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Clean Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Clean Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Clean Heat Pump Heat Coil,  !- Name
  Flr 1 Clean Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Clean Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Clean Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Clean Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Clean Heat Pump Cool Coil,  !- Name
  Flr 1 Clean Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Clean Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Clean Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Clean Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 1 Clean Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 1 Clean Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 1 Clean Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Flr 1 Conference,  !- Name 
  0.0000,  !- Direction of Relative North 
  100.5840,  !- X Origin 
  4.5720,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  1567.3375,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Conference Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Conference,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  53.3400,  0.0000,  !- X1, Y1, Z1 
  0.0000,  44.1960,  0.0000,  !- X2, Y2, Z2 
  -62.4840,  44.1960,  0.0000,  !- X3, Y3, Z3 
  -62.4840,  53.3400,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Conference Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Conference,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -62.4840,  44.1960,  2.7432,  !- X1, Y1, Z1 
  -62.4840,  44.1960,  0.0000,  !- X2, Y2, Z2 
  0.0000,  44.1960,  0.0000,  !- X3, Y3, Z3 
  0.0000,  44.1960,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Conference Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  South_Window,  !- Construction Name 
  Flr 1 Conference Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -62.4340,  44.1960,  2.1990,  !- X1, Y1, Z1 
  -62.4340,  44.1960,  1.1000,  !- X2, Y2, Z2 
  -0.0500,  44.1960,  1.1000,  !- X3, Y3, Z3 
  -0.0500,  44.1960,  2.1990;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Flr 1 Conference Ext Wall:shading_south_1,  !- Name 
  Flr 1 Conference Ext Wall,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  -62.4340,  43.6465,  2.1990,  !- X1, Y1, Z1 
  -62.4340,  44.1960,  2.1990,  !- X2, Y2, Z2 
  -0.0500,  44.1960,  2.1990,  !- X3, Y3, Z3 
  -0.0500,  43.6465,  2.1990;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  6E4109,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Conference,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  53.3400,  2.7432,  !- X1, Y1, Z1 
  0.0000,  53.3400,  0.0000,  !- X2, Y2, Z2 
  -62.4840,  53.3400,  0.0000,  !- X3, Y3, Z3 
  -62.4840,  53.3400,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  C66B84,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Conference,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  44.1960,  2.7432,  !- X1, Y1, Z1 
  0.0000,  44.1960,  0.0000,  !- X2, Y2, Z2 
  0.0000,  53.3400,  0.0000,  !- X3, Y3, Z3 
  0.0000,  53.3400,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  7C0943,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Conference,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -62.4840,  53.3400,  2.7432,  !- X1, Y1, Z1 
  -62.4840,  44.1960,  2.7432,  !- X2, Y2, Z2 
  0.0000,  44.1960,  2.7432,  !- X3, Y3, Z3 
  0.0000,  53.3400,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  7490G7,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Conference,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -62.4840,  53.3400,  2.7432,  !- X1, Y1, Z1 
  -62.4840,  53.3400,  0.0000,  !- X2, Y2, Z2 
  -62.4840,  44.1960,  0.0000,  !- X3, Y3, Z3 
  -62.4840,  44.1960,  2.7432;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 1 Conference,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  -31.242,  48.768,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 1 Conference Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Conference,  !- Zone Name 
  1142.7074;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Conference_Infiltration,  !- Name 
  Flr 1 Conference,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Conference People,  !- Name 
  Flr 1 Conference,  !- Zone Name 
  Office_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  307.5026,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Conference_Lights,  !- Name 
  Flr 1 Conference,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  6090.6304,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Conference room,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Conference_ElecPlug_Equip,  !- Name 
  Flr 1 Conference,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  555.3558,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Conference *****

Sizing:Zone,
  Flr 1 Conference,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Conference OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Conference OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Conference Thermostat,  !- Name 
  Flr 1 Conference,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Conference DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Conference DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Conference,  !- Zone Name 
  Flr 1 Conference Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Conference Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Conference Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Conference Air Node,  !- Zone Air Node Name 
  Flr 1 Conference Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Conference Inlet Nodes,  !- Name 
  Flr 1 Conference Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Conference Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Conference Exhaust Nodes,  !- Name 
  Flr 1 Conference Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Conference Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Conference Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Conference Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Conference Dual Duct Box,  !- Name 
  Flr 1 Conference Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Conference Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Conference Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Conference Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Conference Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Conference Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Conference Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Conference Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Conference Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Conference Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Conference Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Conference Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Conference Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Conference Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Conference Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Conference Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Conference Heat Pump OA Mixer,  !- Name 
  Flr 1 Conference Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Conference Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Conference Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Conference Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Conference Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Conference Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Conference Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Conference Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Conference Heat Pump Heat Coil,  !- Name
  Flr 1 Conference Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Conference Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Conference Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Conference Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Conference Heat Pump Cool Coil,  !- Name
  Flr 1 Conference Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Conference Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Conference Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Conference Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 1 Conference Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 1 Conference Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 1 Conference Heat Pump Inlet Node;  !- Air Outlet Node 

!***** Process Loads For Zone: Flr 1 Conference *****

WaterUse:Connections,
  Flr 1 Conference Water Equipment,  !- Name 
  Flr 1 Conference Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 1 Conference Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 1 Conference Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 1 Conference Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  6.1415094459888E-5,  !- Peak Flow Rate {m3/s}
  OFFICE_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 1 Conference Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 1 Conference Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 1 Conference,  !- Zone Name 
  Flr 1 Conference Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 1 Conference Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 1 Conference Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 1 Conference Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 1 Conference Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 1 Conference Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 1 Dining,  !- Name 
  0.0000,  !- Direction of Relative North 
  118.8720,  !- X Origin 
  41.7576,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  1253.8700,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Dining Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Dining,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  0.0000,  !- X1, Y1, Z1 
  0.0000,  16.1544,  0.0000,  !- X2, Y2, Z2 
  -18.2880,  16.1544,  0.0000,  !- X3, Y3, Z3 
  -18.2880,  41.1480,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  8FA16A,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Dining,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  16.1544,  2.7432,  !- X1, Y1, Z1 
  -18.2880,  16.1544,  0.0000,  !- X2, Y2, Z2 
  0.0000,  16.1544,  0.0000,  !- X3, Y3, Z3 
  0.0000,  16.1544,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  FA9076,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Dining,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -18.2880,  16.1544,  2.7432,  !- X2, Y2, Z2 
  0.0000,  16.1544,  2.7432,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  9D438F,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Dining,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.1544,  2.7432,  !- X1, Y1, Z1 
  0.0000,  16.1544,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  A66087,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Dining,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -18.2880,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -18.2880,  16.1544,  0.0000,  !- X3, Y3, Z3 
  -18.2880,  16.1544,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Dining Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Dining,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -18.2880,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -18.2880,  41.1480,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Dining Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  North_Window,  !- Construction Name 
  Flr 1 Dining Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -0.0500,  41.1480,  2.2033,  !- X1, Y1, Z1 
  -0.0500,  41.1480,  1.1000,  !- X2, Y2, Z2 
  -18.2380,  41.1480,  1.1000,  !- X3, Y3, Z3 
  -18.2380,  41.1480,  2.2033;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 1 Dining,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  -9.144,  28.651,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 1 Dining Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Dining,  !- Zone Name 
  914.1659;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Dining_Infiltration,  !- Name 
  Flr 1 Dining,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Dining People,  !- Name 
  Flr 1 Dining,  !- Zone Name 
  Dining_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  344.4120,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Dining_Lights,  !- Name 
  Flr 1 Dining,  !- Zone Name 
  Dining_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4429.1339,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Dining room,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Dining_ElecPlug_Equip,  !- Name 
  Flr 1 Dining,  !- Zone Name 
  Dining_Gas_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  444.2846,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Dining *****

Sizing:Zone,
  Flr 1 Dining,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Dining OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Dining OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00354,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000914,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Dining Thermostat,  !- Name 
  Flr 1 Dining,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Dining DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Dining DualSPSched,  !- Name 
  Heating_Tstat_Dining,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Dining;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Dining,  !- Zone Name 
  Flr 1 Dining Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Dining Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Dining Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Dining Air Node,  !- Zone Air Node Name 
  Flr 1 Dining Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Dining Inlet Nodes,  !- Name 
  Flr 1 Dining Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Dining Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Dining Exhaust Nodes,  !- Name 
  Flr 1 Dining Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Dining Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Dining Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Dining Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Dining Dual Duct Box,  !- Name 
  Flr 1 Dining Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Dining Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Dining Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Dining Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Dining Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Dining Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Dining Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00354,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000914,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Dining Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Dining Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Dining Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Dining Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Dining Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Dining Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Dining Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Dining Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Dining Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Dining Heat Pump OA Mixer,  !- Name 
  Flr 1 Dining Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Dining Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Dining Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Dining Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Dining Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Dining Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Dining Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Dining Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Dining Heat Pump Heat Coil,  !- Name
  Flr 1 Dining Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Dining Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Dining Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Dining Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Dining Heat Pump Cool Coil,  !- Name
  Flr 1 Dining Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Dining Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Dining Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Dining Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 1 Dining Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 1 Dining Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 1 Dining Heat Pump Inlet Node;  !- Air Outlet Node 

!***** Process Loads For Zone: Flr 1 Dining *****

WaterUse:Connections,
  Flr 1 Dining Water Equipment,  !- Name 
  Flr 1 Dining Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 1 Dining Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 1 Dining Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 1 Dining Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  0.00013728645316848,  !- Peak Flow Rate {m3/s}
  DINING_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 1 Dining Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 1 Dining Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 1 Dining,  !- Zone Name 
  Flr 1 Dining Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 1 Dining Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 1 Dining Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 1 Dining Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 1 Dining Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 1 Dining Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 1 Elevator,  !- Name 
  0.0000,  !- Direction of Relative North 
  118.8720,  !- X Origin 
  7.6200,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  458.7329,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Elevator Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Elevator,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  50.2920,  0.0000,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -18.2880,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -18.2880,  50.2920,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BC7B6D,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Elevator,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  50.2920,  2.7432,  !- X1, Y1, Z1 
  -18.2880,  41.1480,  2.7432,  !- X2, Y2, Z2 
  0.0000,  41.1480,  2.7432,  !- X3, Y3, Z3 
  0.0000,  50.2920,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  36CF62,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Elevator,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  50.2920,  2.7432,  !- X1, Y1, Z1 
  0.0000,  50.2920,  0.0000,  !- X2, Y2, Z2 
  -18.2880,  50.2920,  0.0000,  !- X3, Y3, Z3 
  -18.2880,  50.2920,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Elevator Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Elevator,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -18.2880,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Elevator Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  South_Window,  !- Construction Name 
  Flr 1 Elevator Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -18.2380,  41.1480,  2.2033,  !- X1, Y1, Z1 
  -18.2380,  41.1480,  1.1000,  !- X2, Y2, Z2 
  -0.0500,  41.1480,  1.1000,  !- X3, Y3, Z3 
  -0.0500,  41.1480,  2.2033;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Flr 1 Elevator Ext Wall:shading_south_1,  !- Name 
  Flr 1 Elevator Ext Wall,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  -18.2380,  40.5963,  2.2033,  !- X1, Y1, Z1 
  -18.2380,  41.1480,  2.2033,  !- X2, Y2, Z2 
  -0.0500,  41.1480,  2.2033,  !- X3, Y3, Z3 
  -0.0500,  40.5963,  2.2033;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  5DE4DD,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Elevator,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  50.2920,  2.7432,  !- X1, Y1, Z1 
  -18.2880,  50.2920,  0.0000,  !- X2, Y2, Z2 
  -18.2880,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -18.2880,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  40298D,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Elevator,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  50.2920,  0.0000,  !- X3, Y3, Z3 
  0.0000,  50.2920,  2.7432;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 1 Elevator,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  -9.144,  45.720,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 1 Elevator Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Elevator,  !- Zone Name 
  334.4509;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Elevator_Infiltration,  !- Name 
  Flr 1 Elevator,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Elevator People,  !- Name 
  Flr 1 Elevator,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  53.9971,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Elevator_Lights,  !- Name 
  Flr 1 Elevator,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1620.4148,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Reception/waiting,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Elevator_ElecPlug_Equip,  !- Name 
  Flr 1 Elevator,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  162.5432,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Elevator *****

Sizing:Zone,
  Flr 1 Elevator,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Elevator OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Elevator OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Elevator Thermostat,  !- Name 
  Flr 1 Elevator,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Elevator DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Elevator DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Elevator,  !- Zone Name 
  Flr 1 Elevator Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Elevator Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Elevator Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Elevator Air Node,  !- Zone Air Node Name 
  Flr 1 Elevator Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Elevator Inlet Nodes,  !- Name 
  Flr 1 Elevator Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Elevator Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Elevator Exhaust Nodes,  !- Name 
  Flr 1 Elevator Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Elevator Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Elevator Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Elevator Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Elevator Dual Duct Box,  !- Name 
  Flr 1 Elevator Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Elevator Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Elevator Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Elevator Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Elevator Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Elevator Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Elevator Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Elevator Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Elevator Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Elevator Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Elevator Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Elevator Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Elevator Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Elevator Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Elevator Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Elevator Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Elevator Heat Pump OA Mixer,  !- Name 
  Flr 1 Elevator Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Elevator Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Elevator Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Elevator Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Elevator Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Elevator Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Elevator Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Elevator Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Elevator Heat Pump Heat Coil,  !- Name
  Flr 1 Elevator Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Elevator Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Elevator Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Elevator Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Elevator Heat Pump Cool Coil,  !- Name
  Flr 1 Elevator Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Elevator Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Elevator Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Elevator Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 1 Elevator Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 1 Elevator Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 1 Elevator Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Flr 1 Exam,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  41.1480,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  672.8083,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Exam Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Exam,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  20.1168,  41.1480,  0.0000,  !- X1, Y1, Z1 
  20.1168,  28.9560,  0.0000,  !- X2, Y2, Z2 
  0.0000,  28.9560,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Exam Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Exam,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  28.9560,  0.0000,  !- X3, Y3, Z3 
  0.0000,  28.9560,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Exam Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  West_Window,  !- Construction Name 
  Flr 1 Exam Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.0980,  2.2064,  !- X1, Y1, Z1 
  0.0000,  41.0980,  1.1000,  !- X2, Y2, Z2 
  0.0000,  29.0060,  1.1000,  !- X3, Y3, Z3 
  0.0000,  29.0060,  2.2064;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  E94E1C,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Exam,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  20.1168,  41.1480,  2.7432,  !- X1, Y1, Z1 
  20.1168,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  6AD5F0,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Exam,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  20.1168,  28.9560,  2.7432,  !- X1, Y1, Z1 
  20.1168,  28.9560,  0.0000,  !- X2, Y2, Z2 
  20.1168,  41.1480,  0.0000,  !- X3, Y3, Z3 
  20.1168,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  C83586,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Exam,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  28.9560,  2.7432,  !- X1, Y1, Z1 
  0.0000,  28.9560,  0.0000,  !- X2, Y2, Z2 
  20.1168,  28.9560,  0.0000,  !- X3, Y3, Z3 
  20.1168,  28.9560,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  3D0621,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Exam,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  28.9560,  2.7432,  !- X2, Y2, Z2 
  20.1168,  28.9560,  2.7432,  !- X3, Y3, Z3 
  20.1168,  41.1480,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Exam Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Exam,  !- Zone Name 
  490.5281;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Exam_Infiltration,  !- Name 
  Flr 1 Exam,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Exam People,  !- Name 
  Flr 1 Exam,  !- Zone Name 
  Office_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  13.1952,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Exam_Lights,  !- Name 
  Flr 1 Exam,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2614.5145,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Examination/treatment room,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Exam_ElecPlug_Equip,  !- Name 
  Flr 1 Exam,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2375.1368,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Exam *****

Sizing:Zone,
  Flr 1 Exam,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Exam OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  1.14004,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Exam OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Exam Thermostat,  !- Name 
  Flr 1 Exam,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Exam DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Exam DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Exam,  !- Zone Name 
  Flr 1 Exam Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Exam Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Exam Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Exam Air Node,  !- Zone Air Node Name 
  Flr 1 Exam Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Exam Inlet Nodes,  !- Name 
  Flr 1 Exam Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Exam Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Exam Exhaust Nodes,  !- Name 
  Flr 1 Exam Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Exam Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Exam Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Exam Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Exam Dual Duct Box,  !- Name 
  Flr 1 Exam Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Exam Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Exam Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Exam Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Exam Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Exam Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Exam Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Exam Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Exam Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Exam Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Exam Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Exam Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Exam Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Exam Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Exam Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Exam Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Exam Heat Pump OA Mixer,  !- Name 
  Flr 1 Exam Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Exam Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Exam Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Exam Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Exam Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Exam Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Exam Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Exam Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Exam Heat Pump Heat Coil,  !- Name
  Flr 1 Exam Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Exam Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Exam Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Exam Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Exam Heat Pump Cool Coil,  !- Name
  Flr 1 Exam Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Exam Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Exam Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Exam Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 1 Exam Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 1 Exam Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 1 Exam Heat Pump Inlet Node;  !- Air Outlet Node 

!***** Process Loads For Zone: Flr 1 Exam *****

WaterUse:Connections,
  Flr 1 Exam Water Equipment,  !- Name 
  Flr 1 Exam Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 1 Exam Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 1 Exam Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 1 Exam Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  5.259755157888E-6,  !- Peak Flow Rate {m3/s}
  OFFICE_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 1 Exam Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 1 Exam Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 1 Exam,  !- Zone Name 
  Flr 1 Exam Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 1 Exam Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 1 Exam Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 1 Exam Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 1 Exam Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 1 Exam Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 1 Food Storage,  !- Name 
  0.0000,  !- Direction of Relative North 
  85.6488,  !- X Origin 
  16.7640,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  511.9969,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Food Storage Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Food Storage,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  53.6448,  0.0000,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -14.9352,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -14.9352,  53.6448,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  DF4522,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Food Storage,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  53.6448,  0.0000,  !- X3, Y3, Z3 
  0.0000,  53.6448,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  3D0377,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Food Storage,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  53.6448,  2.7432,  !- X1, Y1, Z1 
  0.0000,  53.6448,  0.0000,  !- X2, Y2, Z2 
  -14.9352,  53.6448,  0.0000,  !- X3, Y3, Z3 
  -14.9352,  53.6448,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  394654,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Food Storage,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -14.9352,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -14.9352,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  2756E6,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Food Storage,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -14.9352,  53.6448,  2.7432,  !- X1, Y1, Z1 
  -14.9352,  53.6448,  0.0000,  !- X2, Y2, Z2 
  -14.9352,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -14.9352,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  14FA96,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Food Storage,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -14.9352,  53.6448,  2.7432,  !- X1, Y1, Z1 
  -14.9352,  41.1480,  2.7432,  !- X2, Y2, Z2 
  0.0000,  41.1480,  2.7432,  !- X3, Y3, Z3 
  0.0000,  53.6448,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Food Storage Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Food Storage,  !- Zone Name 
  373.2844;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Food Storage_Infiltration,  !- Name 
  Flr 1 Food Storage,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.07111068100416,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Food Storage People,  !- Name 
  Flr 1 Food Storage,  !- Zone Name 
  Kitchen_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  10.0414,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Food Storage_Lights,  !- Name 
  Flr 1 Food Storage,  !- Zone Name 
  Dining_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2411.4173,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Food preparation center,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Food Storage_ElecPlug_Equip,  !- Name 
  Flr 1 Food Storage,  !- Zone Name 
  Dining_Gas_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1807.4431,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ElectricEquipment,
  Flr 1 Food Storage_ElecProcess_Equip,  !- Name 
  Flr 1 Food Storage,  !- Zone Name 
  Dining_Gas_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  31642.0133,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

GasEquipment,
  Flr 1 Food Storage_GasProcess_Equip,  !- Name 
  Flr 1 Food Storage,  !- Zone Name 
  Dining_Gas_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  314066.5752,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Food Storage *****

Sizing:Zone,
  Flr 1 Food Storage,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Food Storage OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.916538,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Food Storage OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.66369968937216,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Food Storage Thermostat,  !- Name 
  Flr 1 Food Storage,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Food Storage DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Food Storage DualSPSched,  !- Name 
  Heating_Tstat_Kitchen,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Kitchen;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Food Storage,  !- Zone Name 
  Flr 1 Food Storage Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Food Storage Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Food Storage Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Food Storage Air Node,  !- Zone Air Node Name 
  Flr 1 Food Storage Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Food Storage Inlet Nodes,  !- Name 
  Flr 1 Food Storage Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Food Storage Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Food Storage Exhaust Nodes,  !- Name 
  Flr 1 Food Storage Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Food Storage Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Food Storage Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Food Storage Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Food Storage Dual Duct Box,  !- Name 
  Flr 1 Food Storage Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Food Storage Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Food Storage Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Food Storage Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Food Storage Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Food Storage Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Food Storage Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.66369968937216,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Food Storage Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Food Storage Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Food Storage Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Food Storage Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Food Storage Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Food Storage Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Food Storage Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Food Storage Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Food Storage Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Food Storage Heat Pump OA Mixer,  !- Name 
  Flr 1 Food Storage Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Food Storage Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Food Storage Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Food Storage Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Food Storage Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Food Storage Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Food Storage Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Food Storage Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Food Storage Heat Pump Heat Coil,  !- Name
  Flr 1 Food Storage Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Food Storage Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Food Storage Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Food Storage Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Food Storage Heat Pump Cool Coil,  !- Name
  Flr 1 Food Storage Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Food Storage Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Food Storage Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Food Storage Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 1 Food Storage Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 1 Food Storage Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 1 Food Storage Heat Pump Inlet Node;  !- Air Outlet Node 

!***** Process Loads For Zone: Flr 1 Food Storage *****

WaterUse:Connections,
  Flr 1 Food Storage Water Equipment,  !- Name 
  Flr 1 Food Storage Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 1 Food Storage Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 1 Food Storage Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 1 Food Storage Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  0.00013985,  !- Peak Flow Rate {m3/s}
  KITCHEN_SWH_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 1 Food Storage Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 1 Food Storage Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 1 Food Storage,  !- Zone Name 
  Flr 1 Food Storage Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 1 Food Storage Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 1 Food Storage Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 1 Food Storage Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 1 Food Storage Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 1 Food Storage Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

!- A15KitchenFreezer is a WalkIn Freezer based on Krack KR34P111EBB served by the -23sst Rack A.
!- NOTES : 
Refrigeration:WalkIn,
  Flr 1 Food Storage_A15KitchenFreezer_Walkin:1,  !- Name [Based on Krack KR34P111EBB]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  14538.00,  !- Rated Coil Cooling Capacity {W} [9,600 Btu/hr]
  -17.78,  !- WalkIn Operating Temperature {C}  [0F]
  -27.22,  !- Rated Cooling Source Temperature {C}  [-17F]
  335.00,  !- Rated Total Heating Power {W}  [Evap drain pan only]
  Flr 1 Food Storage_A15KitchenFreezer_Walkin:1_HeatingPowerSchedule,  !- Heating Power Schedule Name
  335.00,  !- Rated Cooling Coil Fan Power {W}  [Standard PSC Motor]
  0.00,  !- Rated Cooling Coil Fan Power {W}  [No Circulation Fan]
  0.00,  !- Rated Total Lighting Power {W}  []
  Flr 1 Food Storage_A15KitchenFreezer_Walkin:1_WalkinLightingSchedule,  !- Lighting Schedule Name
  HotFluid,  !- Defrost Type [HotFluid accounts for Hot Gas and Hot Brine]
  TemperatureTermination,  !- Defrost Control Type
  Flr 1 Food Storage_A15KitchenFreezer_Walkin:1_DefrostSchedule,  !- Defrost Schedule Name  [3/day first start at 03:55]
  Flr 1 Food Storage_A15KitchenFreezer_Walkin:1_DefrostDripDownSchedule,  !- Defrost Drip-Down Schedule Name
  592.00,  !- Defrost Power {W}
  0.3,  !- Temperature Termination Defrost Fraction to Ice
  Flr 1 Food Storage_A15KitchenFreezer_Walkin:1_RestockSchedule,  !- Restocking Schedule Name
  1.36,  !- Average Refrigerant Charge Inventory {kg}  [3.0 lb]
  16.79,  !- Insulated Floor Surface Area {m2}  [112 ft2]
  5.68,  !- Insulated Floor U-Value {W/m2-C}  [R-40.0]
  Flr 1 Food Storage,  !- Zone Name
  51.88,  !- Total Insulated Surface Area Facing this Zone {m2}  [552 ft2]
  0.23,  !- Insulated Surface U-Value Facing this Zone {W/m2-C}  [R-40.0]
  0.00,  !- Area of Glass Reach In Doors Facing this Zone {m2}  [0 ft2]
  0.00,  !- Height of Glass Reach In Doors Facing this Zone {m}  [0 ft]
  2.27,  !- Glass Reach In Door U Value Facing this Zone {W/m2-C}  [R-2.5]
  Flr 1 Food Storage_A15KitchenFreezer_Walkin:1_ReachInDoorSchedule,  !- Glass Reach In Door Opening Schedule Name Facing this Zone  [No Door]
  2.23,  !- Area of Stocking Doors Facing this Zone {m2}  [0 ft2]
  1.83,  !- Height of Stocking Doors Facing this Zone {m}  [0 ft]
  2.27,  !- Stocking Door U Value Facing this Zone {W/m2-C}  [R-2.5]
  Flr 1 Food Storage_A15KitchenFreezer_Walkin:1_StockingDoorSchedule,  !- Stocking Door Opening Schedule Name Facing this Zone  [Open 10% of during opening hours.]
  None;  !- Stocking Door Opening Protection Type Facing this Zone  [None, Air Curtain, or Strip Curtain]

Schedule:Compact,
  Flr 1 Food Storage_A15KitchenFreezer_Walkin:1_HeatingPowerSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1.00;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Food Storage_A15KitchenFreezer_Walkin:1_DefrostSchedule,  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Food Storage_A15KitchenFreezer_Walkin:1_DefrostDripDownSchedule,  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Food Storage_A15KitchenFreezer_Walkin:1_RestockSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.00;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Food Storage_A15KitchenFreezer_Walkin:1_ReachInDoorSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.00;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Food Storage_A15KitchenFreezer_Walkin:1_StockingDoorSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.104;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Food Storage_A15KitchenFreezer_Walkin:1_WalkinLightingSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 01:00, 1.00,  !- Complex field #3 
  Until: 05:00, 0.00,  !- Complex field #4 
  Until: 24:00, 1.00;  !- Complex field #5 

!- B24SpecialtyCooler is a WalkIn Cooler based on Krack KR34P111EAK served by the 18sst Rack B.
!- NOTES : 
Refrigeration:WalkIn,
  Flr 1 Food Storage_B24SpecialtyCooler_Walkin:2,  !- Name [Based on Krack KR34P111EAK]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  11146.00,  !- Rated Coil Cooling Capacity {W} [11,000 Btu/hr]
  0.00,  !- WalkIn Operating Temperature {C}  [32F]
  -6.11,  !- Rated Cooling Source Temperature {C}  [21F]
  0.00,  !- Rated Total Heating Power {W}  []
  Flr 1 Food Storage_B24SpecialtyCooler_Walkin:2_HeatingPowerSchedule,  !- Heating Power Schedule Name
  361.00,  !- Rated Cooling Coil Fan Power {W}  [EC Motors]
  0.00,  !- Rated Cooling Coil Fan Power {W}  [No Circulation Fan]
  0.00,  !- Rated Total Lighting Power {W}  []
  Flr 1 Food Storage_B24SpecialtyCooler_Walkin:2_WalkinLightingSchedule,  !- Lighting Schedule Name
  Electric,  !- Defrost Type [HotFluid accounts for Hot Gas and Hot Brine]
  TemperatureTermination,  !- Defrost Control Type
  Flr 1 Food Storage_B24SpecialtyCooler_Walkin:2_DefrostSchedule,  !- Defrost Schedule Name  [3/day first start at 06:40]
  Flr 1 Food Storage_B24SpecialtyCooler_Walkin:2_DefrostDripDownSchedule,  !- Defrost Drip-Down Schedule Name
  7495.00,  !- Defrost Power {W}
  0.3,  !- Temperature Termination Defrost Fraction to Ice
  Flr 1 Food Storage_B24SpecialtyCooler_Walkin:2_RestockSchedule,  !- Restocking Schedule Name
  1.36,  !- Average Refrigerant Charge Inventory {kg}  [3.0 lb]
  44.56,  !- Insulated Floor Surface Area {m2}  [153 ft2]
  5.68,  !- Insulated Floor U-Value {W/m2-C}  [R-25.0]
  Flr 1 Food Storage,  !- Zone Name
  99.61,  !- Total Insulated Surface Area Facing this Zone {m2}  [673 ft2]
  0.38,  !- Insulated Surface U-Value Facing this Zone {W/m2-C}  [R-25.0]
  0.00,  !- Area of Glass Reach In Doors Facing this Zone {m2}  [0 ft2]
  0.00,  !- Height of Glass Reach In Doors Facing this Zone {m}  [0 ft]
  2.27,  !- Glass Reach In Door U Value Facing this Zone {W/m2-C}  [R-2.5]
  Flr 1 Food Storage_B24SpecialtyCooler_Walkin:2_ReachInDoorSchedule,  !- Glass Reach In Door Opening Schedule Name Facing this Zone  [No Door]
  2.23,  !- Area of Stocking Doors Facing this Zone {m2}  [0 ft2]
  1.83,  !- Height of Stocking Doors Facing this Zone {m}  [0 ft]
  2.27,  !- Stocking Door U Value Facing this Zone {W/m2-C}  [R-2.5]
  Flr 1 Food Storage_B24SpecialtyCooler_Walkin:2_StockingDoorSchedule,  !- Stocking Door Opening Schedule Name Facing this Zone  [Open 10% of during opening hours.]
  None;  !- Stocking Door Opening Protection Type Facing this Zone  [None, Air Curtain, or Strip Curtain]

Schedule:Compact,
  Flr 1 Food Storage_B24SpecialtyCooler_Walkin:2_HeatingPowerSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1.00;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Food Storage_B24SpecialtyCooler_Walkin:2_DefrostSchedule,  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Food Storage_B24SpecialtyCooler_Walkin:2_DefrostDripDownSchedule,  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Food Storage_B24SpecialtyCooler_Walkin:2_RestockSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.00;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Food Storage_B24SpecialtyCooler_Walkin:2_ReachInDoorSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.00;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Food Storage_B24SpecialtyCooler_Walkin:2_StockingDoorSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.104;  !- Complex field #3 

Schedule:Compact,
  Flr 1 Food Storage_B24SpecialtyCooler_Walkin:2_WalkinLightingSchedule,  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 01:00, 1.00,  !- Complex field #3 
  Until: 05:00, 0.00,  !- Complex field #4 
  Until: 24:00, 1.00;  !- Complex field #5 

Zone,
  Flr 1 Gas Storage,  !- Name 
  0.0000,  !- Direction of Relative North 
  74.3712,  !- X Origin 
  74.6760,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  159.0274,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Gas Storage Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Gas Storage,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  56.9976,  0.0000,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -3.6576,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -3.6576,  56.9976,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  90A189,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Gas Storage,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6576,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -3.6576,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  3AE430,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Gas Storage,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  56.9976,  0.0000,  !- X3, Y3, Z3 
  0.0000,  56.9976,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Gas Storage Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Gas Storage,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  56.9976,  2.7432,  !- X1, Y1, Z1 
  0.0000,  56.9976,  0.0000,  !- X2, Y2, Z2 
  -3.6576,  56.9976,  0.0000,  !- X3, Y3, Z3 
  -3.6576,  56.9976,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Gas Storage Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  North_Window,  !- Construction Name 
  Flr 1 Gas Storage Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -0.0500,  56.9976,  2.2281,  !- X1, Y1, Z1 
  -0.0500,  56.9976,  1.1000,  !- X2, Y2, Z2 
  -3.6076,  56.9976,  1.1000,  !- X3, Y3, Z3 
  -3.6076,  56.9976,  2.2281;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  4EBFE4,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Gas Storage,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6576,  56.9976,  2.7432,  !- X1, Y1, Z1 
  -3.6576,  41.1480,  2.7432,  !- X2, Y2, Z2 
  0.0000,  41.1480,  2.7432,  !- X3, Y3, Z3 
  0.0000,  56.9976,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  7AD66D,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Gas Storage,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6576,  56.9976,  2.7432,  !- X1, Y1, Z1 
  -3.6576,  56.9976,  0.0000,  !- X2, Y2, Z2 
  -3.6576,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -3.6576,  41.1480,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Gas Storage Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Gas Storage,  !- Zone Name 
  115.9430;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Gas Storage_Infiltration,  !- Name 
  Flr 1 Gas Storage,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Flr 1 Gas Storage_Lights,  !- Name 
  Flr 1 Gas Storage,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  449.2791,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Anesthesia gas storage,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

!***** Space Conditioning For Zone: Flr 1 Gas Storage *****

Sizing:Zone,
  Flr 1 Gas Storage,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Gas Storage OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.357321,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Gas Storage OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0353626131456,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Gas Storage Thermostat,  !- Name 
  Flr 1 Gas Storage,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Gas Storage DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Gas Storage DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Gas Storage,  !- Zone Name 
  Flr 1 Gas Storage Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Gas Storage Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Gas Storage Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Gas Storage Air Node,  !- Zone Air Node Name 
  Flr 1 Gas Storage Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Gas Storage Inlet Nodes,  !- Name 
  Flr 1 Gas Storage Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Gas Storage Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Gas Storage Exhaust Nodes,  !- Name 
  Flr 1 Gas Storage Heat Pump Exhaust Node,  !- Node 1 Name 
  Flr 1 Gas Storage Exhaust Fan 1 Inlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Gas Storage Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Gas Storage Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Gas Storage Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  Fan:ZoneExhaust,  !- Zone Equipment 3 Object Type 
  Flr 1 Gas Storage Exhaust Fan 1,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Gas Storage Dual Duct Box,  !- Name 
  Flr 1 Gas Storage Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Gas Storage Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Gas Storage Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Gas Storage Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Gas Storage Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Gas Storage Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Gas Storage Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0353626131456,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Gas Storage Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Gas Storage Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Gas Storage Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Gas Storage Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Gas Storage Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Gas Storage Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Gas Storage Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Gas Storage Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Gas Storage Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Gas Storage Heat Pump OA Mixer,  !- Name 
  Flr 1 Gas Storage Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Gas Storage Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Gas Storage Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Gas Storage Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Gas Storage Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Gas Storage Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Gas Storage Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Gas Storage Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Gas Storage Heat Pump Heat Coil,  !- Name
  Flr 1 Gas Storage Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Gas Storage Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Gas Storage Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Gas Storage Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Gas Storage Heat Pump Cool Coil,  !- Name
  Flr 1 Gas Storage Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Gas Storage Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Gas Storage Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Gas Storage Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 1 Gas Storage Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 1 Gas Storage Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 1 Gas Storage Heat Pump Inlet Node;  !- Air Outlet Node 

Fan:ZoneExhaust,
  Flr 1 Gas Storage Exhaust Fan 1,  !- Name 
  Hours_of_operation,  !- Availability Schedule Name 
  0.5000,  !- Fan Efficiency {}
  187.0000,  !- Pressure Rise {Pa}
  0.0318,  !- Maximum Flow Rate {m3/s} [*******]
  Flr 1 Gas Storage Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name 
  Flr 1 Gas Storage Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name 
  Zone Exhaust Fans;  !- End-Use Subcategory 

Zone,
  Flr 1 Imaging,  !- Name 
  0.0000,  !- Direction of Relative North 
  27.4320,  !- X Origin 
  28.9560,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  387.3745,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Imaging Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Imaging,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  0.0000,  !- X1, Y1, Z1 
  0.0000,  35.0520,  0.0000,  !- X2, Y2, Z2 
  -23.1648,  35.0520,  0.0000,  !- X3, Y3, Z3 
  -23.1648,  41.1480,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  B864B2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Imaging,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -23.1648,  35.0520,  2.7432,  !- X1, Y1, Z1 
  -23.1648,  35.0520,  0.0000,  !- X2, Y2, Z2 
  0.0000,  35.0520,  0.0000,  !- X3, Y3, Z3 
  0.0000,  35.0520,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  A5503D,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Imaging,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -23.1648,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -23.1648,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -23.1648,  35.0520,  0.0000,  !- X3, Y3, Z3 
  -23.1648,  35.0520,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  208A67,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Imaging,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -23.1648,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -23.1648,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  1AF1E6,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Imaging,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  35.0520,  2.7432,  !- X1, Y1, Z1 
  0.0000,  35.0520,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  677A76,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Imaging,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -23.1648,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -23.1648,  35.0520,  2.7432,  !- X2, Y2, Z2 
  0.0000,  35.0520,  2.7432,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Imaging Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Imaging,  !- Zone Name 
  282.4252;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Imaging_Infiltration,  !- Name 
  Flr 1 Imaging,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.0538020085248,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Imaging People,  !- Name 
  Flr 1 Imaging,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  7.5972,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Imaging_Lights,  !- Name 
  Flr 1 Imaging,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  608.6264,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Radiology/imaging,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Imaging_ElecPlug_Equip,  !- Name 
  Flr 1 Imaging,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1367.5030,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ElectricEquipment,
  Flr 1 Imaging_ElecProcess_Equip,  !- Name 
  Flr 1 Imaging,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  10943.8369,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Imaging *****

Sizing:Zone,
  Flr 1 Imaging,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Imaging OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.656385,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Imaging OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Imaging Thermostat,  !- Name 
  Flr 1 Imaging,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Imaging DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Imaging DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Imaging,  !- Zone Name 
  Flr 1 Imaging Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Imaging Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Imaging Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Imaging Air Node,  !- Zone Air Node Name 
  Flr 1 Imaging Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Imaging Inlet Nodes,  !- Name 
  Flr 1 Imaging Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Imaging Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Imaging Exhaust Nodes,  !- Name 
  Flr 1 Imaging Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Imaging Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Imaging Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Imaging Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Imaging Dual Duct Box,  !- Name 
  Flr 1 Imaging Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Imaging Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Imaging Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Imaging Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Imaging Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Imaging Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Imaging Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Imaging Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Imaging Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Imaging Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Imaging Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Imaging Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Imaging Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Imaging Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Imaging Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Imaging Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Imaging Heat Pump OA Mixer,  !- Name 
  Flr 1 Imaging Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Imaging Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Imaging Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Imaging Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Imaging Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Imaging Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Imaging Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Imaging Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Imaging Heat Pump Heat Coil,  !- Name
  Flr 1 Imaging Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Imaging Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Imaging Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Imaging Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Imaging Heat Pump Cool Coil,  !- Name
  Flr 1 Imaging Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Imaging Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Imaging Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Imaging Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 1 Imaging Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 1 Imaging Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 1 Imaging Heat Pump Inlet Node;  !- Air Outlet Node 

!***** Process Loads For Zone: Flr 1 Imaging *****

WaterUse:Connections,
  Flr 1 Imaging Water Equipment,  !- Name 
  Flr 1 Imaging Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 1 Imaging Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 1 Imaging Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 1 Imaging Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  6.0545774134016E-6,  !- Peak Flow Rate {m3/s}
  24_7_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 1 Imaging Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 1 Imaging Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 1 Imaging,  !- Zone Name 
  Flr 1 Imaging Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 1 Imaging Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 1 Imaging Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 1 Imaging Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 1 Imaging Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 1 Imaging Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 1 Kitchen,  !- Name 
  0.0000,  !- Direction of Relative North 
  85.6488,  !- X Origin 
  29.2608,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  511.9969,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Kitchen Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Kitchen,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  53.6448,  0.0000,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -14.9352,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -14.9352,  53.6448,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  97B7B2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Kitchen,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  53.6448,  2.7432,  !- X1, Y1, Z1 
  0.0000,  53.6448,  0.0000,  !- X2, Y2, Z2 
  -14.9352,  53.6448,  0.0000,  !- X3, Y3, Z3 
  -14.9352,  53.6448,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  83BE62,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Kitchen,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  53.6448,  0.0000,  !- X3, Y3, Z3 
  0.0000,  53.6448,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BD9906,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Kitchen,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -14.9352,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -14.9352,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  8FA7FA,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Kitchen,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -14.9352,  53.6448,  2.7432,  !- X1, Y1, Z1 
  -14.9352,  53.6448,  0.0000,  !- X2, Y2, Z2 
  -14.9352,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -14.9352,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  9A2204,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Kitchen,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -14.9352,  53.6448,  2.7432,  !- X1, Y1, Z1 
  -14.9352,  41.1480,  2.7432,  !- X2, Y2, Z2 
  0.0000,  41.1480,  2.7432,  !- X3, Y3, Z3 
  0.0000,  53.6448,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Kitchen Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Kitchen,  !- Zone Name 
  373.2844;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Kitchen_Infiltration,  !- Name 
  Flr 1 Kitchen,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.07111068100416,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Kitchen People,  !- Name 
  Flr 1 Kitchen,  !- Zone Name 
  Kitchen_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  10.0414,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Kitchen_Lights,  !- Name 
  Flr 1 Kitchen,  !- Zone Name 
  Dining_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2411.4173,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Food preparation center,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Kitchen_ElecPlug_Equip,  !- Name 
  Flr 1 Kitchen,  !- Zone Name 
  Dining_Gas_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1807.4431,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ElectricEquipment,
  Flr 1 Kitchen_ElecProcess_Equip,  !- Name 
  Flr 1 Kitchen,  !- Zone Name 
  Dining_Gas_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  31642.0133,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

GasEquipment,
  Flr 1 Kitchen_GasProcess_Equip,  !- Name 
  Flr 1 Kitchen,  !- Zone Name 
  Dining_Gas_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  314066.5752,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Kitchen *****

Sizing:Zone,
  Flr 1 Kitchen,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Kitchen OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.916538,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Kitchen OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  11.14,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Kitchen Thermostat,  !- Name 
  Flr 1 Kitchen,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Kitchen DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Kitchen DualSPSched,  !- Name 
  Heating_Tstat_Kitchen,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Kitchen;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Kitchen,  !- Zone Name 
  Flr 1 Kitchen Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Kitchen Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Kitchen Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Kitchen Air Node,  !- Zone Air Node Name 
  Flr 1 Kitchen Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Kitchen Inlet Nodes,  !- Name 
  Flr 1 Kitchen Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Kitchen Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Kitchen Exhaust Nodes,  !- Name 
  Flr 1 Kitchen Heat Pump Exhaust Node,  !- Node 1 Name 
  Flr 1 Kitchen Exhaust Fan 1 Inlet Node,  !- Node 2 Name 
  Flr 1 Kitchen Exhaust Fan 2 Inlet Node,  !- Node 3 Name 
  Flr 1 Kitchen Exhaust Fan 3 Inlet Node;  !- Node 4 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Kitchen Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Kitchen Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Kitchen Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  Fan:ZoneExhaust,  !- Zone Equipment 3 Object Type 
  Flr 1 Kitchen Exhaust Fan 1,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3,  !- Zone Equipment 3 Heating Priority 
  Fan:ZoneExhaust,  !- Zone Equipment 4 Object Type 
  Flr 1 Kitchen Exhaust Fan 2,  !- Zone Equipment 4 Name 
  4,  !- Zone Equipment 4 Cooling Priority 
  4,  !- Zone Equipment 4 Heating Priority 
  Fan:ZoneExhaust,  !- Zone Equipment 5 Object Type 
  Flr 1 Kitchen Exhaust Fan 3,  !- Zone Equipment 5 Name 
  5,  !- Zone Equipment 5 Cooling Priority 
  5;  !- Zone Equipment 5 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Kitchen Dual Duct Box,  !- Name 
  Flr 1 Kitchen Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Kitchen Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Kitchen Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Kitchen Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Kitchen Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Kitchen Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Kitchen Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  11.14,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Kitchen Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Kitchen Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Kitchen Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Kitchen Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Kitchen Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Kitchen Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Kitchen Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Kitchen Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Kitchen Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Kitchen Heat Pump OA Mixer,  !- Name 
  Flr 1 Kitchen Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Kitchen Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Kitchen Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Kitchen Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Kitchen Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Kitchen Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Kitchen Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Kitchen Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Kitchen Heat Pump Heat Coil,  !- Name
  Flr 1 Kitchen Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Kitchen Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Kitchen Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Kitchen Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Kitchen Heat Pump Cool Coil,  !- Name
  Flr 1 Kitchen Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Kitchen Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Kitchen Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Kitchen Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 1 Kitchen Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 1 Kitchen Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 1 Kitchen Heat Pump Inlet Node;  !- Air Outlet Node 

Fan:ZoneExhaust,
  Flr 1 Kitchen Exhaust Fan 1,  !- Name 
  Kitchen_Exh_Sch,  !- Availability Schedule Name 
  0.5500,  !- Fan Efficiency {}
  573.0000,  !- Pressure Rise {Pa}
  4.7700,  !- Maximum Flow Rate {m3/s} [*******]
  Flr 1 Kitchen Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name 
  Flr 1 Kitchen Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name 
  Zone Exhaust Fans;  !- End-Use Subcategory 

Fan:ZoneExhaust,
  Flr 1 Kitchen Exhaust Fan 2,  !- Name 
  Kitchen_Exh_Sch,  !- Availability Schedule Name 
  0.5600,  !- Fan Efficiency {}
  473.0000,  !- Pressure Rise {Pa}
  5.9000,  !- Maximum Flow Rate {m3/s} [*******]
  Flr 1 Kitchen Exhaust Fan 2 Inlet Node,  !- Air Inlet Node Name 
  Flr 1 Kitchen Exhaust Fan 2 Outlet Node,  !- Air Outlet Node Name 
  Zone Exhaust Fans;  !- End-Use Subcategory 

Fan:ZoneExhaust,
  Flr 1 Kitchen Exhaust Fan 3,  !- Name 
  Kitchen_Exh_Sch,  !- Availability Schedule Name 
  0.4700,  !- Fan Efficiency {}
  187.0000,  !- Pressure Rise {Pa}
  0.4700,  !- Maximum Flow Rate {m3/s} [*******]
  Flr 1 Kitchen Exhaust Fan 3 Inlet Node,  !- Air Inlet Node Name 
  Flr 1 Kitchen Exhaust Fan 3 Outlet Node,  !- Air Outlet Node Name 
  Zone Exhaust Fans;  !- End-Use Subcategory 

!***** Process Loads For Zone: Flr 1 Kitchen *****

WaterUse:Connections,
  Flr 1 Kitchen Water Equipment,  !- Name 
  Flr 1 Kitchen Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 1 Kitchen Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 1 Kitchen Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 1 Kitchen Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  0.00013985,  !- Peak Flow Rate {m3/s}
  KITCHEN_SWH_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 1 Kitchen Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 1 Kitchen Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 1 Kitchen,  !- Zone Name 
  Flr 1 Kitchen Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 1 Kitchen Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 1 Kitchen Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 1 Kitchen Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 1 Kitchen Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 1 Kitchen Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 1 Lab 1,  !- Name 
  0.0000,  !- Direction of Relative North 
  52.4256,  !- X Origin 
  47.2440,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  509.7032,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Lab 1 Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Lab 1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  0.0000,  !- X1, Y1, Z1 
  0.0000,  28.9560,  0.0000,  !- X2, Y2, Z2 
  -15.2400,  28.9560,  0.0000,  !- X3, Y3, Z3 
  -15.2400,  41.1480,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  41B2CC,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Lab 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -15.2400,  28.9560,  2.7432,  !- X1, Y1, Z1 
  -15.2400,  28.9560,  0.0000,  !- X2, Y2, Z2 
  0.0000,  28.9560,  0.0000,  !- X3, Y3, Z3 
  0.0000,  28.9560,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  593900,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Lab 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -15.2400,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -15.2400,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -15.2400,  28.9560,  0.0000,  !- X3, Y3, Z3 
  -15.2400,  28.9560,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BCB089,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Lab 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -15.2400,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -15.2400,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  2D4E7C,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Lab 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -15.2400,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -15.2400,  28.9560,  2.7432,  !- X2, Y2, Z2 
  0.0000,  28.9560,  2.7432,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  64A6CA,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Lab 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  28.9560,  2.7432,  !- X1, Y1, Z1 
  0.0000,  28.9560,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Lab 1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Lab 1,  !- Zone Name 
  371.6122;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Lab 1_Infiltration,  !- Name 
  Flr 1 Lab 1,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.07079211648,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Lab 1 People,  !- Name 
  Flr 1 Lab 1,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  9.9964,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Lab 1_Lights,  !- Name 
  Flr 1 Lab 1,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1800.4609,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Laboratory,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Lab 1_ElecPlug_Equip,  !- Name 
  Flr 1 Lab 1,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1799.3461,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ElectricEquipment,
  Flr 1 Lab 1_ElecProcess_Equip,  !- Name 
  Flr 1 Lab 1,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  5399.7105,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Lab 1 *****

Sizing:Zone,
  Flr 1 Lab 1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Lab 1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.863664,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Lab 1 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Lab 1 Thermostat,  !- Name 
  Flr 1 Lab 1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Lab 1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Lab 1 DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Lab 1,  !- Zone Name 
  Flr 1 Lab 1 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Lab 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Lab 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Lab 1 Air Node,  !- Zone Air Node Name 
  Flr 1 Lab 1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Lab 1 Inlet Nodes,  !- Name 
  Flr 1 Lab 1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Lab 1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Lab 1 Exhaust Nodes,  !- Name 
  Flr 1 Lab 1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Lab 1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Lab 1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Lab 1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Lab 1 Dual Duct Box,  !- Name 
  Flr 1 Lab 1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Lab 1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Lab 1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Lab 1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Lab 1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Lab 1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Lab 1 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Lab 1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Lab 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Lab 1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Lab 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Lab 1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Lab 1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Lab 1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Lab 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Lab 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Lab 1 Heat Pump OA Mixer,  !- Name 
  Flr 1 Lab 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Lab 1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Lab 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Lab 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Lab 1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Lab 1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Lab 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Lab 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Lab 1 Heat Pump Heat Coil,  !- Name
  Flr 1 Lab 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Lab 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Lab 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Lab 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Lab 1 Heat Pump Cool Coil,  !- Name
  Flr 1 Lab 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Lab 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Lab 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Lab 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 1 Lab 1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 1 Lab 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 1 Lab 1 Heat Pump Inlet Node;  !- Air Outlet Node 

!***** Process Loads For Zone: Flr 1 Lab 1 *****

WaterUse:Connections,
  Flr 1 Lab 1 Water Equipment,  !- Name 
  Flr 1 Lab 1 Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 1 Lab 1 Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 1 Lab 1 Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 1 Lab 1 Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  7.96654922816E-6,  !- Peak Flow Rate {m3/s}
  24_7_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 1 Lab 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 1 Lab 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 1 Lab 1,  !- Zone Name 
  Flr 1 Lab 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 1 Lab 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 1 Lab 1 Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 1 Lab 1 Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 1 Lab 1 Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 1 Lab 1 Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 1 Lab 2,  !- Name 
  0.0000,  !- Direction of Relative North 
  100.5840,  !- X Origin 
  41.7576,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  1248.7729,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Lab 2 Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Lab 2,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  56.3880,  0.0000,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -29.8704,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -29.8704,  56.3880,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  655607,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Lab 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  56.3880,  2.7432,  !- X1, Y1, Z1 
  0.0000,  56.3880,  0.0000,  !- X2, Y2, Z2 
  -29.8704,  56.3880,  0.0000,  !- X3, Y3, Z3 
  -29.8704,  56.3880,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EF715E,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Lab 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -29.8704,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -29.8704,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Lab 2 Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Lab 2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  56.3880,  0.0000,  !- X3, Y3, Z3 
  0.0000,  56.3880,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Lab 2 Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  East_Window,  !- Construction Name 
  Flr 1 Lab 2 Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.1980,  2.2045,  !- X1, Y1, Z1 
  0.0000,  41.1980,  1.1000,  !- X2, Y2, Z2 
  0.0000,  56.3380,  1.1000,  !- X3, Y3, Z3 
  0.0000,  56.3380,  2.2045;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  549871,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Lab 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -29.8704,  56.3880,  2.7432,  !- X1, Y1, Z1 
  -29.8704,  41.1480,  2.7432,  !- X2, Y2, Z2 
  0.0000,  41.1480,  2.7432,  !- X3, Y3, Z3 
  0.0000,  56.3880,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  55D0E3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Lab 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -29.8704,  56.3880,  2.7432,  !- X1, Y1, Z1 
  -29.8704,  56.3880,  0.0000,  !- X2, Y2, Z2 
  -29.8704,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -29.8704,  41.1480,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Lab 2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Lab 2,  !- Zone Name 
  910.4498;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Lab 2_Infiltration,  !- Name 
  Flr 1 Lab 2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Lab 2 People,  !- Name 
  Flr 1 Lab 2,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  24.4911,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Lab 2_Lights,  !- Name 
  Flr 1 Lab 2,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4411.1292,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Laboratory,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Lab 2_ElecPlug_Equip,  !- Name 
  Flr 1 Lab 2,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  4408.3979,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ElectricEquipment,
  Flr 1 Lab 2_ElecProcess_Equip,  !- Name 
  Flr 1 Lab 2,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  13229.2907,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Lab 2 *****

Sizing:Zone,
  Flr 1 Lab 2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Lab 2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  2.11598,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Lab 2 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Lab 2 Thermostat,  !- Name 
  Flr 1 Lab 2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Lab 2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Lab 2 DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Lab 2,  !- Zone Name 
  Flr 1 Lab 2 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Lab 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Lab 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Lab 2 Air Node,  !- Zone Air Node Name 
  Flr 1 Lab 2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Lab 2 Inlet Nodes,  !- Name 
  Flr 1 Lab 2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Lab 2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Lab 2 Exhaust Nodes,  !- Name 
  Flr 1 Lab 2 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Lab 2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Lab 2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Lab 2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Lab 2 Dual Duct Box,  !- Name 
  Flr 1 Lab 2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Lab 2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Lab 2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Lab 2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Lab 2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Lab 2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Lab 2 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Lab 2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Lab 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Lab 2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Lab 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Lab 2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Lab 2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Lab 2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Lab 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Lab 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Lab 2 Heat Pump OA Mixer,  !- Name 
  Flr 1 Lab 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Lab 2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Lab 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Lab 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Lab 2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Lab 2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Lab 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Lab 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Lab 2 Heat Pump Heat Coil,  !- Name
  Flr 1 Lab 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Lab 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Lab 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Lab 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Lab 2 Heat Pump Cool Coil,  !- Name
  Flr 1 Lab 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Lab 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Lab 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Lab 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 1 Lab 2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 1 Lab 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 1 Lab 2 Heat Pump Inlet Node;  !- Air Outlet Node 

!***** Process Loads For Zone: Flr 1 Lab 2 *****

WaterUse:Connections,
  Flr 1 Lab 2 Water Equipment,  !- Name 
  Flr 1 Lab 2 Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 1 Lab 2 Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 1 Lab 2 Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 1 Lab 2 Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  1.9518045608992E-5,  !- Peak Flow Rate {m3/s}
  24_7_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 1 Lab 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 1 Lab 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 1 Lab 2,  !- Zone Name 
  Flr 1 Lab 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 1 Lab 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 1 Lab 2 Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 1 Lab 2 Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 1 Lab 2 Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 1 Lab 2 Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 1 Laundry,  !- Name 
  0.0000,  !- Direction of Relative North 
  100.5840,  !- X Origin 
  74.6760,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  569.8482,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Laundry Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Laundry,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  49.0728,  0.0000,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -26.2128,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -26.2128,  49.0728,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Laundry Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Laundry,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  49.0728,  0.0000,  !- X3, Y3, Z3 
  0.0000,  49.0728,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Laundry Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  East_Window,  !- Construction Name 
  Flr 1 Laundry Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.1980,  2.2113,  !- X1, Y1, Z1 
  0.0000,  41.1980,  1.1000,  !- X2, Y2, Z2 
  0.0000,  49.0228,  1.1000,  !- X3, Y3, Z3 
  0.0000,  49.0228,  2.2113;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  7CD734,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Laundry,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -26.2128,  49.0728,  2.7432,  !- X1, Y1, Z1 
  -26.2128,  49.0728,  0.0000,  !- X2, Y2, Z2 
  -26.2128,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -26.2128,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  84919E,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Laundry,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -26.2128,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -26.2128,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  52654B,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Laundry,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -26.2128,  49.0728,  2.7432,  !- X1, Y1, Z1 
  -26.2128,  41.1480,  2.7432,  !- X2, Y2, Z2 
  0.0000,  41.1480,  2.7432,  !- X3, Y3, Z3 
  0.0000,  49.0728,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EB1C21,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Laundry,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  49.0728,  2.7432,  !- X1, Y1, Z1 
  0.0000,  49.0728,  0.0000,  !- X2, Y2, Z2 
  -26.2128,  49.0728,  0.0000,  !- X3, Y3, Z3 
  -26.2128,  49.0728,  2.7432;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 1 Laundry,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  -13.106,  45.110,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 1 Laundry Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Laundry,  !- Zone Name 
  415.4624;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Laundry_Infiltration,  !- Name 
  Flr 1 Laundry,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Flr 1 Laundry_Lights,  !- Name 
  Flr 1 Laundry,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1408.4175,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Storage/receiving,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Laundry_ElecPlug_Equip,  !- Name 
  Flr 1 Laundry,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2011.6689,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Laundry *****

Sizing:Zone,
  Flr 1 Laundry,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Laundry OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Laundry OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.1267160304384,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Laundry Thermostat,  !- Name 
  Flr 1 Laundry,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Laundry DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Laundry DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Laundry,  !- Zone Name 
  Flr 1 Laundry Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Laundry Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Laundry Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Laundry Air Node,  !- Zone Air Node Name 
  Flr 1 Laundry Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Laundry Inlet Nodes,  !- Name 
  Flr 1 Laundry Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Laundry Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Laundry Exhaust Nodes,  !- Name 
  Flr 1 Laundry Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Laundry Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Laundry Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Laundry Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Laundry Dual Duct Box,  !- Name 
  Flr 1 Laundry Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Laundry Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Laundry Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Laundry Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Laundry Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Laundry Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Laundry Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.1267160304384,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Laundry Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Laundry Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Laundry Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Laundry Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Laundry Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Laundry Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Laundry Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Laundry Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Laundry Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Laundry Heat Pump OA Mixer,  !- Name 
  Flr 1 Laundry Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Laundry Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Laundry Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Laundry Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Laundry Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Laundry Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Laundry Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Laundry Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Laundry Heat Pump Heat Coil,  !- Name
  Flr 1 Laundry Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Laundry Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Laundry Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Laundry Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Laundry Heat Pump Cool Coil,  !- Name
  Flr 1 Laundry Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Laundry Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Laundry Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Laundry Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 1 Laundry Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 1 Laundry Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 1 Laundry Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Flr 1 Lobby,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  7.6200,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  955.6936,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Lobby Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Lobby,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.1000,  50.2920,  0.0000,  !- X1, Y1, Z1 
  38.1000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  50.2920,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Lobby Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Lobby,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  38.1000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  38.1000,  41.1480,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Lobby Ext Wall 1_window_1,  !- Name 
  Window,  !- Surface Type 
  South_Window,  !- Construction Name 
  Flr 1 Lobby Ext Wall 1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  41.1480,  2.2002,  !- X1, Y1, Z1 
  0.0500,  41.1480,  1.1000,  !- X2, Y2, Z2 
  38.0500,  41.1480,  1.1000,  !- X3, Y3, Z3 
  38.0500,  41.1480,  2.2002;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Flr 1 Lobby Ext Wall 1:shading_south_1,  !- Name 
  Flr 1 Lobby Ext Wall 1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  40.5979,  2.2002,  !- X1, Y1, Z1 
  0.0500,  41.1480,  2.2002,  !- X2, Y2, Z2 
  38.0500,  41.1480,  2.2002,  !- X3, Y3, Z3 
  38.0500,  40.5979,  2.2002;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Lobby Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Lobby,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  50.2920,  2.7432,  !- X1, Y1, Z1 
  0.0000,  50.2920,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Lobby Ext Wall 2_window_1,  !- Name 
  Window,  !- Surface Type 
  West_Window,  !- Construction Name 
  Flr 1 Lobby Ext Wall 2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  50.2420,  2.2094,  !- X1, Y1, Z1 
  0.0000,  50.2420,  1.1000,  !- X2, Y2, Z2 
  0.0000,  41.1980,  1.1000,  !- X3, Y3, Z3 
  0.0000,  41.1980,  2.2094;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  524CF4,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Lobby,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  50.2920,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  2.7432,  !- X2, Y2, Z2 
  38.1000,  41.1480,  2.7432,  !- X3, Y3, Z3 
  38.1000,  50.2920,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  413BE3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Lobby,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.1000,  50.2920,  2.7432,  !- X1, Y1, Z1 
  38.1000,  50.2920,  0.0000,  !- X2, Y2, Z2 
  0.0000,  50.2920,  0.0000,  !- X3, Y3, Z3 
  0.0000,  50.2920,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  4B03B3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Lobby,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  38.1000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  38.1000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  38.1000,  50.2920,  0.0000,  !- X3, Y3, Z3 
  38.1000,  50.2920,  2.7432;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 1 Lobby,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  19.050,  45.720,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 1 Lobby Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Lobby,  !- Zone Name 
  696.7728;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Lobby_Infiltration,  !- Name 
  Flr 1 Lobby,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Lobby People,  !- Name 
  Flr 1 Lobby,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  112.4940,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Lobby_Lights,  !- Name 
  Flr 1 Lobby,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2999.6069,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Lobby area,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Lobby_ElecPlug_Equip,  !- Name 
  Flr 1 Lobby,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  338.6316,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Lobby *****

Sizing:Zone,
  Flr 1 Lobby,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Lobby OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Lobby OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Lobby Thermostat,  !- Name 
  Flr 1 Lobby,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Lobby DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Lobby DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Lobby,  !- Zone Name 
  Flr 1 Lobby Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Lobby Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Lobby Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Lobby Air Node,  !- Zone Air Node Name 
  Flr 1 Lobby Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Lobby Inlet Nodes,  !- Name 
  Flr 1 Lobby Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Lobby Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Lobby Exhaust Nodes,  !- Name 
  Flr 1 Lobby Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Lobby Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Lobby Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Lobby Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Lobby Dual Duct Box,  !- Name 
  Flr 1 Lobby Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Lobby Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Lobby Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Lobby Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Lobby Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Lobby Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Lobby Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Lobby Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Lobby Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Lobby Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Lobby Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Lobby Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Lobby Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Lobby Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Lobby Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Lobby Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Lobby Heat Pump OA Mixer,  !- Name 
  Flr 1 Lobby Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Lobby Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Lobby Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Lobby Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Lobby Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Lobby Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Lobby Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Lobby Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Lobby Heat Pump Heat Coil,  !- Name
  Flr 1 Lobby Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Lobby Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Lobby Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Lobby Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Lobby Heat Pump Cool Coil,  !- Name
  Flr 1 Lobby Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Lobby Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Lobby Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Lobby Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 1 Lobby Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 1 Lobby Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 1 Lobby Heat Pump Inlet Node;  !- Air Outlet Node 

!***** Process Loads For Zone: Flr 1 Lobby *****

WaterUse:Connections,
  Flr 1 Lobby Water Equipment,  !- Name 
  Flr 1 Lobby Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 1 Lobby Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 1 Lobby Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 1 Lobby Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  1.49054508342E-5,  !- Peak Flow Rate {m3/s}
  24_7_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 1 Lobby Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 1 Lobby Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 1 Lobby,  !- Zone Name 
  Flr 1 Lobby Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 1 Lobby Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 1 Lobby Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 1 Lobby Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 1 Lobby Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 1 Lobby Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 1 Lounge,  !- Name 
  0.0000,  !- Direction of Relative North 
  37.1856,  !- X Origin 
  47.2440,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  326.2101,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Lounge Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Lounge,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  0.0000,  !- X1, Y1, Z1 
  0.0000,  28.9560,  0.0000,  !- X2, Y2, Z2 
  -9.7536,  28.9560,  0.0000,  !- X3, Y3, Z3 
  -9.7536,  41.1480,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  92B1AF,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Lounge,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  28.9560,  2.7432,  !- X1, Y1, Z1 
  0.0000,  28.9560,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  71445C,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Lounge,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -9.7536,  28.9560,  2.7432,  !- X1, Y1, Z1 
  -9.7536,  28.9560,  0.0000,  !- X2, Y2, Z2 
  0.0000,  28.9560,  0.0000,  !- X3, Y3, Z3 
  0.0000,  28.9560,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  F84A41,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Lounge,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -9.7536,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -9.7536,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -9.7536,  28.9560,  0.0000,  !- X3, Y3, Z3 
  -9.7536,  28.9560,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  5CB555,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Lounge,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -9.7536,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -9.7536,  28.9560,  2.7432,  !- X2, Y2, Z2 
  0.0000,  28.9560,  2.7432,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  154DF6,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Lounge,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -9.7536,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -9.7536,  41.1480,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Lounge Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Lounge,  !- Zone Name 
  237.8318;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Lounge_Infiltration,  !- Name 
  Flr 1 Lounge,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.0453069545472,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Lounge People,  !- Name 
  Flr 1 Lounge,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  6.3977,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Lounge_Lights,  !- Name 
  Flr 1 Lounge,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1023.8658,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Lounge,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Lounge_ElecPlug_Equip,  !- Name 
  Flr 1 Lounge,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1151.5815,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Lounge *****

Sizing:Zone,
  Flr 1 Lounge,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Lounge OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Lounge OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Lounge Thermostat,  !- Name 
  Flr 1 Lounge,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Lounge DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Lounge DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Lounge,  !- Zone Name 
  Flr 1 Lounge Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Lounge Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Lounge Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Lounge Air Node,  !- Zone Air Node Name 
  Flr 1 Lounge Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Lounge Inlet Nodes,  !- Name 
  Flr 1 Lounge Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Lounge Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Lounge Exhaust Nodes,  !- Name 
  Flr 1 Lounge Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Lounge Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Lounge Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Lounge Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Lounge Dual Duct Box,  !- Name 
  Flr 1 Lounge Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Lounge Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Lounge Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Lounge Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Lounge Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Lounge Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Lounge Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Lounge Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Lounge Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Lounge Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Lounge Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Lounge Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Lounge Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Lounge Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Lounge Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Lounge Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Lounge Heat Pump OA Mixer,  !- Name 
  Flr 1 Lounge Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Lounge Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Lounge Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Lounge Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Lounge Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Lounge Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Lounge Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Lounge Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Lounge Heat Pump Heat Coil,  !- Name
  Flr 1 Lounge Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Lounge Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Lounge Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Lounge Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Lounge Heat Pump Cool Coil,  !- Name
  Flr 1 Lounge Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Lounge Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Lounge Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Lounge Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 1 Lounge Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 1 Lounge Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 1 Lounge Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Flr 1 Mech 1,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  74.6760,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  2064.2981,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Mech 1 Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Mech 1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  27.4320,  41.1480,  0.0000,  !- X1, Y1, Z1 
  27.4320,  13.7160,  0.0000,  !- X2, Y2, Z2 
  0.0000,  13.7160,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Mech 1 Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Mech 1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  13.7160,  0.0000,  !- X3, Y3, Z3 
  0.0000,  13.7160,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Mech 1 Ext Wall 1_window_1,  !- Name 
  Window,  !- Surface Type 
  West_Window,  !- Construction Name 
  Flr 1 Mech 1 Ext Wall 1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.0980,  2.2013,  !- X1, Y1, Z1 
  0.0000,  41.0980,  1.1000,  !- X2, Y2, Z2 
  0.0000,  13.7660,  1.1000,  !- X3, Y3, Z3 
  0.0000,  13.7660,  2.2013;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Mech 1 Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Mech 1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  27.4320,  41.1480,  2.7432,  !- X1, Y1, Z1 
  27.4320,  41.1480,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Mech 1 Ext Wall 2_window_1,  !- Name 
  Window,  !- Surface Type 
  North_Window,  !- Construction Name 
  Flr 1 Mech 1 Ext Wall 2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  27.3820,  41.1480,  2.2013,  !- X1, Y1, Z1 
  27.3820,  41.1480,  1.1000,  !- X2, Y2, Z2 
  0.0500,  41.1480,  1.1000,  !- X3, Y3, Z3 
  0.0500,  41.1480,  2.2013;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  B8C8EE,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Mech 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  27.4320,  13.7160,  2.7432,  !- X1, Y1, Z1 
  27.4320,  13.7160,  0.0000,  !- X2, Y2, Z2 
  27.4320,  41.1480,  0.0000,  !- X3, Y3, Z3 
  27.4320,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  4773D8,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Mech 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  13.7160,  2.7432,  !- X1, Y1, Z1 
  0.0000,  13.7160,  0.0000,  !- X2, Y2, Z2 
  27.4320,  13.7160,  0.0000,  !- X3, Y3, Z3 
  27.4320,  13.7160,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  8DC320,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Mech 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  13.7160,  2.7432,  !- X2, Y2, Z2 
  27.4320,  13.7160,  2.7432,  !- X3, Y3, Z3 
  27.4320,  41.1480,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Mech 1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Mech 1,  !- Zone Name 
  1505.0292;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Mech 1_Infiltration,  !- Name 
  Flr 1 Mech 1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Flr 1 Mech 1_Lights,  !- Name 
  Flr 1 Mech 1,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  5831.9883,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Mechanical/electrical/telecomm room,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Mech 1_ElecPlug_Equip,  !- Name 
  Flr 1 Mech 1,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1456.1158,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Mech 1 *****

Sizing:Zone,
  Flr 1 Mech 1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Mech 1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Mech 1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.45903392064,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Mech 1 Thermostat,  !- Name 
  Flr 1 Mech 1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Mech 1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Mech 1 DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Mech 1,  !- Zone Name 
  Flr 1 Mech 1 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Mech 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Mech 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Mech 1 Air Node,  !- Zone Air Node Name 
  Flr 1 Mech 1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Mech 1 Inlet Nodes,  !- Name 
  Flr 1 Mech 1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Mech 1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Mech 1 Exhaust Nodes,  !- Name 
  Flr 1 Mech 1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Mech 1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Mech 1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Mech 1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Mech 1 Dual Duct Box,  !- Name 
  Flr 1 Mech 1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Mech 1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Mech 1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Mech 1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Mech 1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Mech 1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Mech 1 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.45903392064,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Mech 1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Mech 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Mech 1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Mech 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Mech 1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Mech 1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Mech 1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Mech 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Mech 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Mech 1 Heat Pump OA Mixer,  !- Name 
  Flr 1 Mech 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Mech 1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Mech 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Mech 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Mech 1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Mech 1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Mech 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Mech 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Mech 1 Heat Pump Heat Coil,  !- Name
  Flr 1 Mech 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Mech 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Mech 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Mech 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Mech 1 Heat Pump Cool Coil,  !- Name
  Flr 1 Mech 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Mech 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Mech 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Mech 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 1 Mech 1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 1 Mech 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 1 Mech 1 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Flr 1 Mech 2,  !- Name 
  0.0000,  !- Direction of Relative North 
  70.7136,  !- X Origin 
  129.5400,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  2752.3975,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Mech 2 Ext Wall 3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Mech 2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  2.1336,  2.7432,  !- X1, Y1, Z1 
  0.0000,  2.1336,  0.0000,  !- X2, Y2, Z2 
  0.0000,  41.1480,  0.0000,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Mech 2 Ext Wall 3_window_1,  !- Name 
  Window,  !- Surface Type 
  East_Window,  !- Construction Name 
  Flr 1 Mech 2 Ext Wall 3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  2.1836,  2.2001,  !- X1, Y1, Z1 
  0.0000,  2.1836,  1.1000,  !- X2, Y2, Z2 
  0.0000,  41.0980,  1.1000,  !- X3, Y3, Z3 
  0.0000,  41.0980,  2.2001;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  E8F8F5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Mech 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  -13.7160,  2.7432,  !- X1, Y1, Z1 
  -18.2880,  -13.7160,  0.0000,  !- X2, Y2, Z2 
  0.0000,  -13.7160,  0.0000,  !- X3, Y3, Z3 
  0.0000,  -13.7160,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Mech 2 Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Mech 2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  2.7432,  !- X1, Y1, Z1 
  0.0000,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -18.2880,  41.1480,  0.0000,  !- X3, Y3, Z3 
  -18.2880,  41.1480,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Mech 2 Ext Wall 2_window_1,  !- Name 
  Window,  !- Surface Type 
  North_Window,  !- Construction Name 
  Flr 1 Mech 2 Ext Wall 2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -0.0500,  41.1480,  2.2033,  !- X1, Y1, Z1 
  -0.0500,  41.1480,  1.1000,  !- X2, Y2, Z2 
  -18.2380,  41.1480,  1.1000,  !- X3, Y3, Z3 
  -18.2380,  41.1480,  2.2033;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  FE2D7B,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Mech 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -18.2880,  -13.7160,  2.7432,  !- X2, Y2, Z2 
  0.0000,  -13.7160,  2.7432,  !- X3, Y3, Z3 
  0.0000,  41.1480,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Mech 2 Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Mech 2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  41.1480,  2.7432,  !- X1, Y1, Z1 
  -18.2880,  41.1480,  0.0000,  !- X2, Y2, Z2 
  -18.2880,  -13.7160,  0.0000,  !- X3, Y3, Z3 
  -18.2880,  -13.7160,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Mech 2 Ext Wall 1_window_1,  !- Name 
  Window,  !- Surface Type 
  West_Window,  !- Construction Name 
  Flr 1 Mech 2 Ext Wall 1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -18.2880,  41.0980,  2.1993,  !- X1, Y1, Z1 
  -18.2880,  41.0980,  1.1000,  !- X2, Y2, Z2 
  -18.2880,  -13.6660,  1.1000,  !- X3, Y3, Z3 
  -18.2880,  -13.6660,  2.1993;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Mech 2 Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Mech 2,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  0.0000,  !- X1, Y1, Z1 
  0.0000,  -13.7160,  0.0000,  !- X2, Y2, Z2 
  -18.2880,  -13.7160,  0.0000,  !- X3, Y3, Z3 
  -18.2880,  41.1480,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  9DC69D,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Mech 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  -13.7160,  2.7432,  !- X1, Y1, Z1 
  0.0000,  -13.7160,  0.0000,  !- X2, Y2, Z2 
  0.0000,  2.1336,  0.0000,  !- X3, Y3, Z3 
  0.0000,  2.1336,  2.7432;  !- X4, Y4, Z4 

InternalMass,
  Flr 1 Mech 2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Mech 2,  !- Zone Name 
  2006.7057;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Mech 2_Infiltration,  !- Name 
  Flr 1 Mech 2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Flr 1 Mech 2_Lights,  !- Name 
  Flr 1 Mech 2,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  7775.9844,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Mechanical/electrical/telecomm room,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Mech 2_ElecPlug_Equip,  !- Name 
  Flr 1 Mech 2,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1941.4877,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Mech 2 *****

Sizing:Zone,
  Flr 1 Mech 2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Mech 2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Mech 2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.61204522752,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Mech 2 Thermostat,  !- Name 
  Flr 1 Mech 2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Mech 2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Mech 2 DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Mech 2,  !- Zone Name 
  Flr 1 Mech 2 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Mech 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Mech 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Mech 2 Air Node,  !- Zone Air Node Name 
  Flr 1 Mech 2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Mech 2 Inlet Nodes,  !- Name 
  Flr 1 Mech 2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Mech 2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Mech 2 Exhaust Nodes,  !- Name 
  Flr 1 Mech 2 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Mech 2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Mech 2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Mech 2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Mech 2 Dual Duct Box,  !- Name 
  Flr 1 Mech 2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Mech 2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Mech 2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Mech 2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Mech 2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Mech 2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Mech 2 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.61204522752,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Mech 2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Mech 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Mech 2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Mech 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Mech 2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Mech 2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Mech 2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Mech 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Mech 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Mech 2 Heat Pump OA Mixer,  !- Name 
  Flr 1 Mech 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Mech 2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Mech 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Mech 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Mech 2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Mech 2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Mech 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Mech 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Mech 2 Heat Pump Heat Coil,  !- Name
  Flr 1 Mech 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Mech 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Mech 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Mech 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Mech 2 Heat Pump Cool Coil,  !- Name
  Flr 1 Mech 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Mech 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Mech 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Mech 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 1 Mech 2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 1 Mech 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 1 Mech 2 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Flr 1 Office 1,  !- Name 
  0.0000,  !- Direction of Relative North 
  52.4256,  !- X Origin 
  70.1040,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  1880.8050,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 1 Office 1 Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_NR_Ext-slab,  !- Construction Name 
  Flr 1 Office 1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  45.7200,  0.0000,  !- X1, Y1, Z1 
  0.0000,  18.2880,  0.0000,  !- X2, Y2, Z2 
  -24.9936,  18.2880,  0.0000,  !- X3, Y3, Z3 
  -24.9936,  45.7200,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  702493,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Office 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  18.2880,  2.7432,  !- X1, Y1, Z1 
  0.0000,  18.2880,  0.0000,  !- X2, Y2, Z2 
  0.0000,  45.7200,  0.0000,  !- X3, Y3, Z3 
  0.0000,  45.7200,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Office 1 Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-13.3 ci_Ext-wall,  !- Construction Name 
  Flr 1 Office 1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  45.7200,  2.7432,  !- X1, Y1, Z1 
  0.0000,  45.7200,  0.0000,  !- X2, Y2, Z2 
  -24.9936,  45.7200,  0.0000,  !- X3, Y3, Z3 
  -24.9936,  45.7200,  2.7432;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 1 Office 1 Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  North_Window,  !- Construction Name 
  Flr 1 Office 1 Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -0.0500,  45.7200,  2.2017,  !- X1, Y1, Z1 
  -0.0500,  45.7200,  1.1000,  !- X2, Y2, Z2 
  -24.9436,  45.7200,  1.1000,  !- X3, Y3, Z3 
  -24.9436,  45.7200,  2.2017;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  3344C2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Office 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -24.9936,  45.7200,  2.7432,  !- X1, Y1, Z1 
  -24.9936,  45.7200,  0.0000,  !- X2, Y2, Z2 
  -24.9936,  18.2880,  0.0000,  !- X3, Y3, Z3 
  -24.9936,  18.2880,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  16E425,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 1 Office 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -24.9936,  18.2880,  2.7432,  !- X1, Y1, Z1 
  -24.9936,  18.2880,  0.0000,  !- X2, Y2, Z2 
  0.0000,  18.2880,  0.0000,  !- X3, Y3, Z3 
  0.0000,  18.2880,  2.7432;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BEADF3,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Office 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -24.9936,  45.7200,  2.7432,  !- X1, Y1, Z1 
  -24.9936,  18.2880,  2.7432,  !- X2, Y2, Z2 
  0.0000,  18.2880,  2.7432,  !- X3, Y3, Z3 
  0.0000,  45.7200,  2.7432;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 1 Office 1,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  -12.497,  32.004,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 1 Office 1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 1 Office 1,  !- Zone Name 
  1371.2489;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Office 1_Infiltration,  !- Name 
  Flr 1 Office 1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 1 Office 1 People,  !- Name 
  Flr 1 Office 1,  !- Zone Name 
  Office_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  36.8866,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 1 Office 1_Lights,  !- Name 
  Flr 1 Office 1,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  5313.5894,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Office,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 1 Office 1_ElecPlug_Equip,  !- Name 
  Flr 1 Office 1,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  3319.7935,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 1 Office 1 *****

Sizing:Zone,
  Flr 1 Office 1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 1 Office 1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Office 1 OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 1 Office 1 Thermostat,  !- Name 
  Flr 1 Office 1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 1 Office 1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 1 Office 1 DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 1 Office 1,  !- Zone Name 
  Flr 1 Office 1 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 1 Office 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 1 Office 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 1 Office 1 Air Node,  !- Zone Air Node Name 
  Flr 1 Office 1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 1 Office 1 Inlet Nodes,  !- Name 
  Flr 1 Office 1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 1 Office 1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 1 Office 1 Exhaust Nodes,  !- Name 
  Flr 1 Office 1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 1 Office 1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 1 Office 1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 1 Office 1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 1 Office 1 Dual Duct Box,  !- Name 
  Flr 1 Office 1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 1 Office 1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 1 Office 1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Office 1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 1 Office 1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 1 Office 1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 1 Office 1 Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 1 Office 1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 1 Office 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 1 Office 1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 1 Office 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 1 Office 1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 1 Office 1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 1 Office 1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 1 Office 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 1 Office 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 1 Office 1 Heat Pump OA Mixer,  !- Name 
  Flr 1 Office 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 1 Office 1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 1 Office 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 1 Office 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 1 Office 1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 1 Office 1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 1 Office 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 1 Office 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 1 Office 1 Heat Pump Heat Coil,  !- Name
  Flr 1 Office 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Office 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Office 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Office 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 1 Office 1 Heat Pump Cool Coil,  !- Name
  Flr 1 Office 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 1 Office 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 1 Office 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 1 Office 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
