  Flr 4-6 Patient Corr 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 4-6 Patient Corr 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 4-6 Patient Corr 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 4-6 Patient Corr 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 4-6 Patient Corr 1 Heat Pump Cool Coil,  !- Name
  Flr 4-6 Patient Corr 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 4-6 Patient Corr 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 4-6 Patient Corr 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 4-6 Patient Corr 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 4-6 Patient Corr 1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 4-6 Patient Corr 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 4-6 Patient Corr 1 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Flr 4-6 Patient Corr 2,  !- Name 
  0.0000,  !- Direction of Relative North 
  52.4256,  !- X Origin 
  34.1376,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  3,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  852.2211,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 4-6 Patient Corr 2 Adiabatic Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 4-6 Patient Corr 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  127.4060,  41.1480,  16.1544,  !- X1, Y1, Z1 
  127.4060,  38.7096,  16.1544,  !- X2, Y2, Z2 
  0.0000,  38.7096,  16.1544,  !- X3, Y3, Z3 
  0.0000,  41.1480,  16.1544;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Patient Corr 2 Adiabatic Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 4-6 Patient Corr 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  18.8976,  !- X1, Y1, Z1 
  0.0000,  38.7096,  18.8976,  !- X2, Y2, Z2 
  127.4060,  38.7096,  18.8976,  !- X3, Y3, Z3 
  127.4060,  41.1480,  18.8976;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Patient Corr 2 Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Patient Corr 2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  18.8976,  !- X1, Y1, Z1 
  0.0000,  41.1480,  16.1544,  !- X2, Y2, Z2 
  0.0000,  38.7096,  16.1544,  !- X3, Y3, Z3 
  0.0000,  38.7096,  18.8976;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 4-6 Patient Corr 2 Ext Wall 2_window_1,  !- Name 
  Window,  !- Surface Type 
  West_Window,  !- Construction Name 
  Flr 4-6 Patient Corr 2 Ext Wall 2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.0980,  18.3986,  !- X1, Y1, Z1 
  0.0000,  41.0980,  17.2544,  !- X2, Y2, Z2 
  0.0000,  38.7596,  17.2544,  !- X3, Y3, Z3 
  0.0000,  38.7596,  18.3986;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  3E910E,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 4-6 Patient Corr 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  127.4060,  41.1480,  18.8976,  !- X1, Y1, Z1 
  127.4060,  41.1480,  16.1544,  !- X2, Y2, Z2 
  0.0000,  41.1480,  16.1544,  !- X3, Y3, Z3 
  0.0000,  41.1480,  18.8976;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Patient Corr 2 Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Patient Corr 2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  127.4060,  38.7096,  18.8976,  !- X1, Y1, Z1 
  127.4060,  38.7096,  16.1544,  !- X2, Y2, Z2 
  127.4060,  41.1480,  16.1544,  !- X3, Y3, Z3 
  127.4060,  41.1480,  18.8976;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 4-6 Patient Corr 2 Ext Wall 1_window_1,  !- Name 
  Window,  !- Surface Type 
  East_Window,  !- Construction Name 
  Flr 4-6 Patient Corr 2 Ext Wall 1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  127.4060,  38.7596,  18.3986,  !- X1, Y1, Z1 
  127.4060,  38.7596,  17.2544,  !- X2, Y2, Z2 
  127.4060,  41.0980,  17.2544,  !- X3, Y3, Z3 
  127.4060,  41.0980,  18.3986;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  930A80,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 4-6 Patient Corr 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  38.7096,  18.8976,  !- X1, Y1, Z1 
  0.0000,  38.7096,  16.1544,  !- X2, Y2, Z2 
  127.4060,  38.7096,  16.1544,  !- X3, Y3, Z3 
  127.4060,  38.7096,  18.8976;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 4-6 Patient Corr 2,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  63.703,  39.929,  16.916,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 4-6 Patient Corr 2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 4-6 Patient Corr 2,  !- Zone Name 
  621.3336;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 4-6 Patient Corr 2_Infiltration,  !- Name 
  Flr 4-6 Patient Corr 2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Flr 4-6 Patient Corr 2_Lights,  !- Name 
  Flr 4-6 Patient Corr 2,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2339.3209,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Corridor/transition,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 4-6 Patient Corr 2_ElecPlug_Equip,  !- Name 
  Flr 4-6 Patient Corr 2,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  301.9681,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 4-6 Patient Corr 2 *****

Sizing:Zone,
  Flr 4-6 Patient Corr 2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 4-6 Patient Corr 2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.431373,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 4-6 Patient Corr 2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0947533710720002,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 4-6 Patient Corr 2 Thermostat,  !- Name 
  Flr 4-6 Patient Corr 2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 4-6 Patient Corr 2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 4-6 Patient Corr 2 DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 4-6 Patient Corr 2,  !- Zone Name 
  Flr 4-6 Patient Corr 2 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 4-6 Patient Corr 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 4-6 Patient Corr 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 4-6 Patient Corr 2 Air Node,  !- Zone Air Node Name 
  Flr 4-6 Patient Corr 2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 4-6 Patient Corr 2 Inlet Nodes,  !- Name 
  Flr 4-6 Patient Corr 2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 4-6 Patient Corr 2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 4-6 Patient Corr 2 Exhaust Nodes,  !- Name 
  Flr 4-6 Patient Corr 2 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 4-6 Patient Corr 2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 4-6 Patient Corr 2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 4-6 Patient Corr 2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 4-6 Patient Corr 2 Dual Duct Box,  !- Name 
  Flr 4-6 Patient Corr 2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 4-6 Patient Corr 2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 4-6 Patient Corr 2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 4-6 Patient Corr 2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 4-6 Patient Corr 2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 4-6 Patient Corr 2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 4-6 Patient Corr 2 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0947533710720002,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 4-6 Patient Corr 2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 4-6 Patient Corr 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 4-6 Patient Corr 2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 4-6 Patient Corr 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 4-6 Patient Corr 2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 4-6 Patient Corr 2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 4-6 Patient Corr 2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 4-6 Patient Corr 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 4-6 Patient Corr 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 4-6 Patient Corr 2 Heat Pump OA Mixer,  !- Name 
  Flr 4-6 Patient Corr 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 4-6 Patient Corr 2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 4-6 Patient Corr 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 4-6 Patient Corr 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 4-6 Patient Corr 2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 4-6 Patient Corr 2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 4-6 Patient Corr 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 4-6 Patient Corr 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 4-6 Patient Corr 2 Heat Pump Heat Coil,  !- Name
  Flr 4-6 Patient Corr 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 4-6 Patient Corr 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 4-6 Patient Corr 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 4-6 Patient Corr 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 4-6 Patient Corr 2 Heat Pump Cool Coil,  !- Name
  Flr 4-6 Patient Corr 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 4-6 Patient Corr 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 4-6 Patient Corr 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 4-6 Patient Corr 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 4-6 Patient Corr 2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 4-6 Patient Corr 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 4-6 Patient Corr 2 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Flr 4-6 Soil,  !- Name 
  0.0000,  !- Direction of Relative North 
  100.5840,  !- X Origin 
  16.7640,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  3,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  254.8516,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 4-6 Soil Adiabatic Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 4-6 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  12.1920,  48.7680,  16.1544,  !- X1, Y1, Z1 
  12.1920,  41.1480,  16.1544,  !- X2, Y2, Z2 
  0.0000,  41.1480,  16.1544,  !- X3, Y3, Z3 
  0.0000,  48.7680,  16.1544;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Soil Adiabatic Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 4-6 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  48.7680,  18.8976,  !- X1, Y1, Z1 
  0.0000,  41.1480,  18.8976,  !- X2, Y2, Z2 
  12.1920,  41.1480,  18.8976,  !- X3, Y3, Z3 
  12.1920,  48.7680,  18.8976;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  9DFCDE,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 4-6 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  12.1920,  41.1480,  18.8976,  !- X1, Y1, Z1 
  12.1920,  41.1480,  16.1544,  !- X2, Y2, Z2 
  12.1920,  48.7680,  16.1544,  !- X3, Y3, Z3 
  12.1920,  48.7680,  18.8976;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  4EC800,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 4-6 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  18.8976,  !- X1, Y1, Z1 
  0.0000,  41.1480,  16.1544,  !- X2, Y2, Z2 
  12.1920,  41.1480,  16.1544,  !- X3, Y3, Z3 
  12.1920,  41.1480,  18.8976;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  76A36A,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 4-6 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  48.7680,  18.8976,  !- X1, Y1, Z1 
  0.0000,  48.7680,  16.1544,  !- X2, Y2, Z2 
  0.0000,  41.1480,  16.1544,  !- X3, Y3, Z3 
  0.0000,  41.1480,  18.8976;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  F05564,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 4-6 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  12.1920,  48.7680,  18.8976,  !- X1, Y1, Z1 
  12.1920,  48.7680,  16.1544,  !- X2, Y2, Z2 
  0.0000,  48.7680,  16.1544,  !- X3, Y3, Z3 
  0.0000,  48.7680,  18.8976;  !- X4, Y4, Z4 

InternalMass,
  Flr 4-6 Soil Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 4-6 Soil,  !- Zone Name 
  185.8061;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 4-6 Soil_Infiltration,  !- Name 
  Flr 4-6 Soil,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.03539605824,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 4-6 Soil People,  !- Name 
  Flr 4-6 Soil,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  4.9982,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 4-6 Soil_Lights,  !- Name 
  Flr 4-6 Soil,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  719.9986,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Soiled workroom/holding,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

!***** Space Conditioning For Zone: Flr 4-6 Soil *****

Sizing:Zone,
  Flr 4-6 Soil,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 4-6 Soil OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.746464,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 4-6 Soil OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 4-6 Soil Thermostat,  !- Name 
  Flr 4-6 Soil,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 4-6 Soil DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 4-6 Soil DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 4-6 Soil,  !- Zone Name 
  Flr 4-6 Soil Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 4-6 Soil Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 4-6 Soil Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 4-6 Soil Air Node,  !- Zone Air Node Name 
  Flr 4-6 Soil Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 4-6 Soil Inlet Nodes,  !- Name 
  Flr 4-6 Soil Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 4-6 Soil Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 4-6 Soil Exhaust Nodes,  !- Name 
  Flr 4-6 Soil Heat Pump Exhaust Node,  !- Node 1 Name 
  Flr 4-6 Soil Exhaust Fan 1 Inlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  Flr 4-6 Soil Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 4-6 Soil Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 4-6 Soil Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  Fan:ZoneExhaust,  !- Zone Equipment 3 Object Type 
  Flr 4-6 Soil Exhaust Fan 1,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 4-6 Soil Dual Duct Box,  !- Name 
  Flr 4-6 Soil Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 4-6 Soil Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 4-6 Soil Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 4-6 Soil Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 4-6 Soil Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 4-6 Soil Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 4-6 Soil Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 4-6 Soil Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 4-6 Soil Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 4-6 Soil Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 4-6 Soil Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 4-6 Soil Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 4-6 Soil Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 4-6 Soil Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 4-6 Soil Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 4-6 Soil Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 4-6 Soil Heat Pump OA Mixer,  !- Name 
  Flr 4-6 Soil Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 4-6 Soil Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 4-6 Soil Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 4-6 Soil Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 4-6 Soil Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 4-6 Soil Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 4-6 Soil Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 4-6 Soil Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 4-6 Soil Heat Pump Heat Coil,  !- Name
  Flr 4-6 Soil Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 4-6 Soil Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 4-6 Soil Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 4-6 Soil Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 4-6 Soil Heat Pump Cool Coil,  !- Name
  Flr 4-6 Soil Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 4-6 Soil Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 4-6 Soil Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 4-6 Soil Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 4-6 Soil Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 4-6 Soil Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 4-6 Soil Heat Pump Inlet Node;  !- Air Outlet Node 

Fan:ZoneExhaust,
  Flr 4-6 Soil Exhaust Fan 1,  !- Name 
  Hours_of_operation,  !- Availability Schedule Name 
  0.5000,  !- Fan Efficiency {}
  187.0000,  !- Pressure Rise {Pa}
  0.0361,  !- Maximum Flow Rate {m3/s} [*******]
  Flr 4-6 Soil Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name 
  Flr 4-6 Soil Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name 
  Zone Exhaust Fans;  !- End-Use Subcategory 

!***** Process Loads For Zone: Flr 4-6 Soil *****

WaterUse:Connections,
  Flr 4-6 Soil Water Equipment,  !- Name 
  Flr 4-6 Soil Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 4-6 Soil Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 4-6 Soil Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 4-6 Soil Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  3.98327461408E-6,  !- Peak Flow Rate {m3/s}
  24_7_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 4-6 Soil Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 4-6 Soil Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 4-6 Soil,  !- Zone Name 
  Flr 4-6 Soil Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 4-6 Soil Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 4-6 Soil Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 4-6 Soil Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 4-6 Soil Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 4-6 Soil Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 4-6 Supply,  !- Name 
  0.0000,  !- Direction of Relative North 
  179.8320,  !- X Origin 
  26.8224,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  3,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  937.8540,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 4-6 Supply Adiabatic Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 4-6 Supply,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  46.0248,  16.1544,  !- X1, Y1, Z1 
  0.0000,  41.1480,  16.1544,  !- X2, Y2, Z2 
  -70.1040,  41.1480,  16.1544,  !- X3, Y3, Z3 
  -70.1040,  46.0248,  16.1544;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Supply Adiabatic Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 4-6 Supply,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -70.1040,  46.0248,  18.8976,  !- X1, Y1, Z1 
  -70.1040,  41.1480,  18.8976,  !- X2, Y2, Z2 
  0.0000,  41.1480,  18.8976,  !- X3, Y3, Z3 
  0.0000,  46.0248,  18.8976;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  E55225,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 4-6 Supply,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -70.1040,  46.0248,  18.8976,  !- X1, Y1, Z1 
  -70.1040,  46.0248,  16.1544,  !- X2, Y2, Z2 
  -70.1040,  41.1480,  16.1544,  !- X3, Y3, Z3 
  -70.1040,  41.1480,  18.8976;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  6A7AF2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 4-6 Supply,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  46.0248,  18.8976,  !- X1, Y1, Z1 
  0.0000,  46.0248,  16.1544,  !- X2, Y2, Z2 
  -70.1040,  46.0248,  16.1544,  !- X3, Y3, Z3 
  -70.1040,  46.0248,  18.8976;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Supply Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Supply,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  18.8976,  !- X1, Y1, Z1 
  0.0000,  41.1480,  16.1544,  !- X2, Y2, Z2 
  0.0000,  46.0248,  16.1544,  !- X3, Y3, Z3 
  0.0000,  46.0248,  18.8976;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 4-6 Supply Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  East_Window,  !- Construction Name 
  Flr 4-6 Supply Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.1980,  18.3747,  !- X1, Y1, Z1 
  0.0000,  41.1980,  17.2544,  !- X2, Y2, Z2 
  0.0000,  45.9748,  17.2544,  !- X3, Y3, Z3 
  0.0000,  45.9748,  18.3747;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  7165C4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 4-6 Supply,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -70.1040,  41.1480,  18.8976,  !- X1, Y1, Z1 
  -70.1040,  41.1480,  16.1544,  !- X2, Y2, Z2 
  0.0000,  41.1480,  16.1544,  !- X3, Y3, Z3 
  0.0000,  41.1480,  18.8976;  !- X4, Y4, Z4 

InternalMass,
  Flr 4-6 Supply Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 4-6 Supply,  !- Zone Name 
  683.7664;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 4-6 Supply_Infiltration,  !- Name 
  Flr 4-6 Supply,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Flr 4-6 Supply_Lights,  !- Name 
  Flr 4-6 Supply,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  3644.4748,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Medical supply/medication room,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 4-6 Supply_ElecPlug_Equip,  !- Name 
  Flr 4-6 Supply,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  3310.7968,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 4-6 Supply *****

Sizing:Zone,
  Flr 4-6 Supply,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 4-6 Supply OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.949432,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 4-6 Supply OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.208548744192,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 4-6 Supply Thermostat,  !- Name 
  Flr 4-6 Supply,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 4-6 Supply DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 4-6 Supply DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 4-6 Supply,  !- Zone Name 
  Flr 4-6 Supply Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 4-6 Supply Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 4-6 Supply Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 4-6 Supply Air Node,  !- Zone Air Node Name 
  Flr 4-6 Supply Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 4-6 Supply Inlet Nodes,  !- Name 
  Flr 4-6 Supply Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 4-6 Supply Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 4-6 Supply Exhaust Nodes,  !- Name 
  Flr 4-6 Supply Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 4-6 Supply Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 4-6 Supply Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 4-6 Supply Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 4-6 Supply Dual Duct Box,  !- Name 
  Flr 4-6 Supply Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 4-6 Supply Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 4-6 Supply Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 4-6 Supply Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 4-6 Supply Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 4-6 Supply Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 4-6 Supply Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.208548744192,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 4-6 Supply Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 4-6 Supply Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 4-6 Supply Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 4-6 Supply Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 4-6 Supply Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 4-6 Supply Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 4-6 Supply Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 4-6 Supply Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 4-6 Supply Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 4-6 Supply Heat Pump OA Mixer,  !- Name 
  Flr 4-6 Supply Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 4-6 Supply Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 4-6 Supply Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 4-6 Supply Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 4-6 Supply Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 4-6 Supply Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 4-6 Supply Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 4-6 Supply Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 4-6 Supply Heat Pump Heat Coil,  !- Name
  Flr 4-6 Supply Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 4-6 Supply Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 4-6 Supply Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 4-6 Supply Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 4-6 Supply Heat Pump Cool Coil,  !- Name
  Flr 4-6 Supply Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 4-6 Supply Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 4-6 Supply Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 4-6 Supply Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 4-6 Supply Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 4-6 Supply Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 4-6 Supply Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Flr 7 Clean,  !- Name 
  0.0000,  !- Direction of Relative North 
  112.7760,  !- X Origin 
  16.7640,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  127.4258,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 7 Clean Adiabatic Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 7 Clean,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  48.7680,  24.0792,  !- X1, Y1, Z1 
  6.0960,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  41.1480,  24.0792,  !- X3, Y3, Z3 
  0.0000,  48.7680,  24.0792;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  2D9777,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 7 Clean,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  48.7680,  26.8224,  !- X1, Y1, Z1 
  0.0000,  41.1480,  26.8224,  !- X2, Y2, Z2 
  6.0960,  41.1480,  26.8224,  !- X3, Y3, Z3 
  6.0960,  48.7680,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  F5A583,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Clean,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  48.7680,  26.8224,  !- X1, Y1, Z1 
  6.0960,  48.7680,  24.0792,  !- X2, Y2, Z2 
  0.0000,  48.7680,  24.0792,  !- X3, Y3, Z3 
  0.0000,  48.7680,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  415CCD,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Clean,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  41.1480,  26.8224,  !- X1, Y1, Z1 
  6.0960,  41.1480,  24.0792,  !- X2, Y2, Z2 
  6.0960,  48.7680,  24.0792,  !- X3, Y3, Z3 
  6.0960,  48.7680,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  7A49FE,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Clean,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  6.0960,  41.1480,  24.0792,  !- X3, Y3, Z3 
  6.0960,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  1C8666,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Clean,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  48.7680,  26.8224,  !- X1, Y1, Z1 
  0.0000,  48.7680,  24.0792,  !- X2, Y2, Z2 
  0.0000,  41.1480,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  26.8224;  !- X4, Y4, Z4 

InternalMass,
  Flr 7 Clean Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 7 Clean,  !- Zone Name 
  92.9030;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 7 Clean_Infiltration,  !- Name 
  Flr 7 Clean,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.01769802912,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 7 Clean People,  !- Name 
  Flr 7 Clean,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  2.4991,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 7 Clean_Lights,  !- Name 
  Flr 7 Clean,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  359.9993,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Clean workroom/holding,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 7 Clean_ElecPlug_Equip,  !- Name 
  Flr 7 Clean,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  900.0911,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 7 Clean *****

Sizing:Zone,
  Flr 7 Clean,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 7 Clean OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.137258,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Clean OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 7 Clean Thermostat,  !- Name 
  Flr 7 Clean,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 7 Clean DualSPSched;  !- Control 1 Name 

ZoneControl:Humidistat,
  Flr 7 Clean Humidistat,  !- Name 
  Flr 7 Clean,  !- Zone Name 
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name 
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name 

ThermostatSetpoint:DualSetpoint,
  Flr 7 Clean DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 7 Clean,  !- Zone Name 
  Flr 7 Clean Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 7 Clean Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 7 Clean Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 7 Clean Air Node,  !- Zone Air Node Name 
  Flr 7 Clean Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 7 Clean Inlet Nodes,  !- Name 
  Flr 7 Clean Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 7 Clean Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 7 Clean Exhaust Nodes,  !- Name 
  Flr 7 Clean Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 7 Clean Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 7 Clean Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 7 Clean Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 7 Clean Dual Duct Box,  !- Name 
  Flr 7 Clean Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 7 Clean Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 7 Clean Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Clean Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 7 Clean Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 7 Clean Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Clean Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 7 Clean Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Clean Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 7 Clean Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 7 Clean Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 7 Clean Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 7 Clean Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 7 Clean Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 7 Clean Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 7 Clean Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 7 Clean Heat Pump OA Mixer,  !- Name 
  Flr 7 Clean Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 7 Clean Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 7 Clean Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 7 Clean Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 7 Clean Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 7 Clean Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 7 Clean Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 7 Clean Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 7 Clean Heat Pump Heat Coil,  !- Name
  Flr 7 Clean Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Clean Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Clean Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Clean Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 7 Clean Heat Pump Cool Coil,  !- Name
  Flr 7 Clean Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Clean Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Clean Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Clean Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 7 Clean Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 7 Clean Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 7 Clean Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Flr 7 Elevator,  !- Name 
  0.0000,  !- Direction of Relative North 
  118.8720,  !- X Origin 
  7.6200,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  458.7329,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 7 Elevator Adiabatic Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 7 Elevator,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  50.2920,  24.0792,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  -18.2880,  41.1480,  24.0792,  !- X3, Y3, Z3 
  -18.2880,  50.2920,  24.0792;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  C8728B,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 7 Elevator,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  50.2920,  26.8224,  !- X1, Y1, Z1 
  -18.2880,  41.1480,  26.8224,  !- X2, Y2, Z2 
  0.0000,  41.1480,  26.8224,  !- X3, Y3, Z3 
  0.0000,  50.2920,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Elevator Ext Wall 3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Elevator,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  50.2920,  24.0792,  !- X3, Y3, Z3 
  0.0000,  50.2920,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Elevator Ext Wall 3_window_1,  !- Name 
  Window,  !- Surface Type 
  East_Window,  !- Construction Name 
  Flr 7 Elevator Ext Wall 3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.1980,  26.2886,  !- X1, Y1, Z1 
  0.0000,  41.1980,  25.1792,  !- X2, Y2, Z2 
  0.0000,  50.2420,  25.1792,  !- X3, Y3, Z3 
  0.0000,  50.2420,  26.2886;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Elevator Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Elevator,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  41.1480,  26.8224,  !- X1, Y1, Z1 
  -18.2880,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  41.1480,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Elevator Ext Wall 2_window_1,  !- Name 
  Window,  !- Surface Type 
  South_Window,  !- Construction Name 
  Flr 7 Elevator Ext Wall 2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -18.2380,  41.1480,  26.2825,  !- X1, Y1, Z1 
  -18.2380,  41.1480,  25.1792,  !- X2, Y2, Z2 
  -0.0500,  41.1480,  25.1792,  !- X3, Y3, Z3 
  -0.0500,  41.1480,  26.2825;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Flr 7 Elevator Ext Wall 2:shading_south_1,  !- Name 
  Flr 7 Elevator Ext Wall 2,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  -18.2380,  40.5963,  26.2825,  !- X1, Y1, Z1 
  -18.2380,  41.1480,  26.2825,  !- X2, Y2, Z2 
  -0.0500,  41.1480,  26.2825,  !- X3, Y3, Z3 
  -0.0500,  40.5963,  26.2825;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Elevator Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Elevator,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  50.2920,  26.8224,  !- X1, Y1, Z1 
  -18.2880,  50.2920,  24.0792,  !- X2, Y2, Z2 
  -18.2880,  41.1480,  24.0792,  !- X3, Y3, Z3 
  -18.2880,  41.1480,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Elevator Ext Wall 1_window_1,  !- Name 
  Window,  !- Surface Type 
  West_Window,  !- Construction Name 
  Flr 7 Elevator Ext Wall 1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -18.2880,  50.2420,  26.2886,  !- X1, Y1, Z1 
  -18.2880,  50.2420,  25.1792,  !- X2, Y2, Z2 
  -18.2880,  41.1980,  25.1792,  !- X3, Y3, Z3 
  -18.2880,  41.1980,  26.2886;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  B7617A,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Elevator,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  50.2920,  26.8224,  !- X1, Y1, Z1 
  0.0000,  50.2920,  24.0792,  !- X2, Y2, Z2 
  -18.2880,  50.2920,  24.0792,  !- X3, Y3, Z3 
  -18.2880,  50.2920,  26.8224;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 7 Elevator,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  -9.144,  45.720,  24.841,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 7 Elevator Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 7 Elevator,  !- Zone Name 
  334.4509;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 7 Elevator_Infiltration,  !- Name 
  Flr 7 Elevator,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 7 Elevator People,  !- Name 
  Flr 7 Elevator,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  53.9971,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 7 Elevator_Lights,  !- Name 
  Flr 7 Elevator,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1620.4148,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Reception/waiting,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 7 Elevator_ElecPlug_Equip,  !- Name 
  Flr 7 Elevator,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  162.5432,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

Exterior:FuelEquipment,
  Flr 7 Elevator_Building Elevators,  !- Name 
  Electricity,  !- Fuel Use Type 
  Elevator_Sch,  !- Schedule Name 
  18000.0000,  !- Design Level 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 7 Elevator *****

Sizing:Zone,
  Flr 7 Elevator,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 7 Elevator OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Elevator OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 7 Elevator Thermostat,  !- Name 
  Flr 7 Elevator,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 7 Elevator DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 7 Elevator DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 7 Elevator,  !- Zone Name 
  Flr 7 Elevator Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 7 Elevator Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 7 Elevator Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 7 Elevator Air Node,  !- Zone Air Node Name 
  Flr 7 Elevator Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 7 Elevator Inlet Nodes,  !- Name 
  Flr 7 Elevator Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 7 Elevator Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 7 Elevator Exhaust Nodes,  !- Name 
  Flr 7 Elevator Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 7 Elevator Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 7 Elevator Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 7 Elevator Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 7 Elevator Dual Duct Box,  !- Name 
  Flr 7 Elevator Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 7 Elevator Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 7 Elevator Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Elevator Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 7 Elevator Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 7 Elevator Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Elevator Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 7 Elevator Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Elevator Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 7 Elevator Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 7 Elevator Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 7 Elevator Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 7 Elevator Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 7 Elevator Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 7 Elevator Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 7 Elevator Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 7 Elevator Heat Pump OA Mixer,  !- Name 
  Flr 7 Elevator Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 7 Elevator Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 7 Elevator Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 7 Elevator Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 7 Elevator Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 7 Elevator Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 7 Elevator Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 7 Elevator Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 7 Elevator Heat Pump Heat Coil,  !- Name
  Flr 7 Elevator Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Elevator Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Elevator Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Elevator Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 7 Elevator Heat Pump Cool Coil,  !- Name
  Flr 7 Elevator Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Elevator Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Elevator Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Elevator Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 7 Elevator Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 7 Elevator Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 7 Elevator Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Flr 7 Nurse Station,  !- Name 
  0.0000,  !- Direction of Relative North 
  52.4256,  !- X Origin 
  31.6992,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  766.5937,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 7 Nurse Station Adiabatic Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 7 Nurse Station,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  57.3024,  41.1480,  24.0792,  !- X1, Y1, Z1 
  57.3024,  36.2712,  24.0792,  !- X2, Y2, Z2 
  0.0000,  36.2712,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  24.0792;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  D3625C,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 7 Nurse Station,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  36.2712,  26.8224,  !- X2, Y2, Z2 
  57.3024,  36.2712,  26.8224,  !- X3, Y3, Z3 
  57.3024,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  E44F94,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Nurse Station,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  57.3024,  36.2712,  26.8224,  !- X1, Y1, Z1 
  57.3024,  36.2712,  24.0792,  !- X2, Y2, Z2 
  57.3024,  41.1480,  24.0792,  !- X3, Y3, Z3 
  57.3024,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  9AF96B,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Nurse Station,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  36.2712,  26.8224,  !- X1, Y1, Z1 
  0.0000,  36.2712,  24.0792,  !- X2, Y2, Z2 
  57.3024,  36.2712,  24.0792,  !- X3, Y3, Z3 
  57.3024,  36.2712,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Nurse Station Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Nurse Station,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  36.2712,  24.0792,  !- X3, Y3, Z3 
  0.0000,  36.2712,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Nurse Station Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  West_Window,  !- Construction Name 
  Flr 7 Nurse Station Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.0980,  26.2995,  !- X1, Y1, Z1 
  0.0000,  41.0980,  25.1792,  !- X2, Y2, Z2 
  0.0000,  36.3212,  25.1792,  !- X3, Y3, Z3 
  0.0000,  36.3212,  26.2995;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  C2514B,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Nurse Station,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  57.3024,  41.1480,  26.8224,  !- X1, Y1, Z1 
  57.3024,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  41.1480,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  26.8224;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 7 Nurse Station,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  28.651,  38.710,  24.841,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 7 Nurse Station Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 7 Nurse Station,  !- Zone Name 
  558.9047;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 7 Nurse Station_Infiltration,  !- Name 
  Flr 7 Nurse Station,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 7 Nurse Station People,  !- Name 
  Flr 7 Nurse Station,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  15.0345,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 7 Nurse Station_Lights,  !- Name 
  Flr 7 Nurse Station,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  3006.9072,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Nurse station,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 7 Nurse Station_ElecPlug_Equip,  !- Name 
  Flr 7 Nurse Station,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1353.1083,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ElectricEquipment,
  Flr 7 Nurse Station_ElecProcess_Equip,  !- Name 
  Flr 7 Nurse Station,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1353.1083,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 7 Nurse Station *****

Sizing:Zone,
  Flr 7 Nurse Station,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 7 Nurse Station OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Nurse Station OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 7 Nurse Station Thermostat,  !- Name 
  Flr 7 Nurse Station,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 7 Nurse Station DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 7 Nurse Station DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 7 Nurse Station,  !- Zone Name 
  Flr 7 Nurse Station Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 7 Nurse Station Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 7 Nurse Station Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 7 Nurse Station Air Node,  !- Zone Air Node Name 
  Flr 7 Nurse Station Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 7 Nurse Station Inlet Nodes,  !- Name 
  Flr 7 Nurse Station Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 7 Nurse Station Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 7 Nurse Station Exhaust Nodes,  !- Name 
  Flr 7 Nurse Station Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 7 Nurse Station Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 7 Nurse Station Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 7 Nurse Station Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 7 Nurse Station Dual Duct Box,  !- Name 
  Flr 7 Nurse Station Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 7 Nurse Station Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 7 Nurse Station Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Nurse Station Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 7 Nurse Station Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 7 Nurse Station Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Nurse Station Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 7 Nurse Station Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Nurse Station Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 7 Nurse Station Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 7 Nurse Station Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 7 Nurse Station Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 7 Nurse Station Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 7 Nurse Station Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 7 Nurse Station Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 7 Nurse Station Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 7 Nurse Station Heat Pump OA Mixer,  !- Name 
  Flr 7 Nurse Station Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 7 Nurse Station Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 7 Nurse Station Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 7 Nurse Station Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 7 Nurse Station Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 7 Nurse Station Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 7 Nurse Station Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 7 Nurse Station Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 7 Nurse Station Heat Pump Heat Coil,  !- Name
  Flr 7 Nurse Station Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Nurse Station Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Nurse Station Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Nurse Station Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 7 Nurse Station Heat Pump Cool Coil,  !- Name
  Flr 7 Nurse Station Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Nurse Station Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Nurse Station Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Nurse Station Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 7 Nurse Station Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 7 Nurse Station Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 7 Nurse Station Heat Pump Inlet Node;  !- Air Outlet Node 

!***** Process Loads For Zone: Flr 7 Nurse Station *****

WaterUse:Connections,
  Flr 7 Nurse Station Water Equipment,  !- Name 
  Flr 7 Nurse Station Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 7 Nurse Station Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 7 Nurse Station Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 7 Nurse Station Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  3.00273096484864E-6,  !- Peak Flow Rate {m3/s}
  24_7_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 7 Nurse Station Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 7 Nurse Station Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 7 Nurse Station,  !- Zone Name 
  Flr 7 Nurse Station Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 7 Nurse Station Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 7 Nurse Station Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 7 Nurse Station Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 7 Nurse Station Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 7 Nurse Station Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 7 Office,  !- Name 
  0.0000,  !- Direction of Relative North 
  118.8720,  !- X Origin 
  41.7576,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  382.2774,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 7 Office Adiabatic Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 7 Office,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  24.0792,  !- X1, Y1, Z1 
  0.0000,  33.5280,  24.0792,  !- X2, Y2, Z2 
  -18.2880,  33.5280,  24.0792,  !- X3, Y3, Z3 
  -18.2880,  41.1480,  24.0792;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  3221B0,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 7 Office,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  41.1480,  26.8224,  !- X1, Y1, Z1 
  -18.2880,  33.5280,  26.8224,  !- X2, Y2, Z2 
  0.0000,  33.5280,  26.8224,  !- X3, Y3, Z3 
  0.0000,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  8052A7,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Office,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  33.5280,  26.8224,  !- X1, Y1, Z1 
  -18.2880,  33.5280,  24.0792,  !- X2, Y2, Z2 
  0.0000,  33.5280,  24.0792,  !- X3, Y3, Z3 
  0.0000,  33.5280,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  F5194A,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Office,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  41.1480,  26.8224,  !- X1, Y1, Z1 
  -18.2880,  41.1480,  24.0792,  !- X2, Y2, Z2 
  -18.2880,  33.5280,  24.0792,  !- X3, Y3, Z3 
  -18.2880,  33.5280,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Office Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Office,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  -18.2880,  41.1480,  24.0792,  !- X3, Y3, Z3 
  -18.2880,  41.1480,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Office Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  North_Window,  !- Construction Name 
  Flr 7 Office Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -0.0500,  41.1480,  26.2825,  !- X1, Y1, Z1 
  -0.0500,  41.1480,  25.1792,  !- X2, Y2, Z2 
  -18.2380,  41.1480,  25.1792,  !- X3, Y3, Z3 
  -18.2380,  41.1480,  26.2825;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  2110A9,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Office,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  33.5280,  26.8224,  !- X1, Y1, Z1 
  0.0000,  33.5280,  24.0792,  !- X2, Y2, Z2 
  0.0000,  41.1480,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  26.8224;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 7 Office,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  -9.144,  37.338,  24.841,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 7 Office Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 7 Office,  !- Zone Name 
  278.7091;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 7 Office_Infiltration,  !- Name 
  Flr 7 Office,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 7 Office People,  !- Name 
  Flr 7 Office,  !- Zone Name 
  Office_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  7.4973,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 7 Office_Lights,  !- Name 
  Flr 7 Office,  !- Zone Name 
  Office_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1079.9978,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Office,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 7 Office_ElecPlug_Equip,  !- Name 
  Flr 7 Office,  !- Zone Name 
  Office_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  674.7548,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 7 Office *****

Sizing:Zone,
  Flr 7 Office,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 7 Office OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Office OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 7 Office Thermostat,  !- Name 
  Flr 7 Office,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 7 Office DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 7 Office DualSPSched,  !- Name 
  Heating_Tstat_Office,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_Office;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 7 Office,  !- Zone Name 
  Flr 7 Office Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 7 Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 7 Office Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 7 Office Air Node,  !- Zone Air Node Name 
  Flr 7 Office Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 7 Office Inlet Nodes,  !- Name 
  Flr 7 Office Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 7 Office Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 7 Office Exhaust Nodes,  !- Name 
  Flr 7 Office Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 7 Office Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 7 Office Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 7 Office Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 7 Office Dual Duct Box,  !- Name 
  Flr 7 Office Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 7 Office Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 7 Office Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Office Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 7 Office Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 7 Office Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Office Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 7 Office Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Office Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 7 Office Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 7 Office Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 7 Office Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 7 Office Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 7 Office Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 7 Office Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 7 Office Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  ;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 7 Office Heat Pump OA Mixer,  !- Name 
  Flr 7 Office Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 7 Office Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 7 Office Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 7 Office Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 7 Office Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 7 Office Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 7 Office Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 7 Office Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 7 Office Heat Pump Heat Coil,  !- Name
  Flr 7 Office Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Office Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Office Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Office Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 7 Office Heat Pump Cool Coil,  !- Name
  Flr 7 Office Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Office Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Office Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Office Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 7 Office Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 7 Office Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 7 Office Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Flr 7 Patient 1,  !- Name 
  0.0000,  !- Direction of Relative North 
  179.8320,  !- X Origin 
  16.7640,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  1274.2581,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 7 Patient 1 Adiabatic Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 7 Patient 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  48.7680,  24.0792,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  -60.9600,  41.1480,  24.0792,  !- X3, Y3, Z3 
  -60.9600,  48.7680,  24.0792;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  8738D2,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 7 Patient 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -60.9600,  48.7680,  26.8224,  !- X1, Y1, Z1 
  -60.9600,  41.1480,  26.8224,  !- X2, Y2, Z2 
  0.0000,  41.1480,  26.8224,  !- X3, Y3, Z3 
  0.0000,  48.7680,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ECF00B,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Patient 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -60.9600,  48.7680,  26.8224,  !- X1, Y1, Z1 
  -60.9600,  48.7680,  24.0792,  !- X2, Y2, Z2 
  -60.9600,  41.1480,  24.0792,  !- X3, Y3, Z3 
  -60.9600,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  7627C1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Patient 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  48.7680,  26.8224,  !- X1, Y1, Z1 
  0.0000,  48.7680,  24.0792,  !- X2, Y2, Z2 
  -60.9600,  48.7680,  24.0792,  !- X3, Y3, Z3 
  -60.9600,  48.7680,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Patient 1 Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Patient 1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  48.7680,  24.0792,  !- X3, Y3, Z3 
  0.0000,  48.7680,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Patient 1 Ext Wall 2_window_1,  !- Name 
  Window,  !- Surface Type 
  East_Window,  !- Construction Name 
  Flr 7 Patient 1 Ext Wall 2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.1980,  26.2911,  !- X1, Y1, Z1 
  0.0000,  41.1980,  25.1792,  !- X2, Y2, Z2 
  0.0000,  48.7180,  25.1792,  !- X3, Y3, Z3 
  0.0000,  48.7180,  26.2911;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Patient 1 Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Patient 1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -60.9600,  41.1480,  26.8224,  !- X1, Y1, Z1 
  -60.9600,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  41.1480,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Patient 1 Ext Wall 1_window_1,  !- Name 
  Window,  !- Surface Type 
  South_Window,  !- Construction Name 
  Flr 7 Patient 1 Ext Wall 1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -60.9100,  41.1480,  26.2783,  !- X1, Y1, Z1 
  -60.9100,  41.1480,  25.1792,  !- X2, Y2, Z2 
  -0.0500,  41.1480,  25.1792,  !- X3, Y3, Z3 
  -0.0500,  41.1480,  26.2783;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Flr 7 Patient 1 Ext Wall 1:shading_south_1,  !- Name 
  Flr 7 Patient 1 Ext Wall 1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  -60.9100,  40.5985,  26.2783,  !- X1, Y1, Z1 
  -60.9100,  41.1480,  26.2783,  !- X2, Y2, Z2 
  -0.0500,  41.1480,  26.2783,  !- X3, Y3, Z3 
  -0.0500,  40.5985,  26.2783;  !- X4, Y4, Z4 

InternalMass,
  Flr 7 Patient 1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 7 Patient 1,  !- Zone Name 
  929.0304;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 7 Patient 1_Infiltration,  !- Name 
  Flr 7 Patient 1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 7 Patient 1 People,  !- Name 
  Flr 7 Patient 1,  !- Zone Name 
  Patient_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  24.9909,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 7 Patient 1_Lights,  !- Name 
  Flr 7 Patient 1,  !- Zone Name 
  Patient_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  3497.7995,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Patient room,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 7 Patient 1_ElecPlug_Equip,  !- Name 
  Flr 7 Patient 1,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  5622.9565,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 7 Patient 1 *****

Sizing:Zone,
  Flr 7 Patient 1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 7 Patient 1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.786579,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Patient 1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.707921164799999,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 7 Patient 1 Thermostat,  !- Name 
  Flr 7 Patient 1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 7 Patient 1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 7 Patient 1 DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 7 Patient 1,  !- Zone Name 
  Flr 7 Patient 1 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 7 Patient 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 7 Patient 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 7 Patient 1 Air Node,  !- Zone Air Node Name 
  Flr 7 Patient 1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 7 Patient 1 Inlet Nodes,  !- Name 
  Flr 7 Patient 1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 7 Patient 1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 7 Patient 1 Exhaust Nodes,  !- Name 
  Flr 7 Patient 1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 7 Patient 1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 7 Patient 1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 7 Patient 1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 7 Patient 1 Dual Duct Box,  !- Name 
  Flr 7 Patient 1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 7 Patient 1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 7 Patient 1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Patient 1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 7 Patient 1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 7 Patient 1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Patient 1 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.707921164799999,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 7 Patient 1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Patient 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 7 Patient 1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 7 Patient 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 7 Patient 1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 7 Patient 1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 7 Patient 1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 7 Patient 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 7 Patient 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 7 Patient 1 Heat Pump OA Mixer,  !- Name 
  Flr 7 Patient 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 7 Patient 1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 7 Patient 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 7 Patient 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 7 Patient 1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 7 Patient 1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 7 Patient 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 7 Patient 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 7 Patient 1 Heat Pump Heat Coil,  !- Name
  Flr 7 Patient 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Patient 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Patient 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Patient 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 7 Patient 1 Heat Pump Cool Coil,  !- Name
  Flr 7 Patient 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Patient 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Patient 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Patient 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 7 Patient 1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 7 Patient 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 7 Patient 1 Heat Pump Inlet Node;  !- Air Outlet Node 

!***** Process Loads For Zone: Flr 7 Patient 1 *****

WaterUse:Connections,
  Flr 7 Patient 1 Water Equipment,  !- Name 
  Flr 7 Patient 1 Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 7 Patient 1 Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 7 Patient 1 Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 7 Patient 1 Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  1.93477777777778E-5,  !- Peak Flow Rate {m3/s}
  PATIENT_SWH_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 7 Patient 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 7 Patient 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 7 Patient 1,  !- Zone Name 
  Flr 7 Patient 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 7 Patient 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 7 Patient 1 Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 7 Patient 1 Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 7 Patient 1 Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  43.33;  !- Field 4 

Schedule:Compact,
  Flr 7 Patient 1 Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 7 Patient 2,  !- Name 
  0.0000,  !- Direction of Relative North 
  179.8320,  !- X Origin 
  41.7576,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  1274.2581,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 7 Patient 2 Adiabatic Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 7 Patient 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  24.0792,  !- X1, Y1, Z1 
  0.0000,  33.5280,  24.0792,  !- X2, Y2, Z2 
  -60.9600,  33.5280,  24.0792,  !- X3, Y3, Z3 
  -60.9600,  41.1480,  24.0792;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  3CCC8C,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 7 Patient 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -60.9600,  41.1480,  26.8224,  !- X1, Y1, Z1 
  -60.9600,  33.5280,  26.8224,  !- X2, Y2, Z2 
  0.0000,  33.5280,  26.8224,  !- X3, Y3, Z3 
  0.0000,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  FC17E6,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Patient 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -60.9600,  41.1480,  26.8224,  !- X1, Y1, Z1 
  -60.9600,  41.1480,  24.0792,  !- X2, Y2, Z2 
  -60.9600,  33.5280,  24.0792,  !- X3, Y3, Z3 
  -60.9600,  33.5280,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Patient 2 Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Patient 2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  -60.9600,  41.1480,  24.0792,  !- X3, Y3, Z3 
  -60.9600,  41.1480,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Patient 2 Ext Wall 2_window_1,  !- Name 
  Window,  !- Surface Type 
  North_Window,  !- Construction Name 
  Flr 7 Patient 2 Ext Wall 2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -0.0500,  41.1480,  26.2783,  !- X1, Y1, Z1 
  -0.0500,  41.1480,  25.1792,  !- X2, Y2, Z2 
  -60.9100,  41.1480,  25.1792,  !- X3, Y3, Z3 
  -60.9100,  41.1480,  26.2783;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Patient 2 Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Patient 2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  33.5280,  26.8224,  !- X1, Y1, Z1 
  0.0000,  33.5280,  24.0792,  !- X2, Y2, Z2 
  0.0000,  41.1480,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Patient 2 Ext Wall 1_window_1,  !- Name 
  Window,  !- Surface Type 
  East_Window,  !- Construction Name 
  Flr 7 Patient 2 Ext Wall 1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  33.5780,  26.2911,  !- X1, Y1, Z1 
  0.0000,  33.5780,  25.1792,  !- X2, Y2, Z2 
  0.0000,  41.0980,  25.1792,  !- X3, Y3, Z3 
  0.0000,  41.0980,  26.2911;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  2BBB7B,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Patient 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -60.9600,  33.5280,  26.8224,  !- X1, Y1, Z1 
  -60.9600,  33.5280,  24.0792,  !- X2, Y2, Z2 
  0.0000,  33.5280,  24.0792,  !- X3, Y3, Z3 
  0.0000,  33.5280,  26.8224;  !- X4, Y4, Z4 

InternalMass,
  Flr 7 Patient 2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 7 Patient 2,  !- Zone Name 
  929.0304;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 7 Patient 2_Infiltration,  !- Name 
  Flr 7 Patient 2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 7 Patient 2 People,  !- Name 
  Flr 7 Patient 2,  !- Zone Name 
  Patient_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  24.9909,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 7 Patient 2_Lights,  !- Name 
  Flr 7 Patient 2,  !- Zone Name 
  Patient_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  3497.7995,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Patient room,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 7 Patient 2_ElecPlug_Equip,  !- Name 
  Flr 7 Patient 2,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  5622.9565,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 7 Patient 2 *****

Sizing:Zone,
  Flr 7 Patient 2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 7 Patient 2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.786579,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Patient 2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.707921164799999,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 7 Patient 2 Thermostat,  !- Name 
  Flr 7 Patient 2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 7 Patient 2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 7 Patient 2 DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 7 Patient 2,  !- Zone Name 
  Flr 7 Patient 2 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 7 Patient 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 7 Patient 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 7 Patient 2 Air Node,  !- Zone Air Node Name 
  Flr 7 Patient 2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 7 Patient 2 Inlet Nodes,  !- Name 
  Flr 7 Patient 2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 7 Patient 2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 7 Patient 2 Exhaust Nodes,  !- Name 
  Flr 7 Patient 2 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 7 Patient 2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 7 Patient 2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 7 Patient 2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 7 Patient 2 Dual Duct Box,  !- Name 
  Flr 7 Patient 2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 7 Patient 2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 7 Patient 2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Patient 2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 7 Patient 2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 7 Patient 2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Patient 2 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.707921164799999,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 7 Patient 2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Patient 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 7 Patient 2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 7 Patient 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 7 Patient 2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 7 Patient 2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 7 Patient 2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 7 Patient 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 7 Patient 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 7 Patient 2 Heat Pump OA Mixer,  !- Name 
  Flr 7 Patient 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 7 Patient 2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 7 Patient 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 7 Patient 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 7 Patient 2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 7 Patient 2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 7 Patient 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 7 Patient 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 7 Patient 2 Heat Pump Heat Coil,  !- Name
  Flr 7 Patient 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Patient 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Patient 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Patient 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 7 Patient 2 Heat Pump Cool Coil,  !- Name
  Flr 7 Patient 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Patient 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Patient 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Patient 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 7 Patient 2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 7 Patient 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 7 Patient 2 Heat Pump Inlet Node;  !- Air Outlet Node 

!***** Process Loads For Zone: Flr 7 Patient 2 *****

WaterUse:Connections,
  Flr 7 Patient 2 Water Equipment,  !- Name 
  Flr 7 Patient 2 Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 7 Patient 2 Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 7 Patient 2 Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 7 Patient 2 Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  1.93477777777778E-5,  !- Peak Flow Rate {m3/s}
  PATIENT_SWH_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 7 Patient 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 7 Patient 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 7 Patient 2,  !- Zone Name 
  Flr 7 Patient 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 7 Patient 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 7 Patient 2 Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 7 Patient 2 Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 7 Patient 2 Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  43.33;  !- Field 4 

Schedule:Compact,
  Flr 7 Patient 2 Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 7 Patient 3,  !- Name 
  0.0000,  !- Direction of Relative North 
  52.4256,  !- X Origin 
  41.7576,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  1006.6639,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 7 Patient 3 Adiabatic Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 7 Patient 3,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  41.1480,  24.0792,  !- X1, Y1, Z1 
  48.1584,  33.5280,  24.0792,  !- X2, Y2, Z2 
  0.0000,  33.5280,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  24.0792;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EGDC18,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 7 Patient 3,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  33.5280,  26.8224,  !- X2, Y2, Z2 
  48.1584,  33.5280,  26.8224,  !- X3, Y3, Z3 
  48.1584,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Patient 3 Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Patient 3,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  41.1480,  26.8224,  !- X1, Y1, Z1 
  48.1584,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  41.1480,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Patient 3 Ext Wall 1_window_1,  !- Name 
  Window,  !- Surface Type 
  North_Window,  !- Construction Name 
  Flr 7 Patient 3 Ext Wall 1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  48.1084,  41.1480,  26.2788,  !- X1, Y1, Z1 
  48.1084,  41.1480,  25.1792,  !- X2, Y2, Z2 
  0.0500,  41.1480,  25.1792,  !- X3, Y3, Z3 
  0.0500,  41.1480,  26.2788;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  99F202,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Patient 3,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  33.5280,  26.8224,  !- X1, Y1, Z1 
  48.1584,  33.5280,  24.0792,  !- X2, Y2, Z2 
  48.1584,  41.1480,  24.0792,  !- X3, Y3, Z3 
  48.1584,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  DFCB07,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Patient 3,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  33.5280,  26.8224,  !- X1, Y1, Z1 
  0.0000,  33.5280,  24.0792,  !- X2, Y2, Z2 
  48.1584,  33.5280,  24.0792,  !- X3, Y3, Z3 
  48.1584,  33.5280,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Patient 3 Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Patient 3,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  33.5280,  24.0792,  !- X3, Y3, Z3 
  0.0000,  33.5280,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Patient 3 Ext Wall 2_window_1,  !- Name 
  Window,  !- Surface Type 
  West_Window,  !- Construction Name 
  Flr 7 Patient 3 Ext Wall 2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.0980,  26.2911,  !- X1, Y1, Z1 
  0.0000,  41.0980,  25.1792,  !- X2, Y2, Z2 
  0.0000,  33.5780,  25.1792,  !- X3, Y3, Z3 
  0.0000,  33.5780,  26.2911;  !- X4, Y4, Z4 

InternalMass,
  Flr 7 Patient 3 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 7 Patient 3,  !- Zone Name 
  733.9340;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 7 Patient 3_Infiltration,  !- Name 
  Flr 7 Patient 3,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 7 Patient 3 People,  !- Name 
  Flr 7 Patient 3,  !- Zone Name 
  Patient_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  19.7428,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 7 Patient 3_Lights,  !- Name 
  Flr 7 Patient 3,  !- Zone Name 
  Patient_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2763.2616,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Patient room,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 7 Patient 3_ElecPlug_Equip,  !- Name 
  Flr 7 Patient 3,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  4442.1356,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 7 Patient 3 *****

Sizing:Zone,
  Flr 7 Patient 3,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 7 Patient 3 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.621397,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Patient 3 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.559257720191999,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 7 Patient 3 Thermostat,  !- Name 
  Flr 7 Patient 3,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 7 Patient 3 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 7 Patient 3 DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 7 Patient 3,  !- Zone Name 
  Flr 7 Patient 3 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 7 Patient 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 7 Patient 3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 7 Patient 3 Air Node,  !- Zone Air Node Name 
  Flr 7 Patient 3 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 7 Patient 3 Inlet Nodes,  !- Name 
  Flr 7 Patient 3 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 7 Patient 3 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 7 Patient 3 Exhaust Nodes,  !- Name 
  Flr 7 Patient 3 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 7 Patient 3 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 7 Patient 3 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 7 Patient 3 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 7 Patient 3 Dual Duct Box,  !- Name 
  Flr 7 Patient 3 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 7 Patient 3 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 7 Patient 3 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Patient 3 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 7 Patient 3 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 7 Patient 3 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Patient 3 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.559257720191999,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 7 Patient 3 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Patient 3 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 7 Patient 3 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 7 Patient 3 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 7 Patient 3 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 7 Patient 3 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 7 Patient 3 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 7 Patient 3 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 7 Patient 3 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 7 Patient 3 Heat Pump OA Mixer,  !- Name 
  Flr 7 Patient 3 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 7 Patient 3 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 7 Patient 3 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 7 Patient 3 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 7 Patient 3 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 7 Patient 3 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 7 Patient 3 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 7 Patient 3 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 7 Patient 3 Heat Pump Heat Coil,  !- Name
  Flr 7 Patient 3 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Patient 3 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Patient 3 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Patient 3 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 7 Patient 3 Heat Pump Cool Coil,  !- Name
  Flr 7 Patient 3 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Patient 3 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Patient 3 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Patient 3 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 7 Patient 3 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 7 Patient 3 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 7 Patient 3 Heat Pump Inlet Node;  !- Air Outlet Node 

!***** Process Loads For Zone: Flr 7 Patient 3 *****

WaterUse:Connections,
  Flr 7 Patient 3 Water Equipment,  !- Name 
  Flr 7 Patient 3 Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 7 Patient 3 Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 7 Patient 3 Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 7 Patient 3 Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  1.93477777777778E-5,  !- Peak Flow Rate {m3/s}
  PATIENT_SWH_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 7 Patient 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 7 Patient 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 7 Patient 3,  !- Zone Name 
  Flr 7 Patient 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 7 Patient 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 7 Patient 3 Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 7 Patient 3 Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 7 Patient 3 Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  43.33;  !- Field 4 

Schedule:Compact,
  Flr 7 Patient 3 Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 7 Patient 4,  !- Name 
  0.0000,  !- Direction of Relative North 
  52.4256,  !- X Origin 
  24.3840,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  1006.6639,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 7 Patient 4 Adiabatic Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 7 Patient 4,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  41.1480,  24.0792,  !- X1, Y1, Z1 
  48.1584,  33.5280,  24.0792,  !- X2, Y2, Z2 
  0.0000,  33.5280,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  24.0792;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  879FCG,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 7 Patient 4,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  33.5280,  26.8224,  !- X2, Y2, Z2 
  48.1584,  33.5280,  26.8224,  !- X3, Y3, Z3 
  48.1584,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Patient 4 Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Patient 4,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  33.5280,  26.8224,  !- X1, Y1, Z1 
  0.0000,  33.5280,  24.0792,  !- X2, Y2, Z2 
  48.1584,  33.5280,  24.0792,  !- X3, Y3, Z3 
  48.1584,  33.5280,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Patient 4 Ext Wall 2_window_1,  !- Name 
  Window,  !- Surface Type 
  South_Window,  !- Construction Name 
  Flr 7 Patient 4 Ext Wall 2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  33.5280,  26.2788,  !- X1, Y1, Z1 
  0.0500,  33.5280,  25.1792,  !- X2, Y2, Z2 
  48.1084,  33.5280,  25.1792,  !- X3, Y3, Z3 
  48.1084,  33.5280,  26.2788;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  Flr 7 Patient 4 Ext Wall 2:shading_south_1,  !- Name 
  Flr 7 Patient 4 Ext Wall 2,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  32.9782,  26.2788,  !- X1, Y1, Z1 
  0.0500,  33.5280,  26.2788,  !- X2, Y2, Z2 
  48.1084,  33.5280,  26.2788,  !- X3, Y3, Z3 
  48.1084,  32.9782,  26.2788;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Patient 4 Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Patient 4,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  33.5280,  24.0792,  !- X3, Y3, Z3 
  0.0000,  33.5280,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Patient 4 Ext Wall 1_window_1,  !- Name 
  Window,  !- Surface Type 
  West_Window,  !- Construction Name 
  Flr 7 Patient 4 Ext Wall 1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.0980,  26.2911,  !- X1, Y1, Z1 
  0.0000,  41.0980,  25.1792,  !- X2, Y2, Z2 
  0.0000,  33.5780,  25.1792,  !- X3, Y3, Z3 
  0.0000,  33.5780,  26.2911;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  169E7F,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Patient 4,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  41.1480,  26.8224,  !- X1, Y1, Z1 
  48.1584,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  41.1480,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  768EBF,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Patient 4,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  33.5280,  26.8224,  !- X1, Y1, Z1 
  48.1584,  33.5280,  24.0792,  !- X2, Y2, Z2 
  48.1584,  41.1480,  24.0792,  !- X3, Y3, Z3 
  48.1584,  41.1480,  26.8224;  !- X4, Y4, Z4 

InternalMass,
  Flr 7 Patient 4 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 7 Patient 4,  !- Zone Name 
  733.9340;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 7 Patient 4_Infiltration,  !- Name 
  Flr 7 Patient 4,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 7 Patient 4 People,  !- Name 
  Flr 7 Patient 4,  !- Zone Name 
  Patient_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  19.7428,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 7 Patient 4_Lights,  !- Name 
  Flr 7 Patient 4,  !- Zone Name 
  Patient_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2763.2616,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Patient room,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 7 Patient 4_ElecPlug_Equip,  !- Name 
  Flr 7 Patient 4,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  4442.1356,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 7 Patient 4 *****

Sizing:Zone,
  Flr 7 Patient 4,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 7 Patient 4 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.621397,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Patient 4 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.559257720191999,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 7 Patient 4 Thermostat,  !- Name 
  Flr 7 Patient 4,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 7 Patient 4 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 7 Patient 4 DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 7 Patient 4,  !- Zone Name 
  Flr 7 Patient 4 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 7 Patient 4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 7 Patient 4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 7 Patient 4 Air Node,  !- Zone Air Node Name 
  Flr 7 Patient 4 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 7 Patient 4 Inlet Nodes,  !- Name 
  Flr 7 Patient 4 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 7 Patient 4 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 7 Patient 4 Exhaust Nodes,  !- Name 
  Flr 7 Patient 4 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 7 Patient 4 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 7 Patient 4 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 7 Patient 4 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 7 Patient 4 Dual Duct Box,  !- Name 
  Flr 7 Patient 4 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 7 Patient 4 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 7 Patient 4 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Patient 4 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 7 Patient 4 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 7 Patient 4 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Patient 4 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.559257720191999,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 7 Patient 4 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Patient 4 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 7 Patient 4 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 7 Patient 4 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 7 Patient 4 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 7 Patient 4 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 7 Patient 4 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 7 Patient 4 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 7 Patient 4 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 7 Patient 4 Heat Pump OA Mixer,  !- Name 
  Flr 7 Patient 4 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 7 Patient 4 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 7 Patient 4 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 7 Patient 4 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 7 Patient 4 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 7 Patient 4 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 7 Patient 4 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 7 Patient 4 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 7 Patient 4 Heat Pump Heat Coil,  !- Name
  Flr 7 Patient 4 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Patient 4 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Patient 4 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Patient 4 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 7 Patient 4 Heat Pump Cool Coil,  !- Name
  Flr 7 Patient 4 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Patient 4 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Patient 4 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Patient 4 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 7 Patient 4 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 7 Patient 4 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 7 Patient 4 Heat Pump Inlet Node;  !- Air Outlet Node 

!***** Process Loads For Zone: Flr 7 Patient 4 *****

WaterUse:Connections,
  Flr 7 Patient 4 Water Equipment,  !- Name 
  Flr 7 Patient 4 Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 7 Patient 4 Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 7 Patient 4 Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 7 Patient 4 Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  1.93477777777778E-5,  !- Peak Flow Rate {m3/s}
  PATIENT_SWH_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 7 Patient 4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 7 Patient 4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 7 Patient 4,  !- Zone Name 
  Flr 7 Patient 4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 7 Patient 4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 7 Patient 4 Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 7 Patient 4 Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 7 Patient 4 Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  43.33;  !- Field 4 

Schedule:Compact,
  Flr 7 Patient 4 Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 7 Patient Corr 1,  !- Name 
  0.0000,  !- Direction of Relative North 
  179.8320,  !- X Origin 
  24.3840,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  852.2211,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 7 Patient Corr 1 Adiabatic Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 7 Patient Corr 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  43.5864,  24.0792,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  -127.4060,  41.1480,  24.0792,  !- X3, Y3, Z3 
  -127.4060,  43.5864,  24.0792;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  6260D1,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 7 Patient Corr 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -127.4060,  43.5864,  26.8224,  !- X1, Y1, Z1 
  -127.4060,  41.1480,  26.8224,  !- X2, Y2, Z2 
  0.0000,  41.1480,  26.8224,  !- X3, Y3, Z3 
  0.0000,  43.5864,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Patient Corr 1 Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Patient Corr 1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  43.5864,  24.0792,  !- X3, Y3, Z3 
  0.0000,  43.5864,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Patient Corr 1 Ext Wall 1_window_1,  !- Name 
  Window,  !- Surface Type 
  East_Window,  !- Construction Name 
  Flr 7 Patient Corr 1 Ext Wall 1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.1980,  26.3234,  !- X1, Y1, Z1 
  0.0000,  41.1980,  25.1792,  !- X2, Y2, Z2 
  0.0000,  43.5364,  25.1792,  !- X3, Y3, Z3 
  0.0000,  43.5364,  26.3234;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  6056F4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Patient Corr 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -127.4060,  41.1480,  26.8224,  !- X1, Y1, Z1 
  -127.4060,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  41.1480,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Patient Corr 1 Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Patient Corr 1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -127.4060,  43.5864,  26.8224,  !- X1, Y1, Z1 
  -127.4060,  43.5864,  24.0792,  !- X2, Y2, Z2 
  -127.4060,  41.1480,  24.0792,  !- X3, Y3, Z3 
  -127.4060,  41.1480,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Patient Corr 1 Ext Wall 2_window_1,  !- Name 
  Window,  !- Surface Type 
  West_Window,  !- Construction Name 
  Flr 7 Patient Corr 1 Ext Wall 2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  -127.4060,  43.5364,  26.3234,  !- X1, Y1, Z1 
  -127.4060,  43.5364,  25.1792,  !- X2, Y2, Z2 
  -127.4060,  41.1980,  25.1792,  !- X3, Y3, Z3 
  -127.4060,  41.1980,  26.3234;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  5159C0,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Patient Corr 1,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  43.5864,  26.8224,  !- X1, Y1, Z1 
  0.0000,  43.5864,  24.0792,  !- X2, Y2, Z2 
  -127.4060,  43.5864,  24.0792,  !- X3, Y3, Z3 
  -127.4060,  43.5864,  26.8224;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 7 Patient Corr 1,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  -63.703,  42.367,  24.841,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 7 Patient Corr 1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 7 Patient Corr 1,  !- Zone Name 
  621.3336;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 7 Patient Corr 1_Infiltration,  !- Name 
  Flr 7 Patient Corr 1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Flr 7 Patient Corr 1_Lights,  !- Name 
  Flr 7 Patient Corr 1,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2339.3209,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Corridor/transition,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 7 Patient Corr 1_ElecPlug_Equip,  !- Name 
  Flr 7 Patient Corr 1,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  301.9681,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 7 Patient Corr 1 *****

Sizing:Zone,
  Flr 7 Patient Corr 1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 7 Patient Corr 1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.431373,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Patient Corr 1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0947533710719997,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 7 Patient Corr 1 Thermostat,  !- Name 
  Flr 7 Patient Corr 1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 7 Patient Corr 1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 7 Patient Corr 1 DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 7 Patient Corr 1,  !- Zone Name 
  Flr 7 Patient Corr 1 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 7 Patient Corr 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 7 Patient Corr 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 7 Patient Corr 1 Air Node,  !- Zone Air Node Name 
  Flr 7 Patient Corr 1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 7 Patient Corr 1 Inlet Nodes,  !- Name 
  Flr 7 Patient Corr 1 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 7 Patient Corr 1 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 7 Patient Corr 1 Exhaust Nodes,  !- Name 
  Flr 7 Patient Corr 1 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 7 Patient Corr 1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 7 Patient Corr 1 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 7 Patient Corr 1 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 7 Patient Corr 1 Dual Duct Box,  !- Name 
  Flr 7 Patient Corr 1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 7 Patient Corr 1 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 7 Patient Corr 1 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Patient Corr 1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 7 Patient Corr 1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 7 Patient Corr 1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Patient Corr 1 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0947533710719997,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 7 Patient Corr 1 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Patient Corr 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 7 Patient Corr 1 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 7 Patient Corr 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 7 Patient Corr 1 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 7 Patient Corr 1 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 7 Patient Corr 1 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 7 Patient Corr 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 7 Patient Corr 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 7 Patient Corr 1 Heat Pump OA Mixer,  !- Name 
  Flr 7 Patient Corr 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 7 Patient Corr 1 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 7 Patient Corr 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 7 Patient Corr 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 7 Patient Corr 1 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 7 Patient Corr 1 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 7 Patient Corr 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 7 Patient Corr 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 7 Patient Corr 1 Heat Pump Heat Coil,  !- Name
  Flr 7 Patient Corr 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Patient Corr 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Patient Corr 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Patient Corr 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 7 Patient Corr 1 Heat Pump Cool Coil,  !- Name
  Flr 7 Patient Corr 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Patient Corr 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Patient Corr 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Patient Corr 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 7 Patient Corr 1 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 7 Patient Corr 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 7 Patient Corr 1 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Flr 7 Patient Corr 2,  !- Name 
  0.0000,  !- Direction of Relative North 
  52.4256,  !- X Origin 
  34.1376,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  852.2211,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 7 Patient Corr 2 Adiabatic Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 7 Patient Corr 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  127.4060,  41.1480,  24.0792,  !- X1, Y1, Z1 
  127.4060,  38.7096,  24.0792,  !- X2, Y2, Z2 
  0.0000,  38.7096,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  24.0792;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  B7427E,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 7 Patient Corr 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  38.7096,  26.8224,  !- X2, Y2, Z2 
  127.4060,  38.7096,  26.8224,  !- X3, Y3, Z3 
  127.4060,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Patient Corr 2 Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Patient Corr 2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  38.7096,  24.0792,  !- X3, Y3, Z3 
  0.0000,  38.7096,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Patient Corr 2 Ext Wall 2_window_1,  !- Name 
  Window,  !- Surface Type 
  West_Window,  !- Construction Name 
  Flr 7 Patient Corr 2 Ext Wall 2,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.0980,  26.3234,  !- X1, Y1, Z1 
  0.0000,  41.0980,  25.1792,  !- X2, Y2, Z2 
  0.0000,  38.7596,  25.1792,  !- X3, Y3, Z3 
  0.0000,  38.7596,  26.3234;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  C92960,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Patient Corr 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  127.4060,  41.1480,  26.8224,  !- X1, Y1, Z1 
  127.4060,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  41.1480,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Patient Corr 2 Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Patient Corr 2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  127.4060,  38.7096,  26.8224,  !- X1, Y1, Z1 
  127.4060,  38.7096,  24.0792,  !- X2, Y2, Z2 
  127.4060,  41.1480,  24.0792,  !- X3, Y3, Z3 
  127.4060,  41.1480,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Patient Corr 2 Ext Wall 1_window_1,  !- Name 
  Window,  !- Surface Type 
  East_Window,  !- Construction Name 
  Flr 7 Patient Corr 2 Ext Wall 1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  127.4060,  38.7596,  26.3234,  !- X1, Y1, Z1 
  127.4060,  38.7596,  25.1792,  !- X2, Y2, Z2 
  127.4060,  41.0980,  25.1792,  !- X3, Y3, Z3 
  127.4060,  41.0980,  26.3234;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  A6316D,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Patient Corr 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  38.7096,  26.8224,  !- X1, Y1, Z1 
  0.0000,  38.7096,  24.0792,  !- X2, Y2, Z2 
  127.4060,  38.7096,  24.0792,  !- X3, Y3, Z3 
  127.4060,  38.7096,  26.8224;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 7 Patient Corr 2,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  63.703,  39.929,  24.841,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 7 Patient Corr 2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 7 Patient Corr 2,  !- Zone Name 
  621.3336;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 7 Patient Corr 2_Infiltration,  !- Name 
  Flr 7 Patient Corr 2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Flr 7 Patient Corr 2_Lights,  !- Name 
  Flr 7 Patient Corr 2,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2339.3209,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Corridor/transition,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 7 Patient Corr 2_ElecPlug_Equip,  !- Name 
  Flr 7 Patient Corr 2,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  301.9681,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 7 Patient Corr 2 *****

Sizing:Zone,
  Flr 7 Patient Corr 2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 7 Patient Corr 2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.431373,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Patient Corr 2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0947533710720002,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 7 Patient Corr 2 Thermostat,  !- Name 
  Flr 7 Patient Corr 2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 7 Patient Corr 2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 7 Patient Corr 2 DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 7 Patient Corr 2,  !- Zone Name 
  Flr 7 Patient Corr 2 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 7 Patient Corr 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 7 Patient Corr 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 7 Patient Corr 2 Air Node,  !- Zone Air Node Name 
  Flr 7 Patient Corr 2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 7 Patient Corr 2 Inlet Nodes,  !- Name 
  Flr 7 Patient Corr 2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 7 Patient Corr 2 Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 7 Patient Corr 2 Exhaust Nodes,  !- Name 
  Flr 7 Patient Corr 2 Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 7 Patient Corr 2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 7 Patient Corr 2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 7 Patient Corr 2 Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 7 Patient Corr 2 Dual Duct Box,  !- Name 
  Flr 7 Patient Corr 2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 7 Patient Corr 2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 7 Patient Corr 2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Patient Corr 2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 7 Patient Corr 2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 7 Patient Corr 2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Patient Corr 2 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0947533710720002,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 7 Patient Corr 2 Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Patient Corr 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 7 Patient Corr 2 Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 7 Patient Corr 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 7 Patient Corr 2 Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 7 Patient Corr 2 Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 7 Patient Corr 2 Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 7 Patient Corr 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 7 Patient Corr 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 7 Patient Corr 2 Heat Pump OA Mixer,  !- Name 
  Flr 7 Patient Corr 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 7 Patient Corr 2 Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 7 Patient Corr 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 7 Patient Corr 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 7 Patient Corr 2 Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 7 Patient Corr 2 Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 7 Patient Corr 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 7 Patient Corr 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 7 Patient Corr 2 Heat Pump Heat Coil,  !- Name
  Flr 7 Patient Corr 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Patient Corr 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Patient Corr 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Patient Corr 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 7 Patient Corr 2 Heat Pump Cool Coil,  !- Name
  Flr 7 Patient Corr 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Patient Corr 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Patient Corr 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Patient Corr 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 7 Patient Corr 2 Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 7 Patient Corr 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 7 Patient Corr 2 Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Flr 7 Soil,  !- Name 
  0.0000,  !- Direction of Relative North 
  100.5840,  !- X Origin 
  16.7640,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  254.8516,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 7 Soil Adiabatic Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 7 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  12.1920,  48.7680,  24.0792,  !- X1, Y1, Z1 
  12.1920,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  41.1480,  24.0792,  !- X3, Y3, Z3 
  0.0000,  48.7680,  24.0792;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  90107E,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 7 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  48.7680,  26.8224,  !- X1, Y1, Z1 
  0.0000,  41.1480,  26.8224,  !- X2, Y2, Z2 
  12.1920,  41.1480,  26.8224,  !- X3, Y3, Z3 
  12.1920,  48.7680,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  6D43ED,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  12.1920,  41.1480,  26.8224,  !- X1, Y1, Z1 
  12.1920,  41.1480,  24.0792,  !- X2, Y2, Z2 
  12.1920,  48.7680,  24.0792,  !- X3, Y3, Z3 
  12.1920,  48.7680,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  476728,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  12.1920,  41.1480,  24.0792,  !- X3, Y3, Z3 
  12.1920,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  32A2AB,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  48.7680,  26.8224,  !- X1, Y1, Z1 
  0.0000,  48.7680,  24.0792,  !- X2, Y2, Z2 
  0.0000,  41.1480,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  89096D,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  12.1920,  48.7680,  26.8224,  !- X1, Y1, Z1 
  12.1920,  48.7680,  24.0792,  !- X2, Y2, Z2 
  0.0000,  48.7680,  24.0792,  !- X3, Y3, Z3 
  0.0000,  48.7680,  26.8224;  !- X4, Y4, Z4 

InternalMass,
  Flr 7 Soil Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 7 Soil,  !- Zone Name 
  185.8061;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 7 Soil_Infiltration,  !- Name 
  Flr 7 Soil,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.03539605824,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 7 Soil People,  !- Name 
  Flr 7 Soil,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  4.9982,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 7 Soil_Lights,  !- Name 
  Flr 7 Soil,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  719.9986,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Soiled workroom/holding,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

!***** Space Conditioning For Zone: Flr 7 Soil *****

Sizing:Zone,
  Flr 7 Soil,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 7 Soil OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.746464,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Soil OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 7 Soil Thermostat,  !- Name 
  Flr 7 Soil,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 7 Soil DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 7 Soil DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 7 Soil,  !- Zone Name 
  Flr 7 Soil Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 7 Soil Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 7 Soil Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 7 Soil Air Node,  !- Zone Air Node Name 
  Flr 7 Soil Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 7 Soil Inlet Nodes,  !- Name 
  Flr 7 Soil Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 7 Soil Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 7 Soil Exhaust Nodes,  !- Name 
  Flr 7 Soil Heat Pump Exhaust Node,  !- Node 1 Name 
  Flr 7 Soil Exhaust Fan 1 Inlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  Flr 7 Soil Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 7 Soil Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 7 Soil Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  Fan:ZoneExhaust,  !- Zone Equipment 3 Object Type 
  Flr 7 Soil Exhaust Fan 1,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 7 Soil Dual Duct Box,  !- Name 
  Flr 7 Soil Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 7 Soil Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 7 Soil Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Soil Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 7 Soil Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 7 Soil Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Soil Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 7 Soil Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Soil Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 7 Soil Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 7 Soil Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 7 Soil Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 7 Soil Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 7 Soil Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 7 Soil Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 7 Soil Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 7 Soil Heat Pump OA Mixer,  !- Name 
  Flr 7 Soil Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 7 Soil Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 7 Soil Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 7 Soil Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 7 Soil Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 7 Soil Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 7 Soil Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 7 Soil Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 7 Soil Heat Pump Heat Coil,  !- Name
  Flr 7 Soil Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Soil Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Soil Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Soil Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 7 Soil Heat Pump Cool Coil,  !- Name
  Flr 7 Soil Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Soil Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Soil Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Soil Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 7 Soil Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 7 Soil Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 7 Soil Heat Pump Inlet Node;  !- Air Outlet Node 

Fan:ZoneExhaust,
  Flr 7 Soil Exhaust Fan 1,  !- Name 
  Hours_of_operation,  !- Availability Schedule Name 
  0.5000,  !- Fan Efficiency {}
  187.0000,  !- Pressure Rise {Pa}
  0.0361,  !- Maximum Flow Rate {m3/s} [*******]
  Flr 7 Soil Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name 
  Flr 7 Soil Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name 
  Zone Exhaust Fans;  !- End-Use Subcategory 

!***** Process Loads For Zone: Flr 7 Soil *****

WaterUse:Connections,
  Flr 7 Soil Water Equipment,  !- Name 
  Flr 7 Soil Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 7 Soil Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 7 Soil Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 7 Soil Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  3.98327461408E-6,  !- Peak Flow Rate {m3/s}
  24_7_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 7 Soil Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 7 Soil Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 7 Soil,  !- Zone Name 
  Flr 7 Soil Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 7 Soil Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 7 Soil Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 7 Soil Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 7 Soil Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 7 Soil Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 7 Supply,  !- Name 
  0.0000,  !- Direction of Relative North 
  179.8320,  !- X Origin 
  26.8224,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  937.8540,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 7 Supply Adiabatic Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 7 Supply,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  46.0248,  24.0792,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  -70.1040,  41.1480,  24.0792,  !- X3, Y3, Z3 
  -70.1040,  46.0248,  24.0792;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  51E96D,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 7 Supply,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -70.1040,  46.0248,  26.8224,  !- X1, Y1, Z1 
  -70.1040,  41.1480,  26.8224,  !- X2, Y2, Z2 
  0.0000,  41.1480,  26.8224,  !- X3, Y3, Z3 
  0.0000,  46.0248,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  E278F5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Supply,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -70.1040,  46.0248,  26.8224,  !- X1, Y1, Z1 
  -70.1040,  46.0248,  24.0792,  !- X2, Y2, Z2 
  -70.1040,  41.1480,  24.0792,  !- X3, Y3, Z3 
  -70.1040,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BED8BD,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Supply,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  46.0248,  26.8224,  !- X1, Y1, Z1 
  0.0000,  46.0248,  24.0792,  !- X2, Y2, Z2 
  -70.1040,  46.0248,  24.0792,  !- X3, Y3, Z3 
  -70.1040,  46.0248,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Supply Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Supply,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  46.0248,  24.0792,  !- X3, Y3, Z3 
  0.0000,  46.0248,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Supply Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  East_Window,  !- Construction Name 
  Flr 7 Supply Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.1980,  26.2995,  !- X1, Y1, Z1 
  0.0000,  41.1980,  25.1792,  !- X2, Y2, Z2 
  0.0000,  45.9748,  25.1792,  !- X3, Y3, Z3 
  0.0000,  45.9748,  26.2995;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  40D85C,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Supply,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -70.1040,  41.1480,  26.8224,  !- X1, Y1, Z1 
  -70.1040,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  41.1480,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  26.8224;  !- X4, Y4, Z4 

InternalMass,
  Flr 7 Supply Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 7 Supply,  !- Zone Name 
  683.7664;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 7 Supply_Infiltration,  !- Name 
  Flr 7 Supply,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Flr 7 Supply_Lights,  !- Name 
  Flr 7 Supply,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  3644.4748,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Medical supply/medication room,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 7 Supply_ElecPlug_Equip,  !- Name 
  Flr 7 Supply,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  3310.7968,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 7 Supply *****

Sizing:Zone,
  Flr 7 Supply,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 7 Supply OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.949432,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Supply OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.208548744192,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 7 Supply Thermostat,  !- Name 
  Flr 7 Supply,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 7 Supply DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 7 Supply DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 7 Supply,  !- Zone Name 
  Flr 7 Supply Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 7 Supply Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 7 Supply Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 7 Supply Air Node,  !- Zone Air Node Name 
  Flr 7 Supply Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 7 Supply Inlet Nodes,  !- Name 
  Flr 7 Supply Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 7 Supply Heat Pump Inlet Node;  !- Node 2 Name 

NodeList,
  Flr 7 Supply Exhaust Nodes,  !- Name 
  Flr 7 Supply Heat Pump Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 7 Supply Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 7 Supply Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type 
  Flr 7 Supply Heat Pump,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 7 Supply Dual Duct Box,  !- Name 
  Flr 7 Supply Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 7 Supply Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 7 Supply Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Supply Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 7 Supply Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 7 Supply Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Supply Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.208548744192,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:WaterToAirHeatPump,
  Flr 7 Supply Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Supply Heat Pump Exhaust Node,  !- Air Inlet Node Name 
  Flr 7 Supply Heat Pump Inlet Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 7 Supply Heat Pump OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  ,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 7 Supply Heat Pump Fan,  !- Supply Air Fan Name 
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type 
  Flr 7 Supply Heat Pump Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type 
  Flr 7 Supply Heat Pump Cool Coil,  !- Cooling Coil Name 
  2.5,  !- Maximum Cycling Rate {cycles/hr}
  60.0,  !- Heat Pump Time Constant {s}
  0.01,  !- Fraction of On-Cycle Power Use 
  60.0,  !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Flr 7 Supply Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Flr 7 Supply Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name 
  BlowThrough,  !- Fan Placement 
  Always_On;  !- Supply Air Fan Operating Mode Schedule Name 

OutdoorAir:Mixer,
  Flr 7 Supply Heat Pump OA Mixer,  !- Name 
  Flr 7 Supply Heat Pump Mixed Air Node,  !- Mixed Air Node Name 
  Flr 7 Supply Heat Pump OA Node,  !- Outside Air Stream Node Name 
  Flr 7 Supply Heat Pump Relief Node,  !- Relief Air Stream Node Name 
  Flr 7 Supply Heat Pump Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 7 Supply Heat Pump OA Node;  !- Name 

Fan:OnOff,
  Flr 7 Supply Heat Pump Fan,  !- Name 
  Always_On,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency {}
  74,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 7 Supply Heat Pump Mixed Air Node,  !- Air Inlet Node Name 
  Flr 7 Supply Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Heat Pump Fan;  !- End-Use Subcategory 

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Flr 7 Supply Heat Pump Heat Coil,  !- Name
  Flr 7 Supply Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Supply Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Supply Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Supply Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Heating Capacity {W}
  5,  !- Rated Heating Coefficient of Performance
  -1.361311959,  !- Heating Capacity Coefficient 1
  -2.471798046,  !- Heating Capacity Coefficient 2
  4.173164514,  !- Heating Capacity Coefficient 3
  0.640757401,  !- Heating Capacity Coefficient 4
  0.0,  !- Heating Capacity Coefficient 5
  -2.176941116,  !- Heating Power Consumption Coefficient 1
  0.832114286,  !- Heating Power Consumption Coefficient 2
  1.570743399,  !- Heating Power Consumption Coefficient 3
  0.690793651,  !- Heating Power Consumption Coefficient 4
  0.0;  !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Flr 7 Supply Heat Pump Cool Coil,  !- Name
  Flr 7 Supply Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Flr 7 Supply Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Flr 7 Supply Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Flr 7 Supply Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Water Flow Rate {m3/s}
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Cooling Capacity {W}
  4.5,  !- Rated Cooling Coefficient of Performance
  -9.149069561,  !- Total Cooling Capacity Coefficient 1
  10.87814026,  !- Total Cooling Capacity Coefficient 2
  -1.718780157,  !- Total Cooling Capacity Coefficient 3
  0.746414818,  !- Total Cooling Capacity Coefficient 4
  0.0,  !- Total Cooling Capacity Coefficient 5
  -5.462690012,  !- Sensible Cooling Capacity Coefficient 1
  17.95968138,  !- Sensible Cooling Capacity Coefficient 2
  -11.87818402,  !- Sensible Cooling Capacity Coefficient 3
  -0.980163419,  !- Sensible Cooling Capacity Coefficient 4
  0.767285761,  !- Sensible Cooling Capacity Coefficient 5
  0.0,  !- Sensible Cooling Capacity Coefficient 6
  -3.205409884,  !- Cooling Power Consumption Coefficient 1
  -0.976409399,  !- Cooling Power Consumption Coefficient 2
  3.97892546,  !- Cooling Power Consumption Coefficient 3
  0.938181818,  !- Cooling Power Consumption Coefficient 4
  0.0,  !- Cooling Power Consumption Coefficient 5
  0,  !- Nominal Time for Condensate Removal to Begin {s}
  0;  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Flr 7 Supply Heat Pump Sup Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Flr 7 Supply Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node 
  Flr 7 Supply Heat Pump Inlet Node;  !- Air Outlet Node 

Zone,
  Flr 1 Plenum,  !- Name 
  0.0000,  !- Direction of Relative North 
  52.4256,  !- X Origin 
  170.6880,  !- Y Origin 
  2.7432,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  13888.3735,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  No;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  F6A174,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  12,  !- Number of Vertices 
  127.4060,  -87.7824,  0.0000,  !- X1, Y1, Z1 
  127.4060,  -129.5400,  0.0000,  !- X2, Y2, Z2 
  66.4464,  -129.5400,  0.0000,  !- X3, Y3, Z3 
  66.4464,  -121.9200,  0.0000,  !- X4, Y4, Z4 
  -52.4256,  -121.9200,  0.0000,  !- X5, Y5, Z5 
  -52.4256,  -54.8640,  0.0000,  !- X6, Y6, Z6 
  0.0000,  -54.8640,  0.0000,  !- X7, Y7, Z7 
  0.0000,  0.0000,  0.0000,  !- X8, Y8, Z8 
  18.2880,  0.0000,  0.0000,  !- X9, Y9, Z9 
  18.2880,  -39.0144,  0.0000,  !- X10, Y10, Z10 
  48.1584,  -39.0144,  0.0000,  !- X11, Y11, Z11 
  48.1584,  -87.7824,  0.0000;  !- X12, Y12, Z12 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  18.2880,  -39.0144,  1.2192,  !- X1, Y1, Z1 
  18.2880,  -39.0144,  0.0000,  !- X2, Y2, Z2 
  18.2880,  0.0000,  0.0000,  !- X3, Y3, Z3 
  18.2880,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  -39.0144,  1.2192,  !- X1, Y1, Z1 
  48.1584,  -39.0144,  0.0000,  !- X2, Y2, Z2 
  18.2880,  -39.0144,  0.0000,  !- X3, Y3, Z3 
  18.2880,  -39.0144,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  -87.7824,  1.2192,  !- X1, Y1, Z1 
  48.1584,  -87.7824,  0.0000,  !- X2, Y2, Z2 
  48.1584,  -39.0144,  0.0000,  !- X3, Y3, Z3 
  48.1584,  -39.0144,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  127.4060,  -87.7824,  1.2192,  !- X1, Y1, Z1 
  127.4060,  -87.7824,  0.0000,  !- X2, Y2, Z2 
  48.1584,  -87.7824,  0.0000,  !- X3, Y3, Z3 
  48.1584,  -87.7824,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 5,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  127.4060,  -129.5400,  1.2192,  !- X1, Y1, Z1 
  127.4060,  -129.5400,  0.0000,  !- X2, Y2, Z2 
  127.4060,  -87.7824,  0.0000,  !- X3, Y3, Z3 
  127.4060,  -87.7824,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 6,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  66.4464,  -129.5400,  1.2192,  !- X1, Y1, Z1 
  66.4464,  -129.5400,  0.0000,  !- X2, Y2, Z2 
  127.4060,  -129.5400,  0.0000,  !- X3, Y3, Z3 
  127.4060,  -129.5400,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 7,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  66.4464,  -121.9200,  1.2192,  !- X1, Y1, Z1 
  66.4464,  -121.9200,  0.0000,  !- X2, Y2, Z2 
  66.4464,  -129.5400,  0.0000,  !- X3, Y3, Z3 
  66.4464,  -129.5400,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 8,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -52.4256,  -54.8640,  1.2192,  !- X1, Y1, Z1 
  -52.4256,  -54.8640,  0.0000,  !- X2, Y2, Z2 
  -52.4256,  -121.9200,  0.0000,  !- X3, Y3, Z3 
  -52.4256,  -121.9200,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 9,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -52.4256,  -121.9200,  1.2192,  !- X1, Y1, Z1 
  -52.4256,  -121.9200,  0.0000,  !- X2, Y2, Z2 
  66.4464,  -121.9200,  0.0000,  !- X3, Y3, Z3 
  66.4464,  -121.9200,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 10,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  1.2192,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  -54.8640,  0.0000,  !- X3, Y3, Z3 
  0.0000,  -54.8640,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 11,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  -54.8640,  1.2192,  !- X1, Y1, Z1 
  0.0000,  -54.8640,  0.0000,  !- X2, Y2, Z2 
  -52.4256,  -54.8640,  0.0000,  !- X3, Y3, Z3 
  -52.4256,  -54.8640,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 12,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  18.2880,  0.0000,  1.2192,  !- X1, Y1, Z1 
  18.2880,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  D8CB61,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  12,  !- Number of Vertices 
  -52.4256,  -54.8640,  1.2192,  !- X1, Y1, Z1 
  -52.4256,  -112.7760,  1.2192,  !- X2, Y2, Z2 
  0.0000,  -112.7760,  1.2192,  !- X3, Y3, Z3 
  0.0000,  -121.9200,  1.2192,  !- X4, Y4, Z4 
  66.4464,  -121.9200,  1.2192,  !- X5, Y5, Z5 
  66.4464,  -129.5400,  1.2192,  !- X6, Y6, Z6 
  127.4060,  -129.5400,  1.2192,  !- X7, Y7, Z7 
  127.4060,  -87.7824,  1.2192,  !- X8, Y8, Z8 
  48.1584,  -87.7824,  1.2192,  !- X9, Y9, Z9 
  48.1584,  -39.0144,  1.2192,  !- X10, Y10, Z10 
  0.0000,  -39.0144,  1.2192,  !- X11, Y11, Z11 
  0.0000,  -54.8640,  1.2192;  !- X12, Y12, Z12 

BuildingSurface:Detailed,
  Flr 1 Plenum Roof 1,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -52.4256,  -112.7760,  1.2192,  !- X1, Y1, Z1 
  -52.4256,  -121.9200,  1.2192,  !- X2, Y2, Z2 
  0.0000,  -121.9200,  1.2192,  !- X3, Y3, Z3 
  0.0000,  -112.7760,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Roof 2,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  1.2192,  !- X1, Y1, Z1 
  0.0000,  -39.0144,  1.2192,  !- X2, Y2, Z2 
  18.2880,  -39.0144,  1.2192,  !- X3, Y3, Z3 
  18.2880,  0.0000,  1.2192;  !- X4, Y4, Z4 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Plenum_Infiltration,  !- Name 
  Flr 1 Plenum,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Zone,
  Flr 2 Plenum,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  57.9120,  !- Y Origin 
  6.7056,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  15542.5508,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  No;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  5397C4,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  12,  !- Number of Vertices 
  179.8320,  24.9936,  0.0000,  !- X1, Y1, Z1 
  179.8320,  -16.7640,  0.0000,  !- X2, Y2, Z2 
  118.8720,  -16.7640,  0.0000,  !- X3, Y3, Z3 
  118.8720,  -9.1440,  0.0000,  !- X4, Y4, Z4 
  52.4256,  -9.1440,  0.0000,  !- X5, Y5, Z5 
  52.4256,  0.0000,  0.0000,  !- X6, Y6, Z6 
  0.0000,  0.0000,  0.0000,  !- X7, Y7, Z7 
  0.0000,  57.9120,  0.0000,  !- X8, Y8, Z8 
  52.4256,  57.9120,  0.0000,  !- X9, Y9, Z9 
  52.4256,  73.7616,  0.0000,  !- X10, Y10, Z10 
  100.5840,  73.7616,  0.0000,  !- X11, Y11, Z11 
  100.5840,  24.9936,  0.0000;  !- X12, Y12, Z12 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  52.4256,  57.9120,  1.5240,  !- X1, Y1, Z1 
  52.4256,  57.9120,  0.0000,  !- X2, Y2, Z2 
  0.0000,  57.9120,  0.0000,  !- X3, Y3, Z3 
  0.0000,  57.9120,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  52.4256,  73.7616,  1.5240,  !- X1, Y1, Z1 
  52.4256,  73.7616,  0.0000,  !- X2, Y2, Z2 
  52.4256,  57.9120,  0.0000,  !- X3, Y3, Z3 
  52.4256,  57.9120,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  100.5840,  73.7616,  1.5240,  !- X1, Y1, Z1 
  100.5840,  73.7616,  0.0000,  !- X2, Y2, Z2 
  52.4256,  73.7616,  0.0000,  !- X3, Y3, Z3 
  52.4256,  73.7616,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  100.5840,  24.9936,  1.5240,  !- X1, Y1, Z1 
  100.5840,  24.9936,  0.0000,  !- X2, Y2, Z2 
  100.5840,  73.7616,  0.0000,  !- X3, Y3, Z3 
  100.5840,  73.7616,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 5,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  179.8320,  24.9936,  1.5240,  !- X1, Y1, Z1 
  179.8320,  24.9936,  0.0000,  !- X2, Y2, Z2 
  100.5840,  24.9936,  0.0000,  !- X3, Y3, Z3 
  100.5840,  24.9936,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 6,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  179.8320,  -16.7640,  1.5240,  !- X1, Y1, Z1 
  179.8320,  -16.7640,  0.0000,  !- X2, Y2, Z2 
  179.8320,  24.9936,  0.0000,  !- X3, Y3, Z3 
  179.8320,  24.9936,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 7,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  118.8720,  -16.7640,  1.5240,  !- X1, Y1, Z1 
  118.8720,  -16.7640,  0.0000,  !- X2, Y2, Z2 
  179.8320,  -16.7640,  0.0000,  !- X3, Y3, Z3 
  179.8320,  -16.7640,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 8,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  118.8720,  -9.1440,  1.5240,  !- X1, Y1, Z1 
  118.8720,  -9.1440,  0.0000,  !- X2, Y2, Z2 
  118.8720,  -16.7640,  0.0000,  !- X3, Y3, Z3 
  118.8720,  -16.7640,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 9,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  52.4256,  -9.1440,  1.5240,  !- X1, Y1, Z1 
  52.4256,  -9.1440,  0.0000,  !- X2, Y2, Z2 
  118.8720,  -9.1440,  0.0000,  !- X3, Y3, Z3 
  118.8720,  -9.1440,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 10,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  52.4256,  0.0000,  1.5240,  !- X1, Y1, Z1 
  52.4256,  0.0000,  0.0000,  !- X2, Y2, Z2 
  52.4256,  -9.1440,  0.0000,  !- X3, Y3, Z3 
  52.4256,  -9.1440,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 11,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  57.9120,  1.5240,  !- X1, Y1, Z1 
  0.0000,  57.9120,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 12,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  1.5240,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  52.4256,  0.0000,  0.0000,  !- X3, Y3, Z3 
  52.4256,  0.0000,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  E5A352,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  12,  !- Number of Vertices 
  73.1520,  73.7616,  1.5240,  !- X1, Y1, Z1 
  73.1520,  24.9936,  1.5240,  !- X2, Y2, Z2 
  52.4256,  24.9936,  1.5240,  !- X3, Y3, Z3 
  52.4256,  0.0000,  1.5240,  !- X4, Y4, Z4 
  100.5840,  0.0000,  1.5240,  !- X5, Y5, Z5 
  100.5840,  -9.1440,  1.5240,  !- X6, Y6, Z6 
  118.8720,  -9.1440,  1.5240,  !- X7, Y7, Z7 
  118.8720,  0.0000,  1.5240,  !- X8, Y8, Z8 
  179.8320,  0.0000,  1.5240,  !- X9, Y9, Z9 
  179.8320,  24.9936,  1.5240,  !- X10, Y10, Z10 
  100.5840,  24.9936,  1.5240,  !- X11, Y11, Z11 
  100.5840,  73.7616,  1.5240;  !- X12, Y12, Z12 

BuildingSurface:Detailed,
  Flr 2 Plenum Roof 1,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  52.4256,  73.7616,  1.5240,  !- X1, Y1, Z1 
  52.4256,  24.9936,  1.5240,  !- X2, Y2, Z2 
  73.1520,  24.9936,  1.5240,  !- X3, Y3, Z3 
  73.1520,  73.7616,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Roof 2,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  57.9120,  1.5240,  !- X1, Y1, Z1 
  0.0000,  0.0000,  1.5240,  !- X2, Y2, Z2 
  52.4256,  0.0000,  1.5240,  !- X3, Y3, Z3 
  52.4256,  57.9120,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Roof 3,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  52.4256,  0.0000,  1.5240,  !- X1, Y1, Z1 
  52.4256,  -9.1440,  1.5240,  !- X2, Y2, Z2 
  100.5840,  -9.1440,  1.5240,  !- X3, Y3, Z3 
  100.5840,  0.0000,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Roof 4,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  118.8720,  0.0000,  1.5240,  !- X1, Y1, Z1 
  118.8720,  -16.7640,  1.5240,  !- X2, Y2, Z2 
  179.8320,  -16.7640,  1.5240,  !- X3, Y3, Z3 
  179.8320,  0.0000,  1.5240;  !- X4, Y4, Z4 

ZoneInfiltration:DesignFlowRate,
  Flr 2 Plenum_Infiltration,  !- Name 
  Flr 2 Plenum,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Zone,
  Flr 3 Plenum,  !- Name 
  0.0000,  !- Direction of Relative North 
  52.4256,  !- X Origin 
  57.9120,  !- Y Origin 
  10.9728,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  5717.2724,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  No;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  1F5E8F,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  12,  !- Number of Vertices 
  127.4060,  24.9936,  0.0000,  !- X1, Y1, Z1 
  127.4060,  0.0000,  0.0000,  !- X2, Y2, Z2 
  66.4464,  0.0000,  0.0000,  !- X3, Y3, Z3 
  66.4464,  -9.1440,  0.0000,  !- X4, Y4, Z4 
  48.1584,  -9.1440,  0.0000,  !- X5, Y5, Z5 
  48.1584,  0.0000,  0.0000,  !- X6, Y6, Z6 
  0.0000,  0.0000,  0.0000,  !- X7, Y7, Z7 
  0.0000,  24.9936,  0.0000,  !- X8, Y8, Z8 
  20.7264,  24.9936,  0.0000,  !- X9, Y9, Z9 
  20.7264,  73.7616,  0.0000,  !- X10, Y10, Z10 
  48.1584,  73.7616,  0.0000,  !- X11, Y11, Z11 
  48.1584,  24.9936,  0.0000;  !- X12, Y12, Z12 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  -9.1440,  1.2192,  !- X1, Y1, Z1 
  48.1584,  -9.1440,  0.0000,  !- X2, Y2, Z2 
  66.4464,  -9.1440,  0.0000,  !- X3, Y3, Z3 
  66.4464,  -9.1440,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  66.4464,  -9.1440,  1.2192,  !- X1, Y1, Z1 
  66.4464,  -9.1440,  0.0000,  !- X2, Y2, Z2 
  66.4464,  0.0000,  0.0000,  !- X3, Y3, Z3 
  66.4464,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  73.7616,  1.2192,  !- X1, Y1, Z1 
  48.1584,  73.7616,  0.0000,  !- X2, Y2, Z2 
  20.7264,  73.7616,  0.0000,  !- X3, Y3, Z3 
  20.7264,  73.7616,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  20.7264,  73.7616,  1.2192,  !- X1, Y1, Z1 
  20.7264,  73.7616,  0.0000,  !- X2, Y2, Z2 
  20.7264,  24.9936,  0.0000,  !- X3, Y3, Z3 
  20.7264,  24.9936,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 5,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  20.7264,  24.9936,  1.2192,  !- X1, Y1, Z1 
  20.7264,  24.9936,  0.0000,  !- X2, Y2, Z2 
  0.0000,  24.9936,  0.0000,  !- X3, Y3, Z3 
  0.0000,  24.9936,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 6,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  66.4464,  0.0000,  1.2192,  !- X1, Y1, Z1 
  66.4464,  0.0000,  0.0000,  !- X2, Y2, Z2 
  127.4060,  0.0000,  0.0000,  !- X3, Y3, Z3 
  127.4060,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 7,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  127.4060,  0.0000,  1.2192,  !- X1, Y1, Z1 
  127.4060,  0.0000,  0.0000,  !- X2, Y2, Z2 
  127.4060,  24.9936,  0.0000,  !- X3, Y3, Z3 
  127.4060,  24.9936,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 8,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  0.0000,  1.2192,  !- X1, Y1, Z1 
  48.1584,  0.0000,  0.0000,  !- X2, Y2, Z2 
  48.1584,  -9.1440,  0.0000,  !- X3, Y3, Z3 
  48.1584,  -9.1440,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 9,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  1.2192,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  48.1584,  0.0000,  0.0000,  !- X3, Y3, Z3 
  48.1584,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 10,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  127.4060,  24.9936,  1.2192,  !- X1, Y1, Z1 
  127.4060,  24.9936,  0.0000,  !- X2, Y2, Z2 
  48.1584,  24.9936,  0.0000,  !- X3, Y3, Z3 
  48.1584,  24.9936,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 11,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  24.9936,  1.2192,  !- X1, Y1, Z1 
  0.0000,  24.9936,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 12,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  24.9936,  1.2192,  !- X1, Y1, Z1 
  48.1584,  24.9936,  0.0000,  !- X2, Y2, Z2 
  48.1584,  73.7616,  0.0000,  !- X3, Y3, Z3 
  48.1584,  73.7616,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EEE9CC,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  8,  !- Number of Vertices 
  0.0000,  24.9936,  1.2192,  !- X1, Y1, Z1 
  0.0000,  0.0000,  1.2192,  !- X2, Y2, Z2 
  48.1584,  0.0000,  1.2192,  !- X3, Y3, Z3 
  48.1584,  -9.1440,  1.2192,  !- X4, Y4, Z4 
  66.4464,  -9.1440,  1.2192,  !- X5, Y5, Z5 
  66.4464,  0.0000,  1.2192,  !- X6, Y6, Z6 
  127.4060,  0.0000,  1.2192,  !- X7, Y7, Z7 
  127.4060,  24.9936,  1.2192;  !- X8, Y8, Z8 

BuildingSurface:Detailed,
  Flr 3 Plenum Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  20.7264,  73.7616,  1.2192,  !- X1, Y1, Z1 
  20.7264,  24.9936,  1.2192,  !- X2, Y2, Z2 
  48.1584,  24.9936,  1.2192,  !- X3, Y3, Z3 
  48.1584,  73.7616,  1.2192;  !- X4, Y4, Z4 

ZoneInfiltration:DesignFlowRate,
  Flr 3 Plenum_Infiltration,  !- Name 
  Flr 3 Plenum,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Zone,
  Flr 4-6 Plenum,  !- Name 
  0.0000,  !- Direction of Relative North 
  179.8320,  !- X Origin 
  57.9120,  !- Y Origin 
  18.8976,  !- Z Origin 
  1,  !- Type 
  3,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  4086.2220,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  No;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  222760,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  8,  !- Number of Vertices 
  0.0000,  24.9936,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -60.9600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -60.9600,  -9.1440,  0.0000,  !- X4, Y4, Z4 
  -79.2480,  -9.1440,  0.0000,  !- X5, Y5, Z5 
  -79.2480,  0.0000,  0.0000,  !- X6, Y6, Z6 
  -127.4060,  0.0000,  0.0000,  !- X7, Y7, Z7 
  -127.4060,  24.9936,  0.0000;  !- X8, Y8, Z8 

BuildingSurface:Detailed,
  Flr 4-6 Plenum Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -79.2480,  0.0000,  1.2192,  !- X1, Y1, Z1 
  -79.2480,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -79.2480,  -9.1440,  0.0000,  !- X3, Y3, Z3 
  -79.2480,  -9.1440,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Plenum Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -79.2480,  -9.1440,  1.2192,  !- X1, Y1, Z1 
  -79.2480,  -9.1440,  0.0000,  !- X2, Y2, Z2 
  -60.9600,  -9.1440,  0.0000,  !- X3, Y3, Z3 
  -60.9600,  -9.1440,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Plenum Ext Wall 3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -127.4060,  24.9936,  1.2192,  !- X1, Y1, Z1 
  -127.4060,  24.9936,  0.0000,  !- X2, Y2, Z2 
  -127.4060,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -127.4060,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Plenum Ext Wall 4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -127.4060,  0.0000,  1.2192,  !- X1, Y1, Z1 
  -127.4060,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -79.2480,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -79.2480,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Plenum Ext Wall 5,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -60.9600,  -9.1440,  1.2192,  !- X1, Y1, Z1 
  -60.9600,  -9.1440,  0.0000,  !- X2, Y2, Z2 
  -60.9600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -60.9600,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Plenum Ext Wall 6,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  1.2192,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  24.9936,  0.0000,  !- X3, Y3, Z3 
  0.0000,  24.9936,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Plenum Ext Wall 7,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -60.9600,  0.0000,  1.2192,  !- X1, Y1, Z1 
  -60.9600,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Plenum Ext Wall 8,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  24.9936,  1.2192,  !- X1, Y1, Z1 
  0.0000,  24.9936,  0.0000,  !- X2, Y2, Z2 
  -127.4060,  24.9936,  0.0000,  !- X3, Y3, Z3 
  -127.4060,  24.9936,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  D7B182,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  8,  !- Number of Vertices 
  -127.4060,  24.9936,  1.2192,  !- X1, Y1, Z1 
  -127.4060,  0.0000,  1.2192,  !- X2, Y2, Z2 
  -79.2480,  0.0000,  1.2192,  !- X3, Y3, Z3 
  -79.2480,  -9.1440,  1.2192,  !- X4, Y4, Z4 
  -60.9600,  -9.1440,  1.2192,  !- X5, Y5, Z5 
  -60.9600,  0.0000,  1.2192,  !- X6, Y6, Z6 
  0.0000,  0.0000,  1.2192,  !- X7, Y7, Z7 
  0.0000,  24.9936,  1.2192;  !- X8, Y8, Z8 

ZoneInfiltration:DesignFlowRate,
  Flr 4-6 Plenum_Infiltration,  !- Name 
  Flr 4-6 Plenum,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Zone,
  Flr 7 Plenum,  !- Name 
  0.0000,  !- Direction of Relative North 
  179.8320,  !- X Origin 
  57.9120,  !- Y Origin 
  26.8224,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  4086.2220,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  No;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  1CAFF5,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  8,  !- Number of Vertices 
  0.0000,  24.9936,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -60.9600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -60.9600,  -9.1440,  0.0000,  !- X4, Y4, Z4 
  -79.2480,  -9.1440,  0.0000,  !- X5, Y5, Z5 
  -79.2480,  0.0000,  0.0000,  !- X6, Y6, Z6 
  -127.4060,  0.0000,  0.0000,  !- X7, Y7, Z7 
  -127.4060,  24.9936,  0.0000;  !- X8, Y8, Z8 

BuildingSurface:Detailed,
  Flr 7 Plenum Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -60.9600,  -9.1440,  1.2192,  !- X1, Y1, Z1 
  -60.9600,  -9.1440,  0.0000,  !- X2, Y2, Z2 
  -60.9600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -60.9600,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Plenum Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  1.2192,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  24.9936,  0.0000,  !- X3, Y3, Z3 
  0.0000,  24.9936,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Plenum Ext Wall 3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -79.2480,  -9.1440,  1.2192,  !- X1, Y1, Z1 
  -79.2480,  -9.1440,  0.0000,  !- X2, Y2, Z2 
  -60.9600,  -9.1440,  0.0000,  !- X3, Y3, Z3 
  -60.9600,  -9.1440,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Plenum Ext Wall 4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -127.4060,  24.9936,  1.2192,  !- X1, Y1, Z1 
  -127.4060,  24.9936,  0.0000,  !- X2, Y2, Z2 
  -127.4060,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -127.4060,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Plenum Ext Wall 5,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -60.9600,  0.0000,  1.2192,  !- X1, Y1, Z1 
  -60.9600,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Plenum Ext Wall 6,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -127.4060,  0.0000,  1.2192,  !- X1, Y1, Z1 
  -127.4060,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -79.2480,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -79.2480,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Plenum Ext Wall 7,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -79.2480,  0.0000,  1.2192,  !- X1, Y1, Z1 
  -79.2480,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -79.2480,  -9.1440,  0.0000,  !- X3, Y3, Z3 
  -79.2480,  -9.1440,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Plenum Ext Wall 8,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  24.9936,  1.2192,  !- X1, Y1, Z1 
  0.0000,  24.9936,  0.0000,  !- X2, Y2, Z2 
  -127.4060,  24.9936,  0.0000,  !- X3, Y3, Z3 
  -127.4060,  24.9936,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Floor 7 Plenum Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  8,  !- Number of Vertices 
  -127.4060,  24.9936,  1.2192,  !- X1, Y1, Z1 
  -127.4060,  0.0000,  1.2192,  !- X2, Y2, Z2 
  -79.2480,  0.0000,  1.2192,  !- X3, Y3, Z3 
  -79.2480,  -9.1440,  1.2192,  !- X4, Y4, Z4 
  -60.9600,  -9.1440,  1.2192,  !- X5, Y5, Z5 
  -60.9600,  0.0000,  1.2192,  !- X6, Y6, Z6 
  0.0000,  0.0000,  1.2192,  !- X7, Y7, Z7 
  0.0000,  24.9936,  1.2192;  !- X8, Y8, Z8 

ZoneInfiltration:DesignFlowRate,
  Flr 7 Plenum_Infiltration,  !- Name 
  Flr 7 Plenum,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

!***** Air Loop: AHU1 *****

AirLoopHVAC,
  AHU1,  !- Name 
  AHU1_Controllers,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  AHU1 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  AHU1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  AHU1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  AHU1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  AHU1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:ControllerList,
  AHU1_Controllers,  !- Name 
  Controller:WaterCoil,  !- Controller 1 Object Type 
  AHU1_OA_HeatC 1_Controller,  !- Controller 1 Name  
  Controller:WaterCoil,  !- Controller 2 Object Type 
  AHU1_OA_HeatC 2_Controller,  !- Controller 2 Name  
  Controller:WaterCoil,  !- Controller 3 Object Type 
  AHU1_OA_HeatC 3_Controller,  !- Controller 3 Name  
  Controller:WaterCoil,  !- Controller 4 Object Type 
  AHU1_OA_HeatC 4_Controller,  !- Controller 4 Name  
  Controller:WaterCoil,  !- Controller 5 Object Type 
  AHU1_OA_CoolC 1_Controller,  !- Controller 5 Name  
  Controller:WaterCoil,  !- Controller 6 Object Type 
  AHU1_OA_CoolC 2_Controller;  !- Controller 6 Name  

Controller:WaterCoil,
  AHU1_OA_HeatC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU1_OA_HeatC 1-AHU1_OA_HeatC 2Node,  !- Sensor Node Name 
  AHU1_OA_HeatC 1 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU1_OA_HeatC 2_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU1_OA_HeatC 2-AHU1_OA_HeatC 3Node,  !- Sensor Node Name 
  AHU1_OA_HeatC 2 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU1_OA_HeatC 3_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU1_OA_HeatC 3-AHU1_OA_HeatC 4Node,  !- Sensor Node Name 
  AHU1_OA_HeatC 3 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU1_OA_HeatC 4_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU1_OA_HeatC 4-AHU1_OA_CoolC 1Node,  !- Sensor Node Name 
  AHU1_OA_HeatC 4 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU1_OA_CoolC 1_Controller,  !- Name 
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  AHU1_OA_CoolC 1-AHU1_OA_CoolC 2Node,  !- Sensor Node Name 
  AHU1_OA_CoolC 1 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU1_OA_CoolC 2_Controller,  !- Name 
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Sensor Node Name 
  AHU1_OA_CoolC 2 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  AHU1 SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others}
  SAT_Sch,  !- Schedule Name 
  AHU1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU1_OA_HeatC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Fan Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name 
  AHU1_OA_HeatC 1-AHU1_OA_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU1_OA_HeatC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Fan Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name 
  AHU1_OA_HeatC 2-AHU1_OA_HeatC 3Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU1_OA_HeatC 3 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Fan Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name 
  AHU1_OA_HeatC 3-AHU1_OA_HeatC 4Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU1_OA_HeatC 4 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Fan Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name 
  AHU1_OA_HeatC 4-AHU1_OA_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Maximum,
  AHU1_OA_CoolC 1 HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU1_OA_CoolC 1-AHU1_OA_CoolC 2Node,  !- Setpoint Node or NodeList Name 
  FLR 1 CLEAN Air Node;  !- Control Zone Air Node Name 

SetpointManager:MixedAir,
  AHU1_OA_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Fan Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name 
  AHU1_OA_CoolC 1-AHU1_OA_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Maximum,
  AHU1_OA_CoolC 2 HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Setpoint Node or NodeList Name 
  FLR 1 CLEAN Air Node;  !- Control Zone Air Node Name 

SetpointManager:MixedAir,
  AHU1_OA_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Fan Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Minimum,
  AHU1 Humidifier HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU1 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name 
  FLR 1 CLEAN Air Node;  !- Control Zone Air Node Name 

Sizing:System,
  AHU1,  !- AirLoop Name 
  VENTILATIONREQUIREMENT,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  Yes,  !- 100% Outdoor Air in Cooling {Yes | No}
  Yes,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

BranchList,
  AHU1 Air Loop Branches,  !- Name 
  AHU1 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  AHU1 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  AHU1_OA,  !- Component 1 Name 
  AHU1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  AHU1_OA-AHU1_OA_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 2 Object Type 
  AHU1_OA_HeatC 1,  !- Component 2 Name 
  AHU1_OA-AHU1_OA_HeatC 1Node,  !- Component 2 Inlet Node Name 
  AHU1_OA_HeatC 1-AHU1_OA_HeatC 2Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type 
  AHU1_OA_HeatC 2,  !- Component 3 Name 
  AHU1_OA_HeatC 1-AHU1_OA_HeatC 2Node,  !- Component 3 Inlet Node Name 
  AHU1_OA_HeatC 2-AHU1_OA_HeatC 3Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 4 Object Type 
  AHU1_OA_HeatC 3,  !- Component 4 Name 
  AHU1_OA_HeatC 2-AHU1_OA_HeatC 3Node,  !- Component 4 Inlet Node Name 
  AHU1_OA_HeatC 3-AHU1_OA_HeatC 4Node,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 5 Object Type 
  AHU1_OA_HeatC 4,  !- Component 5 Name 
  AHU1_OA_HeatC 3-AHU1_OA_HeatC 4Node,  !- Component 5 Inlet Node Name 
  AHU1_OA_HeatC 4-AHU1_OA_CoolC 1Node,  !- Component 5 Outlet Node Name 
  Passive,  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type 
  AHU1_OA_CoolC 1,  !- Component 6 Name 
  AHU1_OA_HeatC 4-AHU1_OA_CoolC 1Node,  !- Component 6 Inlet Node Name 
  AHU1_OA_CoolC 1-AHU1_OA_CoolC 2Node,  !- Component 6 Outlet Node Name 
  Passive,  !- Component 6 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type 
  AHU1_OA_CoolC 2,  !- Component 7 Name 
  AHU1_OA_CoolC 1-AHU1_OA_CoolC 2Node,  !- Component 7 Inlet Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Component 7 Outlet Node Name 
  Passive,  !- Component 7 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 8 Object Type 
  AHU1_OA_Fan,  !- Component 8 Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Component 8 Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Component 8 Outlet Node Name 
  Active,  !- Component 8 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Humidifier:Steam:Electric,  !- Component 9 Object Type 
  AHU1 Humidifier,  !- Component 9 Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Component 9 Inlet Node Name 
  AHU1 Supply Equipment Outlet Node,  !- Component 9 Outlet Node Name 
  Passive;  !- Component 9 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  AHU1_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  AHU1_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AHU1_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  AHU1_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  AHU1_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  AHU1_OA,  !- Name 
  AHU1_OA_Controllers,  !- Controller List Name 
  AHU1_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  AHU1_OANode List;  !- Node or NodeList Name 1 

NodeList,
  AHU1_OANode List,  !- Name 
  AHU1_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  AHU1_OAMixing Box,  !- Name 
  AHU1_OA-AHU1_OA_HeatC 1Node,  !- Mixed Air Node Name 
  AHU1_OAOutside Air Heat Recovery-AHU1_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  AHU1_OAMixing Box-AHU1_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  AHU1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  AHU1_OAOutside Air Heat Recovery,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.75,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  AHU1_OAInlet Node,  !- Supply Air Inlet Node Name 
  AHU1_OAOutside Air Heat Recovery-AHU1_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  AHU1_OAMixing Box-AHU1_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  AHU1ERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

SetpointManager:MixedAir,
  AHU1 ERV Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Fan Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name 
  AHU1_OAOutside Air Heat Recovery-AHU1_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  AHU1_OA_Controller,  !- Name 
  AHU1_OAMixing Box-AHU1_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  AHU1 Supply Equipment Inlet Node,  !- Return Air Node Name 
  AHU1_OA-AHU1_OA_HeatC 1Node,  !- Mixed Air Node Name 
  AHU1_OAInlet Node,  !- Actuator Node Name 
  0.0000,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  AHU1_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Schedule:Compact,
  AHU1_OAMinOAFracSchedule,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  1.0000;  !- Field 4 

Coil:Heating:Water,
  AHU1_OA_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU1_OA_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU1_OA_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU1_OA-AHU1_OA_HeatC 1Node,  !- Air Inlet Node Name 
  AHU1_OA_HeatC 1-AHU1_OA_HeatC 2Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU1_OA_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU1_OA_HeatC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU1_OA_HeatC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU1_OA_HeatC 1-AHU1_OA_HeatC 2Node,  !- Air Inlet Node Name 
  AHU1_OA_HeatC 2-AHU1_OA_HeatC 3Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU1_OA_HeatC 3,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU1_OA_HeatC 3 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU1_OA_HeatC 3 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU1_OA_HeatC 2-AHU1_OA_HeatC 3Node,  !- Air Inlet Node Name 
  AHU1_OA_HeatC 3-AHU1_OA_HeatC 4Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU1_OA_HeatC 4,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU1_OA_HeatC 4 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU1_OA_HeatC 4 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU1_OA_HeatC 3-AHU1_OA_HeatC 4Node,  !- Air Inlet Node Name 
  AHU1_OA_HeatC 4-AHU1_OA_CoolC 1Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water:DetailedGeometry,
  AHU1_OA_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  AHU1_OA_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU1_OA_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU1_OA_HeatC 4-AHU1_OA_CoolC 1Node,  !- Air Inlet Node Name 
  AHU1_OA_CoolC 1-AHU1_OA_CoolC 2Node;  !- Air Outlet Node Name 

Coil:Cooling:Water:DetailedGeometry,
  AHU1_OA_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  AHU1_OA_CoolC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU1_OA_CoolC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU1_OA_CoolC 1-AHU1_OA_CoolC 2Node,  !- Air Inlet Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode;  !- Air Outlet Node Name 

Fan:VariableVolume,
  AHU1_OA_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.7,  !- Fan Efficiency {}
  1620,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6000,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9500,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Air Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Humidifier:Steam:Electric,
  AHU1 Humidifier,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.000372,  !- Rated Capacity m3/s
  1000000,  !- Rated Power W
  0,  !- Rated Fan Power W
  0,  !- Standby Power W
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Air inlet node name 
  AHU1 Supply Equipment Outlet Node,  !- Air outlet node name 
  ;  !- Water storage tank name 

AirLoopHVAC:SupplyPath,
  AHU1 Supply Path,  !- Name 
  AHU1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  AHU1 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  AHU1 Supply Air Splitter,  !- Name 
  AHU1 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Flr 1 Cafe Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  Flr 1 Clean Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  Flr 1 Conference Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  Flr 1 Dining Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name 
  Flr 1 Elevator Dual Duct Box Inlet Node Name,  !- Outlet 5 Node Name 
  Flr 1 Exam Dual Duct Box Inlet Node Name,  !- Outlet 6 Node Name 
  Flr 1 Food Storage Dual Duct Box Inlet Node Name,  !- Outlet 7 Node Name 
  Flr 1 Gas Storage Dual Duct Box Inlet Node Name,  !- Outlet 8 Node Name 
  Flr 1 Imaging Dual Duct Box Inlet Node Name,  !- Outlet 9 Node Name 
  Flr 1 Kitchen Dual Duct Box Inlet Node Name,  !- Outlet 10 Node Name 
  Flr 1 Lab 1 Dual Duct Box Inlet Node Name,  !- Outlet 11 Node Name 
  Flr 1 Lab 2 Dual Duct Box Inlet Node Name,  !- Outlet 12 Node Name 
  Flr 1 Laundry Dual Duct Box Inlet Node Name,  !- Outlet 13 Node Name 
  Flr 1 Lobby Dual Duct Box Inlet Node Name,  !- Outlet 14 Node Name 
  Flr 1 Lounge Dual Duct Box Inlet Node Name,  !- Outlet 15 Node Name 
  Flr 1 Mech 1 Dual Duct Box Inlet Node Name,  !- Outlet 16 Node Name 
  Flr 1 Mech 2 Dual Duct Box Inlet Node Name,  !- Outlet 17 Node Name 
  Flr 1 Office 1 Dual Duct Box Inlet Node Name,  !- Outlet 18 Node Name 
  Flr 1 Office 2 Dual Duct Box Inlet Node Name,  !- Outlet 19 Node Name 
  Flr 1 Office 3 Dual Duct Box Inlet Node Name,  !- Outlet 20 Node Name 
  Flr 1 Office 3 Perim 1 Dual Duct Box Inlet Node Name,  !- Outlet 21 Node Name 
  Flr 1 Office 3 Perim 2 Dual Duct Box Inlet Node Name,  !- Outlet 22 Node Name 
  Flr 1 Office 3 Perim 3 Dual Duct Box Inlet Node Name,  !- Outlet 23 Node Name 
  Flr 1 Patient Dual Duct Box Inlet Node Name,  !- Outlet 24 Node Name 
  Flr 1 Pharmacy Dual Duct Box Inlet Node Name,  !- Outlet 25 Node Name 
  Flr 1 Physical Therapy Dual Duct Box Inlet Node Name,  !- Outlet 26 Node Name 
  Flr 1 Receiving Dual Duct Box Inlet Node Name,  !- Outlet 27 Node Name 
  Flr 1 Reception Dual Duct Box Inlet Node Name,  !- Outlet 28 Node Name 
  Flr 1 Soil Dual Duct Box Inlet Node Name,  !- Outlet 29 Node Name 
  Flr 1 Storage Dual Duct Box Inlet Node Name,  !- Outlet 30 Node Name 
  Flr 1 Waiting Dual Duct Box Inlet Node Name;  !- Outlet 31 Node Name 

AirLoopHVAC:ReturnPath,
  AHU1 Return Air Path,  !- Name 
  AHU1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  AHU1 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  AHU1 Return Air Mixer,  !- Name 
  AHU1 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Flr 1 Cafe Return Air Node Name,  !- Inlet 1 Node Name  
  Flr 1 Clean Return Air Node Name,  !- Inlet 2 Node Name  
  Flr 1 Conference Return Air Node Name,  !- Inlet 3 Node Name  
  Flr 1 Dining Return Air Node Name,  !- Inlet 4 Node Name  
  Flr 1 Elevator Return Air Node Name,  !- Inlet 5 Node Name  
  Flr 1 Exam Return Air Node Name,  !- Inlet 6 Node Name  
  Flr 1 Food Storage Return Air Node Name,  !- Inlet 7 Node Name  
  Flr 1 Gas Storage Return Air Node Name,  !- Inlet 8 Node Name  
  Flr 1 Imaging Return Air Node Name,  !- Inlet 9 Node Name  
  Flr 1 Kitchen Return Air Node Name,  !- Inlet 10 Node Name  
  Flr 1 Lab 1 Return Air Node Name,  !- Inlet 11 Node Name  
  Flr 1 Lab 2 Return Air Node Name,  !- Inlet 12 Node Name  
  Flr 1 Laundry Return Air Node Name,  !- Inlet 13 Node Name  
  Flr 1 Lobby Return Air Node Name,  !- Inlet 14 Node Name  
  Flr 1 Lounge Return Air Node Name,  !- Inlet 15 Node Name  
  Flr 1 Mech 1 Return Air Node Name,  !- Inlet 16 Node Name  
  Flr 1 Mech 2 Return Air Node Name,  !- Inlet 17 Node Name  
  Flr 1 Office 1 Return Air Node Name,  !- Inlet 18 Node Name  
  Flr 1 Office 2 Return Air Node Name,  !- Inlet 19 Node Name  
  Flr 1 Office 3 Return Air Node Name,  !- Inlet 20 Node Name  
  Flr 1 Office 3 Perim 1 Return Air Node Name,  !- Inlet 21 Node Name  
  Flr 1 Office 3 Perim 2 Return Air Node Name,  !- Inlet 22 Node Name  
  Flr 1 Office 3 Perim 3 Return Air Node Name,  !- Inlet 23 Node Name  
  Flr 1 Patient Return Air Node Name,  !- Inlet 24 Node Name  
  Flr 1 Pharmacy Return Air Node Name,  !- Inlet 25 Node Name  
  Flr 1 Physical Therapy Return Air Node Name,  !- Inlet 26 Node Name  
  Flr 1 Receiving Return Air Node Name,  !- Inlet 27 Node Name  
  Flr 1 Reception Return Air Node Name,  !- Inlet 28 Node Name  
  Flr 1 Soil Return Air Node Name,  !- Inlet 29 Node Name  
  Flr 1 Storage Return Air Node Name,  !- Inlet 30 Node Name  
  Flr 1 Waiting Return Air Node Name;  !- Inlet 31 Node Name  

!***** Air Loop: AHU2 *****

AirLoopHVAC,
  AHU2,  !- Name 
  AHU2_Controllers,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  AHU2 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  AHU2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  AHU2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  AHU2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  AHU2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:ControllerList,
  AHU2_Controllers,  !- Name 
  Controller:WaterCoil,  !- Controller 1 Object Type 
  AHU2_OA_HeatC 1_Controller,  !- Controller 1 Name  
  Controller:WaterCoil,  !- Controller 2 Object Type 
  AHU2_OA_HeatC 2_Controller,  !- Controller 2 Name  
  Controller:WaterCoil,  !- Controller 3 Object Type 
  AHU2_OA_HeatC 3_Controller,  !- Controller 3 Name  
  Controller:WaterCoil,  !- Controller 4 Object Type 
  AHU2_OA_HeatC 4_Controller,  !- Controller 4 Name  
  Controller:WaterCoil,  !- Controller 5 Object Type 
  AHU2_OA_CoolC 1_Controller,  !- Controller 5 Name  
  Controller:WaterCoil,  !- Controller 6 Object Type 
  AHU2_OA_CoolC 2_Controller;  !- Controller 6 Name  

Controller:WaterCoil,
  AHU2_OA_HeatC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU2_OA_HeatC 1-AHU2_OA_HeatC 2Node,  !- Sensor Node Name 
  AHU2_OA_HeatC 1 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU2_OA_HeatC 2_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU2_OA_HeatC 2-AHU2_OA_HeatC 3Node,  !- Sensor Node Name 
  AHU2_OA_HeatC 2 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU2_OA_HeatC 3_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU2_OA_HeatC 3-AHU2_OA_HeatC 4Node,  !- Sensor Node Name 
  AHU2_OA_HeatC 3 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU2_OA_HeatC 4_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU2_OA_HeatC 4-AHU2_OA_CoolC 1Node,  !- Sensor Node Name 
  AHU2_OA_HeatC 4 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU2_OA_CoolC 1_Controller,  !- Name 
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  AHU2_OA_CoolC 1-AHU2_OA_CoolC 2Node,  !- Sensor Node Name 
  AHU2_OA_CoolC 1 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU2_OA_CoolC 2_Controller,  !- Name 
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Sensor Node Name 
  AHU2_OA_CoolC 2 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  AHU2 SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others}
  SAT_Sch,  !- Schedule Name 
  AHU2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU2_OA_HeatC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Fan Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name 
  AHU2_OA_HeatC 1-AHU2_OA_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU2_OA_HeatC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Fan Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name 
  AHU2_OA_HeatC 2-AHU2_OA_HeatC 3Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU2_OA_HeatC 3 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Fan Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name 
  AHU2_OA_HeatC 3-AHU2_OA_HeatC 4Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU2_OA_HeatC 4 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Fan Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name 
  AHU2_OA_HeatC 4-AHU2_OA_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Maximum,
  AHU2_OA_CoolC 1 HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU2_OA_CoolC 1-AHU2_OA_CoolC 2Node,  !- Setpoint Node or NodeList Name 
  FLR 2 CLEAN 1 Air Node;  !- Control Zone Air Node Name 

SetpointManager:MixedAir,
  AHU2_OA_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Fan Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name 
  AHU2_OA_CoolC 1-AHU2_OA_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Maximum,
  AHU2_OA_CoolC 2 HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Setpoint Node or NodeList Name 
  FLR 2 CLEAN 1 Air Node;  !- Control Zone Air Node Name 

SetpointManager:MixedAir,
  AHU2_OA_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Fan Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Minimum,
  AHU2 Humidifier HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU2 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name 
  FLR 2 CLEAN 1 Air Node;  !- Control Zone Air Node Name 

Sizing:System,
  AHU2,  !- AirLoop Name 
  VENTILATIONREQUIREMENT,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  Yes,  !- 100% Outdoor Air in Cooling {Yes | No}
  Yes,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

BranchList,
  AHU2 Air Loop Branches,  !- Name 
  AHU2 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  AHU2 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  AHU2_OA,  !- Component 1 Name 
  AHU2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  AHU2_OA-AHU2_OA_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 2 Object Type 
  AHU2_OA_HeatC 1,  !- Component 2 Name 
  AHU2_OA-AHU2_OA_HeatC 1Node,  !- Component 2 Inlet Node Name 
  AHU2_OA_HeatC 1-AHU2_OA_HeatC 2Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type 
  AHU2_OA_HeatC 2,  !- Component 3 Name 
  AHU2_OA_HeatC 1-AHU2_OA_HeatC 2Node,  !- Component 3 Inlet Node Name 
  AHU2_OA_HeatC 2-AHU2_OA_HeatC 3Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 4 Object Type 
  AHU2_OA_HeatC 3,  !- Component 4 Name 
  AHU2_OA_HeatC 2-AHU2_OA_HeatC 3Node,  !- Component 4 Inlet Node Name 
  AHU2_OA_HeatC 3-AHU2_OA_HeatC 4Node,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 5 Object Type 
  AHU2_OA_HeatC 4,  !- Component 5 Name 
  AHU2_OA_HeatC 3-AHU2_OA_HeatC 4Node,  !- Component 5 Inlet Node Name 
  AHU2_OA_HeatC 4-AHU2_OA_CoolC 1Node,  !- Component 5 Outlet Node Name 
  Passive,  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type 
  AHU2_OA_CoolC 1,  !- Component 6 Name 
  AHU2_OA_HeatC 4-AHU2_OA_CoolC 1Node,  !- Component 6 Inlet Node Name 
  AHU2_OA_CoolC 1-AHU2_OA_CoolC 2Node,  !- Component 6 Outlet Node Name 
  Passive,  !- Component 6 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type 
  AHU2_OA_CoolC 2,  !- Component 7 Name 
  AHU2_OA_CoolC 1-AHU2_OA_CoolC 2Node,  !- Component 7 Inlet Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Component 7 Outlet Node Name 
  Passive,  !- Component 7 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 8 Object Type 
  AHU2_OA_Fan,  !- Component 8 Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Component 8 Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Component 8 Outlet Node Name 
  Active,  !- Component 8 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Humidifier:Steam:Electric,  !- Component 9 Object Type 
  AHU2 Humidifier,  !- Component 9 Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Component 9 Inlet Node Name 
  AHU2 Supply Equipment Outlet Node,  !- Component 9 Outlet Node Name 
  Passive;  !- Component 9 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  AHU2_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  AHU2_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AHU2_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  AHU2_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  AHU2_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  AHU2_OA,  !- Name 
  AHU2_OA_Controllers,  !- Controller List Name 
  AHU2_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  AHU2_OANode List;  !- Node or NodeList Name 1 

NodeList,
  AHU2_OANode List,  !- Name 
  AHU2_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  AHU2_OAMixing Box,  !- Name 
  AHU2_OA-AHU2_OA_HeatC 1Node,  !- Mixed Air Node Name 
  AHU2_OAOutside Air Heat Recovery-AHU2_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  AHU2_OAMixing Box-AHU2_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  AHU2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  AHU2_OAOutside Air Heat Recovery,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.75,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  AHU2_OAInlet Node,  !- Supply Air Inlet Node Name 
  AHU2_OAOutside Air Heat Recovery-AHU2_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  AHU2_OAMixing Box-AHU2_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  AHU2ERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

SetpointManager:MixedAir,
  AHU2 ERV Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Fan Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name 
  AHU2_OAOutside Air Heat Recovery-AHU2_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  AHU2_OA_Controller,  !- Name 
  AHU2_OAMixing Box-AHU2_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  AHU2 Supply Equipment Inlet Node,  !- Return Air Node Name 
  AHU2_OA-AHU2_OA_HeatC 1Node,  !- Mixed Air Node Name 
  AHU2_OAInlet Node,  !- Actuator Node Name 
  0.0000,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  AHU2_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Schedule:Compact,
  AHU2_OAMinOAFracSchedule,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  1.0000;  !- Field 4 

Coil:Heating:Water,
  AHU2_OA_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU2_OA_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU2_OA_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU2_OA-AHU2_OA_HeatC 1Node,  !- Air Inlet Node Name 
  AHU2_OA_HeatC 1-AHU2_OA_HeatC 2Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU2_OA_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU2_OA_HeatC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU2_OA_HeatC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU2_OA_HeatC 1-AHU2_OA_HeatC 2Node,  !- Air Inlet Node Name 
  AHU2_OA_HeatC 2-AHU2_OA_HeatC 3Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU2_OA_HeatC 3,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU2_OA_HeatC 3 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU2_OA_HeatC 3 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU2_OA_HeatC 2-AHU2_OA_HeatC 3Node,  !- Air Inlet Node Name 
  AHU2_OA_HeatC 3-AHU2_OA_HeatC 4Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU2_OA_HeatC 4,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU2_OA_HeatC 4 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU2_OA_HeatC 4 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU2_OA_HeatC 3-AHU2_OA_HeatC 4Node,  !- Air Inlet Node Name 
  AHU2_OA_HeatC 4-AHU2_OA_CoolC 1Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water:DetailedGeometry,
  AHU2_OA_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  AHU2_OA_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU2_OA_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU2_OA_HeatC 4-AHU2_OA_CoolC 1Node,  !- Air Inlet Node Name 
  AHU2_OA_CoolC 1-AHU2_OA_CoolC 2Node;  !- Air Outlet Node Name 

Coil:Cooling:Water:DetailedGeometry,
  AHU2_OA_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  AHU2_OA_CoolC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU2_OA_CoolC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU2_OA_CoolC 1-AHU2_OA_CoolC 2Node,  !- Air Inlet Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode;  !- Air Outlet Node Name 

Fan:VariableVolume,
  AHU2_OA_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.7,  !- Fan Efficiency {}
  1620,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6000,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9500,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Air Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Humidifier:Steam:Electric,
  AHU2 Humidifier,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.000372,  !- Rated Capacity m3/s
  1000000,  !- Rated Power W
  0,  !- Rated Fan Power W
  0,  !- Standby Power W
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Air inlet node name 
  AHU2 Supply Equipment Outlet Node,  !- Air outlet node name 
  ;  !- Water storage tank name 

AirLoopHVAC:SupplyPath,
  AHU2 Supply Path,  !- Name 
  AHU2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  AHU2 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  AHU2 Supply Air Splitter,  !- Name 
  AHU2 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Flr 2 Chapel Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  Flr 2 Clean 1 Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  Flr 2 Clean 2 Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  Flr 2 Corr Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name 
  Flr 2 Elevator Dual Duct Box Inlet Node Name,  !- Outlet 5 Node Name 
  Flr 2 Exam 1 Dual Duct Box Inlet Node Name,  !- Outlet 6 Node Name 
  Flr 2 Exam 2 Dual Duct Box Inlet Node Name,  !- Outlet 7 Node Name 
  Flr 2 Exam 3 Dual Duct Box Inlet Node Name,  !- Outlet 8 Node Name 
  Flr 2 Exam 4 Dual Duct Box Inlet Node Name,  !- Outlet 9 Node Name 
  Flr 2 Gift Shop Dual Duct Box Inlet Node Name,  !- Outlet 10 Node Name 
  Flr 2 Imaging 1 Dual Duct Box Inlet Node Name,  !- Outlet 11 Node Name 
  Flr 2 Imaging 2 Dual Duct Box Inlet Node Name,  !- Outlet 12 Node Name 
  Flr 2 Imaging 3 Dual Duct Box Inlet Node Name,  !- Outlet 13 Node Name 
  Flr 2 Lab 1 Dual Duct Box Inlet Node Name,  !- Outlet 14 Node Name 
  Flr 2 Lab 2 Dual Duct Box Inlet Node Name,  !- Outlet 15 Node Name 
  Flr 2 Lockers Dual Duct Box Inlet Node Name,  !- Outlet 16 Node Name 
  Flr 2 Lounge 1 Dual Duct Box Inlet Node Name,  !- Outlet 17 Node Name 
  Flr 2 Lounge 2 Dual Duct Box Inlet Node Name,  !- Outlet 18 Node Name 
  Flr 2 Nurse Station 1 Dual Duct Box Inlet Node Name,  !- Outlet 19 Node Name 
  Flr 2 Nurse Station 2 Dual Duct Box Inlet Node Name,  !- Outlet 20 Node Name 
  Flr 2 Office 1 Dual Duct Box Inlet Node Name,  !- Outlet 21 Node Name 
  Flr 2 Office 2 Dual Duct Box Inlet Node Name,  !- Outlet 22 Node Name 
  Flr 2 Office 3 Dual Duct Box Inlet Node Name,  !- Outlet 23 Node Name 
  Flr 2 Office 4 Dual Duct Box Inlet Node Name,  !- Outlet 24 Node Name 
  Flr 2 PACU Dual Duct Box Inlet Node Name,  !- Outlet 25 Node Name 
  Flr 2 Patient 1 Dual Duct Box Inlet Node Name,  !- Outlet 26 Node Name 
  Flr 2 Patient 2 Dual Duct Box Inlet Node Name,  !- Outlet 27 Node Name 
  Flr 2 Procedure 1 Dual Duct Box Inlet Node Name,  !- Outlet 28 Node Name 
  Flr 2 Procedure 2 Dual Duct Box Inlet Node Name,  !- Outlet 29 Node Name 
  Flr 2 Reception Dual Duct Box Inlet Node Name,  !- Outlet 30 Node Name 
  Flr 2 Restroom 1 Dual Duct Box Inlet Node Name,  !- Outlet 31 Node Name 
  Flr 2 Restroom 2 Dual Duct Box Inlet Node Name,  !- Outlet 32 Node Name 
  Flr 2 Soil 1 Dual Duct Box Inlet Node Name,  !- Outlet 33 Node Name 
  Flr 2 Soil 2 Dual Duct Box Inlet Node Name,  !- Outlet 34 Node Name 
  Flr 2 Sterilizing Dual Duct Box Inlet Node Name,  !- Outlet 35 Node Name 
  Flr 2 Storage 1 Dual Duct Box Inlet Node Name,  !- Outlet 36 Node Name 
  Flr 2 Storage 2 Dual Duct Box Inlet Node Name,  !- Outlet 37 Node Name 
  Flr 2 Trauma Dual Duct Box Inlet Node Name,  !- Outlet 38 Node Name 
  Flr 2 Triage Dual Duct Box Inlet Node Name,  !- Outlet 39 Node Name 
  Flr 2 Waiting Dual Duct Box Inlet Node Name;  !- Outlet 40 Node Name 

AirLoopHVAC:ReturnPath,
  AHU2 Return Air Path,  !- Name 
  AHU2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  AHU2 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  AHU2 Return Air Mixer,  !- Name 
  AHU2 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Flr 2 Chapel Return Air Node Name,  !- Inlet 1 Node Name  
  Flr 2 Clean 1 Return Air Node Name,  !- Inlet 2 Node Name  
  Flr 2 Clean 2 Return Air Node Name,  !- Inlet 3 Node Name  
  Flr 2 Corr Return Air Node Name,  !- Inlet 4 Node Name  
  Flr 2 Elevator Return Air Node Name,  !- Inlet 5 Node Name  
  Flr 2 Exam 1 Return Air Node Name,  !- Inlet 6 Node Name  
