  127.4060,  38.7096,  26.8224,  !- X1, Y1, Z1 
  127.4060,  38.7096,  24.0792,  !- X2, Y2, Z2 
  127.4060,  41.1480,  24.0792,  !- X3, Y3, Z3 
  127.4060,  41.1480,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Patient Corr 2 Ext Wall 1_window_1,  !- Name 
  Window,  !- Surface Type 
  East_Window,  !- Construction Name 
  Flr 7 Patient Corr 2 Ext Wall 1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  127.4060,  38.7596,  26.3234,  !- X1, Y1, Z1 
  127.4060,  38.7596,  25.1792,  !- X2, Y2, Z2 
  127.4060,  41.0980,  25.1792,  !- X3, Y3, Z3 
  127.4060,  41.0980,  26.3234;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  A6316D,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Patient Corr 2,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  38.7096,  26.8224,  !- X1, Y1, Z1 
  0.0000,  38.7096,  24.0792,  !- X2, Y2, Z2 
  127.4060,  38.7096,  24.0792,  !- X3, Y3, Z3 
  127.4060,  38.7096,  26.8224;  !- X4, Y4, Z4 

Daylighting:Controls,
  Flr 7 Patient Corr 2,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  63.703,  39.929,  24.841,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  3,  !- Lighting Control Type  [CONTINUOUS/OFF]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.0000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.0000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  0,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

InternalMass,
  Flr 7 Patient Corr 2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 7 Patient Corr 2,  !- Zone Name 
  621.3336;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 7 Patient Corr 2_Infiltration,  !- Name 
  Flr 7 Patient Corr 2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Flr 7 Patient Corr 2_Lights,  !- Name 
  Flr 7 Patient Corr 2,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2339.3209,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Corridor/transition,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 7 Patient Corr 2_ElecPlug_Equip,  !- Name 
  Flr 7 Patient Corr 2,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  301.9681,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 7 Patient Corr 2 *****

Sizing:Zone,
  Flr 7 Patient Corr 2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 7 Patient Corr 2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.431373,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Patient Corr 2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0947533710720002,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 7 Patient Corr 2 Thermostat,  !- Name 
  Flr 7 Patient Corr 2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 7 Patient Corr 2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 7 Patient Corr 2 DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 7 Patient Corr 2,  !- Zone Name 
  Flr 7 Patient Corr 2 Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 7 Patient Corr 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 7 Patient Corr 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 7 Patient Corr 2 Air Node,  !- Zone Air Node Name 
  Flr 7 Patient Corr 2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 7 Patient Corr 2 Inlet Nodes,  !- Name 
  Flr 7 Patient Corr 2 Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 7 Patient Corr 2 FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 7 Patient Corr 2 Exhaust Nodes,  !- Name 
  Flr 7 Patient Corr 2 FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 7 Patient Corr 2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 7 Patient Corr 2 Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 7 Patient Corr 2 Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 7 Patient Corr 2 Dual Duct Box,  !- Name 
  Flr 7 Patient Corr 2 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 7 Patient Corr 2 Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 7 Patient Corr 2 Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Patient Corr 2 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 7 Patient Corr 2 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 7 Patient Corr 2 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Patient Corr 2 Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0947533710720002,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 7 Patient Corr 2 Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 7 Patient Corr 2 FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 7 Patient Corr 2 FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 7 Patient Corr 2 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 7 Patient Corr 2 Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 7 Patient Corr 2 Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 7 Patient Corr 2 Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 7 Patient Corr 2 Fan Coil OA Mixer,  !- Name 
  Flr 7 Patient Corr 2 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 7 Patient Corr 2 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 7 Patient Corr 2 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 7 Patient Corr 2 FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 7 Patient Corr 2 Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 7 Patient Corr 2 Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 7 Patient Corr 2 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 7 Patient Corr 2 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 7 Patient Corr 2 Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 7 Patient Corr 2 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 7 Patient Corr 2 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 7 Patient Corr 2 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 7 Patient Corr 2 FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 7 Patient Corr 2 Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 7 Patient Corr 2 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 7 Patient Corr 2 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 7 Patient Corr 2 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 7 Patient Corr 2 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Flr 7 Soil,  !- Name 
  0.0000,  !- Direction of Relative North 
  100.5840,  !- X Origin 
  16.7640,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  254.8516,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 7 Soil Adiabatic Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 7 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  12.1920,  48.7680,  24.0792,  !- X1, Y1, Z1 
  12.1920,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  41.1480,  24.0792,  !- X3, Y3, Z3 
  0.0000,  48.7680,  24.0792;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  90107E,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 7 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  48.7680,  26.8224,  !- X1, Y1, Z1 
  0.0000,  41.1480,  26.8224,  !- X2, Y2, Z2 
  12.1920,  41.1480,  26.8224,  !- X3, Y3, Z3 
  12.1920,  48.7680,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  6D43ED,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  12.1920,  41.1480,  26.8224,  !- X1, Y1, Z1 
  12.1920,  41.1480,  24.0792,  !- X2, Y2, Z2 
  12.1920,  48.7680,  24.0792,  !- X3, Y3, Z3 
  12.1920,  48.7680,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  476728,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  12.1920,  41.1480,  24.0792,  !- X3, Y3, Z3 
  12.1920,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  32A2AB,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  48.7680,  26.8224,  !- X1, Y1, Z1 
  0.0000,  48.7680,  24.0792,  !- X2, Y2, Z2 
  0.0000,  41.1480,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  89096D,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Soil,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  12.1920,  48.7680,  26.8224,  !- X1, Y1, Z1 
  12.1920,  48.7680,  24.0792,  !- X2, Y2, Z2 
  0.0000,  48.7680,  24.0792,  !- X3, Y3, Z3 
  0.0000,  48.7680,  26.8224;  !- X4, Y4, Z4 

InternalMass,
  Flr 7 Soil Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 7 Soil,  !- Zone Name 
  185.8061;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 7 Soil_Infiltration,  !- Name 
  Flr 7 Soil,  !- Zone Name 
  WDD_Only_Sch,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.03539605824,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

People,
  Flr 7 Soil People,  !- Name 
  Flr 7 Soil,  !- Zone Name 
  24_7_Occ_Sch,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  4.9982,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

Lights,
  Flr 7 Soil_Lights,  !- Name 
  Flr 7 Soil,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  719.9986,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Soiled workroom/holding,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

!***** Space Conditioning For Zone: Flr 7 Soil *****

Sizing:Zone,
  Flr 7 Soil,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 7 Soil OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.746464,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Soil OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0,  !- Outdoor Air Flow Per Zone {m3/s}
  0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 7 Soil Thermostat,  !- Name 
  Flr 7 Soil,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 7 Soil DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 7 Soil DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 7 Soil,  !- Zone Name 
  Flr 7 Soil Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 7 Soil Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 7 Soil Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 7 Soil Air Node,  !- Zone Air Node Name 
  Flr 7 Soil Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 7 Soil Inlet Nodes,  !- Name 
  Flr 7 Soil Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 7 Soil FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 7 Soil Exhaust Nodes,  !- Name 
  Flr 7 Soil FCU Inlet Node,  !- Node 1 Name 
  Flr 7 Soil Exhaust Fan 1 Inlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  Flr 7 Soil Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 7 Soil Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 7 Soil Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  Fan:ZoneExhaust,  !- Zone Equipment 3 Object Type 
  Flr 7 Soil Exhaust Fan 1,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 7 Soil Dual Duct Box,  !- Name 
  Flr 7 Soil Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 7 Soil Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 7 Soil Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Soil Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 7 Soil Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 7 Soil Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  CurrentOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Soil Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 7 Soil Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 7 Soil FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 7 Soil FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 7 Soil Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 7 Soil Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 7 Soil Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 7 Soil Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 7 Soil Fan Coil OA Mixer,  !- Name 
  Flr 7 Soil Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 7 Soil Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 7 Soil Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 7 Soil FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 7 Soil Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 7 Soil Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 7 Soil Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 7 Soil Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 7 Soil Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 7 Soil Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 7 Soil Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 7 Soil Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 7 Soil FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 7 Soil Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 7 Soil Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 7 Soil Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 7 Soil Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 7 Soil Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Fan:ZoneExhaust,
  Flr 7 Soil Exhaust Fan 1,  !- Name 
  Hours_of_operation,  !- Availability Schedule Name 
  0.5000,  !- Fan Efficiency {}
  187.0000,  !- Pressure Rise {Pa}
  0.0361,  !- Maximum Flow Rate {m3/s} [*******]
  Flr 7 Soil Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name 
  Flr 7 Soil Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name 
  Zone Exhaust Fans;  !- End-Use Subcategory 

!***** Process Loads For Zone: Flr 7 Soil *****

WaterUse:Connections,
  Flr 7 Soil Water Equipment,  !- Name 
  Flr 7 Soil Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Flr 7 Soil Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Flr 7 Soil Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Flr 7 Soil Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  3.98327461408E-6,  !- Peak Flow Rate {m3/s}
  24_7_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Flr 7 Soil Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Flr 7 Soil Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Flr 7 Soil,  !- Zone Name 
  Flr 7 Soil Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Flr 7 Soil Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Flr 7 Soil Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Flr 7 Soil Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Flr 7 Soil Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  48.89;  !- Field 4 

Schedule:Compact,
  Flr 7 Soil Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  Flr 7 Supply,  !- Name 
  0.0000,  !- Direction of Relative North 
  179.8320,  !- X Origin 
  26.8224,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  937.8540,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Flr 7 Supply Adiabatic Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 7 Supply,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  46.0248,  24.0792,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  -70.1040,  41.1480,  24.0792,  !- X3, Y3, Z3 
  -70.1040,  46.0248,  24.0792;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  51E96D,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 7 Supply,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -70.1040,  46.0248,  26.8224,  !- X1, Y1, Z1 
  -70.1040,  41.1480,  26.8224,  !- X2, Y2, Z2 
  0.0000,  41.1480,  26.8224,  !- X3, Y3, Z3 
  0.0000,  46.0248,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  E278F5,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Supply,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -70.1040,  46.0248,  26.8224,  !- X1, Y1, Z1 
  -70.1040,  46.0248,  24.0792,  !- X2, Y2, Z2 
  -70.1040,  41.1480,  24.0792,  !- X3, Y3, Z3 
  -70.1040,  41.1480,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BED8BD,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Supply,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  46.0248,  26.8224,  !- X1, Y1, Z1 
  0.0000,  46.0248,  24.0792,  !- X2, Y2, Z2 
  -70.1040,  46.0248,  24.0792,  !- X3, Y3, Z3 
  -70.1040,  46.0248,  26.8224;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Supply Ext Wall,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Supply,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  41.1480,  26.8224,  !- X1, Y1, Z1 
  0.0000,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  46.0248,  24.0792,  !- X3, Y3, Z3 
  0.0000,  46.0248,  26.8224;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Flr 7 Supply Ext Wall_window_1,  !- Name 
  Window,  !- Surface Type 
  East_Window,  !- Construction Name 
  Flr 7 Supply Ext Wall,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  41.1980,  26.2995,  !- X1, Y1, Z1 
  0.0000,  41.1980,  25.1792,  !- X2, Y2, Z2 
  0.0000,  45.9748,  25.1792,  !- X3, Y3, Z3 
  0.0000,  45.9748,  26.2995;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  40D85C,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Flr 7 Supply,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -70.1040,  41.1480,  26.8224,  !- X1, Y1, Z1 
  -70.1040,  41.1480,  24.0792,  !- X2, Y2, Z2 
  0.0000,  41.1480,  24.0792,  !- X3, Y3, Z3 
  0.0000,  41.1480,  26.8224;  !- X4, Y4, Z4 

InternalMass,
  Flr 7 Supply Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Flr 7 Supply,  !- Zone Name 
  683.7664;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Flr 7 Supply_Infiltration,  !- Name 
  Flr 7 Supply,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Lights,
  Flr 7 Supply_Lights,  !- Name 
  Flr 7 Supply,  !- Zone Name 
  24_7_Light_Sch,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  3644.4748,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  Medical supply/medication room,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ElectricEquipment,
  Flr 7 Supply_ElecPlug_Equip,  !- Name 
  Flr 7 Supply,  !- Zone Name 
  24_7_Equip_Sch,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  3310.7968,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

!***** Space Conditioning For Zone: Flr 7 Supply *****

Sizing:Zone,
  Flr 7 Supply,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flr 7 Supply OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  0.949432,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  1.0000,  !- Design Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000;  !- Design Zone Air Distribution Effectiveness in Heating Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Supply OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.208548744192,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneControl:Thermostat,
  Flr 7 Supply Thermostat,  !- Name 
  Flr 7 Supply,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Flr 7 Supply DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Flr 7 Supply DualSPSched,  !- Name 
  Heating_Tstat_24_7,  !- Heating Setpoint Temperature Schedule Name 
  Cooling_Tstat_24_7;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Flr 7 Supply,  !- Zone Name 
  Flr 7 Supply Equipment,  !- Zone Conditioning Equipment List Name 
  Flr 7 Supply Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Flr 7 Supply Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Flr 7 Supply Air Node,  !- Zone Air Node Name 
  Flr 7 Supply Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Flr 7 Supply Inlet Nodes,  !- Name 
  Flr 7 Supply Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Flr 7 Supply FCU Exhaust Node;  !- Node 2 Name 

NodeList,
  Flr 7 Supply Exhaust Nodes,  !- Name 
  Flr 7 Supply FCU Inlet Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Flr 7 Supply Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Flr 7 Supply Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type 
  Flr 7 Supply Fan Coil,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Flr 7 Supply Dual Duct Box,  !- Name 
  Flr 7 Supply Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Flr 7 Supply Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Flr 7 Supply Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Flr 7 Supply Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Flr 7 Supply Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  ,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Flr 7 Supply Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  DesignOccupancy;  !- Per Person Ventilation Rate Mode 

DesignSpecification:OutdoorAir,
  Flr 7 Supply Dual Duct Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.208548744192,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:FourPipeFanCoil,
  Flr 7 Supply Fan Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ConstantFanVariableFlow,  !- Capacity Control Method {ConstantFanVariableFlow | CyclingFan | VariableFanVariableFlow | VariableFanConstantFlow}
  AUTOSIZE,  !- Maximum Supply Air Flow Rate 
  ,  !- Low Speed Supply Air Flow Ratio {}
  ,  !- Medium Speed Supply Air Flow Ratio {}
  0.0,  !- Maximum Outdoor Air Flow Rate 
  ,  !- Outside Air Schedule Name 
  Flr 7 Supply FCU Inlet Node,  !- Air Inlet Node Name 
  Flr 7 Supply FCU Exhaust Node,  !- Air Outlet Node Name 
  OutdoorAir:Mixer,  !- Outdoor Air Mixer Object Type 
  Flr 7 Supply Fan Coil OA Mixer,  !- Outdoor Air Mixer Name 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Flr 7 Supply Fan Coil Fan,  !- Fan Name 
  Coil:Cooling:Water,  !- Cooling Coil Object Type 
  Flr 7 Supply Fan Coil Cool Coil,  !- Cooling Coil Name 
  AUTOSIZE,  !- Maximum Cold Water Flow Rate 
  0.0,  !- Minimum Cold Water Flow Rate 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Water,  !- Heating Coil Object Type 
  Flr 7 Supply Fan Coil Heat Coil,  !- Heating Coil Name 
  AUTOSIZE,  !- Maximum Hot Water Flow Rate 
  0.0,  !- Minimum Hot Water Flow Rate 
  0.001;  !- Heating Convergence Tolerance 

OutdoorAir:Mixer,
  Flr 7 Supply Fan Coil OA Mixer,  !- Name 
  Flr 7 Supply Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name 
  Flr 7 Supply Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name 
  Flr 7 Supply Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name 
  Flr 7 Supply FCU Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Flr 7 Supply Fan Coil OA Inlet Node;  !- Name 

Fan:OnOff,
  Flr 7 Supply Fan Coil Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.55,  !- Fan Efficiency 
  74,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Flr 7 Supply Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name 
  Flr 7 Supply Fan Coil Fan Outlet Node;  !- Air Outlet Node Name 

Coil:Heating:Water,
  Flr 7 Supply Fan Coil Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Flr 7 Supply Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 7 Supply Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 7 Supply Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name 
  Flr 7 Supply FCU Exhaust Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water,
  Flr 7 Supply Fan Coil Cool Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Flr 7 Supply Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name 
  Flr 7 Supply Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name 
  Flr 7 Supply Fan Coil Fan Outlet Node,  !- Air Inlet Node Name 
  Flr 7 Supply Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name 
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Zone,
  Flr 1 Plenum,  !- Name 
  0.0000,  !- Direction of Relative North 
  52.4256,  !- X Origin 
  170.6880,  !- Y Origin 
  2.7432,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  13888.3735,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  No;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  F6A174,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  12,  !- Number of Vertices 
  127.4060,  -87.7824,  0.0000,  !- X1, Y1, Z1 
  127.4060,  -129.5400,  0.0000,  !- X2, Y2, Z2 
  66.4464,  -129.5400,  0.0000,  !- X3, Y3, Z3 
  66.4464,  -121.9200,  0.0000,  !- X4, Y4, Z4 
  -52.4256,  -121.9200,  0.0000,  !- X5, Y5, Z5 
  -52.4256,  -54.8640,  0.0000,  !- X6, Y6, Z6 
  0.0000,  -54.8640,  0.0000,  !- X7, Y7, Z7 
  0.0000,  0.0000,  0.0000,  !- X8, Y8, Z8 
  18.2880,  0.0000,  0.0000,  !- X9, Y9, Z9 
  18.2880,  -39.0144,  0.0000,  !- X10, Y10, Z10 
  48.1584,  -39.0144,  0.0000,  !- X11, Y11, Z11 
  48.1584,  -87.7824,  0.0000;  !- X12, Y12, Z12 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  18.2880,  -39.0144,  1.2192,  !- X1, Y1, Z1 
  18.2880,  -39.0144,  0.0000,  !- X2, Y2, Z2 
  18.2880,  0.0000,  0.0000,  !- X3, Y3, Z3 
  18.2880,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  -39.0144,  1.2192,  !- X1, Y1, Z1 
  48.1584,  -39.0144,  0.0000,  !- X2, Y2, Z2 
  18.2880,  -39.0144,  0.0000,  !- X3, Y3, Z3 
  18.2880,  -39.0144,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  -87.7824,  1.2192,  !- X1, Y1, Z1 
  48.1584,  -87.7824,  0.0000,  !- X2, Y2, Z2 
  48.1584,  -39.0144,  0.0000,  !- X3, Y3, Z3 
  48.1584,  -39.0144,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  127.4060,  -87.7824,  1.2192,  !- X1, Y1, Z1 
  127.4060,  -87.7824,  0.0000,  !- X2, Y2, Z2 
  48.1584,  -87.7824,  0.0000,  !- X3, Y3, Z3 
  48.1584,  -87.7824,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 5,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  127.4060,  -129.5400,  1.2192,  !- X1, Y1, Z1 
  127.4060,  -129.5400,  0.0000,  !- X2, Y2, Z2 
  127.4060,  -87.7824,  0.0000,  !- X3, Y3, Z3 
  127.4060,  -87.7824,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 6,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  66.4464,  -129.5400,  1.2192,  !- X1, Y1, Z1 
  66.4464,  -129.5400,  0.0000,  !- X2, Y2, Z2 
  127.4060,  -129.5400,  0.0000,  !- X3, Y3, Z3 
  127.4060,  -129.5400,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 7,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  66.4464,  -121.9200,  1.2192,  !- X1, Y1, Z1 
  66.4464,  -121.9200,  0.0000,  !- X2, Y2, Z2 
  66.4464,  -129.5400,  0.0000,  !- X3, Y3, Z3 
  66.4464,  -129.5400,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 8,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -52.4256,  -54.8640,  1.2192,  !- X1, Y1, Z1 
  -52.4256,  -54.8640,  0.0000,  !- X2, Y2, Z2 
  -52.4256,  -121.9200,  0.0000,  !- X3, Y3, Z3 
  -52.4256,  -121.9200,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 9,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -52.4256,  -121.9200,  1.2192,  !- X1, Y1, Z1 
  -52.4256,  -121.9200,  0.0000,  !- X2, Y2, Z2 
  66.4464,  -121.9200,  0.0000,  !- X3, Y3, Z3 
  66.4464,  -121.9200,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 10,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  1.2192,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  -54.8640,  0.0000,  !- X3, Y3, Z3 
  0.0000,  -54.8640,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 11,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  -54.8640,  1.2192,  !- X1, Y1, Z1 
  0.0000,  -54.8640,  0.0000,  !- X2, Y2, Z2 
  -52.4256,  -54.8640,  0.0000,  !- X3, Y3, Z3 
  -52.4256,  -54.8640,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Ext Wall 12,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  18.2880,  0.0000,  1.2192,  !- X1, Y1, Z1 
  18.2880,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  D8CB61,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  12,  !- Number of Vertices 
  -52.4256,  -54.8640,  1.2192,  !- X1, Y1, Z1 
  -52.4256,  -112.7760,  1.2192,  !- X2, Y2, Z2 
  0.0000,  -112.7760,  1.2192,  !- X3, Y3, Z3 
  0.0000,  -121.9200,  1.2192,  !- X4, Y4, Z4 
  66.4464,  -121.9200,  1.2192,  !- X5, Y5, Z5 
  66.4464,  -129.5400,  1.2192,  !- X6, Y6, Z6 
  127.4060,  -129.5400,  1.2192,  !- X7, Y7, Z7 
  127.4060,  -87.7824,  1.2192,  !- X8, Y8, Z8 
  48.1584,  -87.7824,  1.2192,  !- X9, Y9, Z9 
  48.1584,  -39.0144,  1.2192,  !- X10, Y10, Z10 
  0.0000,  -39.0144,  1.2192,  !- X11, Y11, Z11 
  0.0000,  -54.8640,  1.2192;  !- X12, Y12, Z12 

BuildingSurface:Detailed,
  Flr 1 Plenum Roof 1,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -52.4256,  -112.7760,  1.2192,  !- X1, Y1, Z1 
  -52.4256,  -121.9200,  1.2192,  !- X2, Y2, Z2 
  0.0000,  -121.9200,  1.2192,  !- X3, Y3, Z3 
  0.0000,  -112.7760,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 1 Plenum Roof 2,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Flr 1 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  1.2192,  !- X1, Y1, Z1 
  0.0000,  -39.0144,  1.2192,  !- X2, Y2, Z2 
  18.2880,  -39.0144,  1.2192,  !- X3, Y3, Z3 
  18.2880,  0.0000,  1.2192;  !- X4, Y4, Z4 

ZoneInfiltration:DesignFlowRate,
  Flr 1 Plenum_Infiltration,  !- Name 
  Flr 1 Plenum,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Zone,
  Flr 2 Plenum,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  57.9120,  !- Y Origin 
  6.7056,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  15542.5508,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  No;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  5397C4,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  12,  !- Number of Vertices 
  179.8320,  24.9936,  0.0000,  !- X1, Y1, Z1 
  179.8320,  -16.7640,  0.0000,  !- X2, Y2, Z2 
  118.8720,  -16.7640,  0.0000,  !- X3, Y3, Z3 
  118.8720,  -9.1440,  0.0000,  !- X4, Y4, Z4 
  52.4256,  -9.1440,  0.0000,  !- X5, Y5, Z5 
  52.4256,  0.0000,  0.0000,  !- X6, Y6, Z6 
  0.0000,  0.0000,  0.0000,  !- X7, Y7, Z7 
  0.0000,  57.9120,  0.0000,  !- X8, Y8, Z8 
  52.4256,  57.9120,  0.0000,  !- X9, Y9, Z9 
  52.4256,  73.7616,  0.0000,  !- X10, Y10, Z10 
  100.5840,  73.7616,  0.0000,  !- X11, Y11, Z11 
  100.5840,  24.9936,  0.0000;  !- X12, Y12, Z12 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  52.4256,  57.9120,  1.5240,  !- X1, Y1, Z1 
  52.4256,  57.9120,  0.0000,  !- X2, Y2, Z2 
  0.0000,  57.9120,  0.0000,  !- X3, Y3, Z3 
  0.0000,  57.9120,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  52.4256,  73.7616,  1.5240,  !- X1, Y1, Z1 
  52.4256,  73.7616,  0.0000,  !- X2, Y2, Z2 
  52.4256,  57.9120,  0.0000,  !- X3, Y3, Z3 
  52.4256,  57.9120,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  100.5840,  73.7616,  1.5240,  !- X1, Y1, Z1 
  100.5840,  73.7616,  0.0000,  !- X2, Y2, Z2 
  52.4256,  73.7616,  0.0000,  !- X3, Y3, Z3 
  52.4256,  73.7616,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  100.5840,  24.9936,  1.5240,  !- X1, Y1, Z1 
  100.5840,  24.9936,  0.0000,  !- X2, Y2, Z2 
  100.5840,  73.7616,  0.0000,  !- X3, Y3, Z3 
  100.5840,  73.7616,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 5,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  179.8320,  24.9936,  1.5240,  !- X1, Y1, Z1 
  179.8320,  24.9936,  0.0000,  !- X2, Y2, Z2 
  100.5840,  24.9936,  0.0000,  !- X3, Y3, Z3 
  100.5840,  24.9936,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 6,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  179.8320,  -16.7640,  1.5240,  !- X1, Y1, Z1 
  179.8320,  -16.7640,  0.0000,  !- X2, Y2, Z2 
  179.8320,  24.9936,  0.0000,  !- X3, Y3, Z3 
  179.8320,  24.9936,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 7,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  118.8720,  -16.7640,  1.5240,  !- X1, Y1, Z1 
  118.8720,  -16.7640,  0.0000,  !- X2, Y2, Z2 
  179.8320,  -16.7640,  0.0000,  !- X3, Y3, Z3 
  179.8320,  -16.7640,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 8,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  118.8720,  -9.1440,  1.5240,  !- X1, Y1, Z1 
  118.8720,  -9.1440,  0.0000,  !- X2, Y2, Z2 
  118.8720,  -16.7640,  0.0000,  !- X3, Y3, Z3 
  118.8720,  -16.7640,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 9,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  52.4256,  -9.1440,  1.5240,  !- X1, Y1, Z1 
  52.4256,  -9.1440,  0.0000,  !- X2, Y2, Z2 
  118.8720,  -9.1440,  0.0000,  !- X3, Y3, Z3 
  118.8720,  -9.1440,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 10,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  52.4256,  0.0000,  1.5240,  !- X1, Y1, Z1 
  52.4256,  0.0000,  0.0000,  !- X2, Y2, Z2 
  52.4256,  -9.1440,  0.0000,  !- X3, Y3, Z3 
  52.4256,  -9.1440,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 11,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  57.9120,  1.5240,  !- X1, Y1, Z1 
  0.0000,  57.9120,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Ext Wall 12,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  1.5240,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  52.4256,  0.0000,  0.0000,  !- X3, Y3, Z3 
  52.4256,  0.0000,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  E5A352,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  12,  !- Number of Vertices 
  73.1520,  73.7616,  1.5240,  !- X1, Y1, Z1 
  73.1520,  24.9936,  1.5240,  !- X2, Y2, Z2 
  52.4256,  24.9936,  1.5240,  !- X3, Y3, Z3 
  52.4256,  0.0000,  1.5240,  !- X4, Y4, Z4 
  100.5840,  0.0000,  1.5240,  !- X5, Y5, Z5 
  100.5840,  -9.1440,  1.5240,  !- X6, Y6, Z6 
  118.8720,  -9.1440,  1.5240,  !- X7, Y7, Z7 
  118.8720,  0.0000,  1.5240,  !- X8, Y8, Z8 
  179.8320,  0.0000,  1.5240,  !- X9, Y9, Z9 
  179.8320,  24.9936,  1.5240,  !- X10, Y10, Z10 
  100.5840,  24.9936,  1.5240,  !- X11, Y11, Z11 
  100.5840,  73.7616,  1.5240;  !- X12, Y12, Z12 

BuildingSurface:Detailed,
  Flr 2 Plenum Roof 1,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  52.4256,  73.7616,  1.5240,  !- X1, Y1, Z1 
  52.4256,  24.9936,  1.5240,  !- X2, Y2, Z2 
  73.1520,  24.9936,  1.5240,  !- X3, Y3, Z3 
  73.1520,  73.7616,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Roof 2,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  57.9120,  1.5240,  !- X1, Y1, Z1 
  0.0000,  0.0000,  1.5240,  !- X2, Y2, Z2 
  52.4256,  0.0000,  1.5240,  !- X3, Y3, Z3 
  52.4256,  57.9120,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Roof 3,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  52.4256,  0.0000,  1.5240,  !- X1, Y1, Z1 
  52.4256,  -9.1440,  1.5240,  !- X2, Y2, Z2 
  100.5840,  -9.1440,  1.5240,  !- X3, Y3, Z3 
  100.5840,  0.0000,  1.5240;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 2 Plenum Roof 4,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Flr 2 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  118.8720,  0.0000,  1.5240,  !- X1, Y1, Z1 
  118.8720,  -16.7640,  1.5240,  !- X2, Y2, Z2 
  179.8320,  -16.7640,  1.5240,  !- X3, Y3, Z3 
  179.8320,  0.0000,  1.5240;  !- X4, Y4, Z4 

ZoneInfiltration:DesignFlowRate,
  Flr 2 Plenum_Infiltration,  !- Name 
  Flr 2 Plenum,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Zone,
  Flr 3 Plenum,  !- Name 
  0.0000,  !- Direction of Relative North 
  52.4256,  !- X Origin 
  57.9120,  !- Y Origin 
  10.9728,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  5717.2724,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  No;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  1F5E8F,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  12,  !- Number of Vertices 
  127.4060,  24.9936,  0.0000,  !- X1, Y1, Z1 
  127.4060,  0.0000,  0.0000,  !- X2, Y2, Z2 
  66.4464,  0.0000,  0.0000,  !- X3, Y3, Z3 
  66.4464,  -9.1440,  0.0000,  !- X4, Y4, Z4 
  48.1584,  -9.1440,  0.0000,  !- X5, Y5, Z5 
  48.1584,  0.0000,  0.0000,  !- X6, Y6, Z6 
  0.0000,  0.0000,  0.0000,  !- X7, Y7, Z7 
  0.0000,  24.9936,  0.0000,  !- X8, Y8, Z8 
  20.7264,  24.9936,  0.0000,  !- X9, Y9, Z9 
  20.7264,  73.7616,  0.0000,  !- X10, Y10, Z10 
  48.1584,  73.7616,  0.0000,  !- X11, Y11, Z11 
  48.1584,  24.9936,  0.0000;  !- X12, Y12, Z12 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  -9.1440,  1.2192,  !- X1, Y1, Z1 
  48.1584,  -9.1440,  0.0000,  !- X2, Y2, Z2 
  66.4464,  -9.1440,  0.0000,  !- X3, Y3, Z3 
  66.4464,  -9.1440,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  66.4464,  -9.1440,  1.2192,  !- X1, Y1, Z1 
  66.4464,  -9.1440,  0.0000,  !- X2, Y2, Z2 
  66.4464,  0.0000,  0.0000,  !- X3, Y3, Z3 
  66.4464,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  73.7616,  1.2192,  !- X1, Y1, Z1 
  48.1584,  73.7616,  0.0000,  !- X2, Y2, Z2 
  20.7264,  73.7616,  0.0000,  !- X3, Y3, Z3 
  20.7264,  73.7616,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  20.7264,  73.7616,  1.2192,  !- X1, Y1, Z1 
  20.7264,  73.7616,  0.0000,  !- X2, Y2, Z2 
  20.7264,  24.9936,  0.0000,  !- X3, Y3, Z3 
  20.7264,  24.9936,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 5,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  20.7264,  24.9936,  1.2192,  !- X1, Y1, Z1 
  20.7264,  24.9936,  0.0000,  !- X2, Y2, Z2 
  0.0000,  24.9936,  0.0000,  !- X3, Y3, Z3 
  0.0000,  24.9936,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 6,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  66.4464,  0.0000,  1.2192,  !- X1, Y1, Z1 
  66.4464,  0.0000,  0.0000,  !- X2, Y2, Z2 
  127.4060,  0.0000,  0.0000,  !- X3, Y3, Z3 
  127.4060,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 7,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  127.4060,  0.0000,  1.2192,  !- X1, Y1, Z1 
  127.4060,  0.0000,  0.0000,  !- X2, Y2, Z2 
  127.4060,  24.9936,  0.0000,  !- X3, Y3, Z3 
  127.4060,  24.9936,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 8,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  0.0000,  1.2192,  !- X1, Y1, Z1 
  48.1584,  0.0000,  0.0000,  !- X2, Y2, Z2 
  48.1584,  -9.1440,  0.0000,  !- X3, Y3, Z3 
  48.1584,  -9.1440,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 9,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  1.2192,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  48.1584,  0.0000,  0.0000,  !- X3, Y3, Z3 
  48.1584,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 10,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  127.4060,  24.9936,  1.2192,  !- X1, Y1, Z1 
  127.4060,  24.9936,  0.0000,  !- X2, Y2, Z2 
  48.1584,  24.9936,  0.0000,  !- X3, Y3, Z3 
  48.1584,  24.9936,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 11,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  24.9936,  1.2192,  !- X1, Y1, Z1 
  0.0000,  24.9936,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 3 Plenum Ext Wall 12,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  48.1584,  24.9936,  1.2192,  !- X1, Y1, Z1 
  48.1584,  24.9936,  0.0000,  !- X2, Y2, Z2 
  48.1584,  73.7616,  0.0000,  !- X3, Y3, Z3 
  48.1584,  73.7616,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EEE9CC,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  8,  !- Number of Vertices 
  0.0000,  24.9936,  1.2192,  !- X1, Y1, Z1 
  0.0000,  0.0000,  1.2192,  !- X2, Y2, Z2 
  48.1584,  0.0000,  1.2192,  !- X3, Y3, Z3 
  48.1584,  -9.1440,  1.2192,  !- X4, Y4, Z4 
  66.4464,  -9.1440,  1.2192,  !- X5, Y5, Z5 
  66.4464,  0.0000,  1.2192,  !- X6, Y6, Z6 
  127.4060,  0.0000,  1.2192,  !- X7, Y7, Z7 
  127.4060,  24.9936,  1.2192;  !- X8, Y8, Z8 

BuildingSurface:Detailed,
  Flr 3 Plenum Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Flr 3 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  20.7264,  73.7616,  1.2192,  !- X1, Y1, Z1 
  20.7264,  24.9936,  1.2192,  !- X2, Y2, Z2 
  48.1584,  24.9936,  1.2192,  !- X3, Y3, Z3 
  48.1584,  73.7616,  1.2192;  !- X4, Y4, Z4 

ZoneInfiltration:DesignFlowRate,
  Flr 3 Plenum_Infiltration,  !- Name 
  Flr 3 Plenum,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Zone,
  Flr 4-6 Plenum,  !- Name 
  0.0000,  !- Direction of Relative North 
  179.8320,  !- X Origin 
  57.9120,  !- Y Origin 
  18.8976,  !- Z Origin 
  1,  !- Type 
  3,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  4086.2220,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  No;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  222760,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  8,  !- Number of Vertices 
  0.0000,  24.9936,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -60.9600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -60.9600,  -9.1440,  0.0000,  !- X4, Y4, Z4 
  -79.2480,  -9.1440,  0.0000,  !- X5, Y5, Z5 
  -79.2480,  0.0000,  0.0000,  !- X6, Y6, Z6 
  -127.4060,  0.0000,  0.0000,  !- X7, Y7, Z7 
  -127.4060,  24.9936,  0.0000;  !- X8, Y8, Z8 

BuildingSurface:Detailed,
  Flr 4-6 Plenum Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -79.2480,  0.0000,  1.2192,  !- X1, Y1, Z1 
  -79.2480,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -79.2480,  -9.1440,  0.0000,  !- X3, Y3, Z3 
  -79.2480,  -9.1440,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Plenum Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -79.2480,  -9.1440,  1.2192,  !- X1, Y1, Z1 
  -79.2480,  -9.1440,  0.0000,  !- X2, Y2, Z2 
  -60.9600,  -9.1440,  0.0000,  !- X3, Y3, Z3 
  -60.9600,  -9.1440,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Plenum Ext Wall 3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -127.4060,  24.9936,  1.2192,  !- X1, Y1, Z1 
  -127.4060,  24.9936,  0.0000,  !- X2, Y2, Z2 
  -127.4060,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -127.4060,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Plenum Ext Wall 4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -127.4060,  0.0000,  1.2192,  !- X1, Y1, Z1 
  -127.4060,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -79.2480,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -79.2480,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Plenum Ext Wall 5,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -60.9600,  -9.1440,  1.2192,  !- X1, Y1, Z1 
  -60.9600,  -9.1440,  0.0000,  !- X2, Y2, Z2 
  -60.9600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -60.9600,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Plenum Ext Wall 6,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  1.2192,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  24.9936,  0.0000,  !- X3, Y3, Z3 
  0.0000,  24.9936,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Plenum Ext Wall 7,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -60.9600,  0.0000,  1.2192,  !- X1, Y1, Z1 
  -60.9600,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 4-6 Plenum Ext Wall 8,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  24.9936,  1.2192,  !- X1, Y1, Z1 
  0.0000,  24.9936,  0.0000,  !- X2, Y2, Z2 
  -127.4060,  24.9936,  0.0000,  !- X3, Y3, Z3 
  -127.4060,  24.9936,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  D7B182,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  Flr 4-6 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  8,  !- Number of Vertices 
  -127.4060,  24.9936,  1.2192,  !- X1, Y1, Z1 
  -127.4060,  0.0000,  1.2192,  !- X2, Y2, Z2 
  -79.2480,  0.0000,  1.2192,  !- X3, Y3, Z3 
  -79.2480,  -9.1440,  1.2192,  !- X4, Y4, Z4 
  -60.9600,  -9.1440,  1.2192,  !- X5, Y5, Z5 
  -60.9600,  0.0000,  1.2192,  !- X6, Y6, Z6 
  0.0000,  0.0000,  1.2192,  !- X7, Y7, Z7 
  0.0000,  24.9936,  1.2192;  !- X8, Y8, Z8 

ZoneInfiltration:DesignFlowRate,
  Flr 4-6 Plenum_Infiltration,  !- Name 
  Flr 4-6 Plenum,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

Zone,
  Flr 7 Plenum,  !- Name 
  0.0000,  !- Direction of Relative North 
  179.8320,  !- X Origin 
  57.9120,  !- Y Origin 
  26.8224,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height {m}
  4086.2220,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  No;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  1CAFF5,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Adiabatic,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  8,  !- Number of Vertices 
  0.0000,  24.9936,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -60.9600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -60.9600,  -9.1440,  0.0000,  !- X4, Y4, Z4 
  -79.2480,  -9.1440,  0.0000,  !- X5, Y5, Z5 
  -79.2480,  0.0000,  0.0000,  !- X6, Y6, Z6 
  -127.4060,  0.0000,  0.0000,  !- X7, Y7, Z7 
  -127.4060,  24.9936,  0.0000;  !- X8, Y8, Z8 

BuildingSurface:Detailed,
  Flr 7 Plenum Ext Wall 1,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -60.9600,  -9.1440,  1.2192,  !- X1, Y1, Z1 
  -60.9600,  -9.1440,  0.0000,  !- X2, Y2, Z2 
  -60.9600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -60.9600,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Plenum Ext Wall 2,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  1.2192,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  24.9936,  0.0000,  !- X3, Y3, Z3 
  0.0000,  24.9936,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Plenum Ext Wall 3,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -79.2480,  -9.1440,  1.2192,  !- X1, Y1, Z1 
  -79.2480,  -9.1440,  0.0000,  !- X2, Y2, Z2 
  -60.9600,  -9.1440,  0.0000,  !- X3, Y3, Z3 
  -60.9600,  -9.1440,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Plenum Ext Wall 4,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -127.4060,  24.9936,  1.2192,  !- X1, Y1, Z1 
  -127.4060,  24.9936,  0.0000,  !- X2, Y2, Z2 
  -127.4060,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -127.4060,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Plenum Ext Wall 5,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -60.9600,  0.0000,  1.2192,  !- X1, Y1, Z1 
  -60.9600,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Plenum Ext Wall 6,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -127.4060,  0.0000,  1.2192,  !- X1, Y1, Z1 
  -127.4060,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -79.2480,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -79.2480,  0.0000,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Plenum Ext Wall 7,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -79.2480,  0.0000,  1.2192,  !- X1, Y1, Z1 
  -79.2480,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -79.2480,  -9.1440,  0.0000,  !- X3, Y3, Z3 
  -79.2480,  -9.1440,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Flr 7 Plenum Ext Wall 8,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-19.5 ci_Ext-wall,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  24.9936,  1.2192,  !- X1, Y1, Z1 
  0.0000,  24.9936,  0.0000,  !- X2, Y2, Z2 
  -127.4060,  24.9936,  0.0000,  !- X3, Y3, Z3 
  -127.4060,  24.9936,  1.2192;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Floor 7 Plenum Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-35 ci_Roof,  !- Construction Name 
  Flr 7 Plenum,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  8,  !- Number of Vertices 
  -127.4060,  24.9936,  1.2192,  !- X1, Y1, Z1 
  -127.4060,  0.0000,  1.2192,  !- X2, Y2, Z2 
  -79.2480,  0.0000,  1.2192,  !- X3, Y3, Z3 
  -79.2480,  -9.1440,  1.2192,  !- X4, Y4, Z4 
  -60.9600,  -9.1440,  1.2192,  !- X5, Y5, Z5 
  -60.9600,  0.0000,  1.2192,  !- X6, Y6, Z6 
  0.0000,  0.0000,  1.2192,  !- X7, Y7, Z7 
  0.0000,  24.9936,  1.2192;  !- X8, Y8, Z8 

ZoneInfiltration:DesignFlowRate,
  Flr 7 Plenum_Infiltration,  !- Name 
  Flr 7 Plenum,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0002567,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

!***** Air Loop: AHU1 *****

AirLoopHVAC,
  AHU1,  !- Name 
  AHU1_Controllers,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  AHU1 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  AHU1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  AHU1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  AHU1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  AHU1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:ControllerList,
  AHU1_Controllers,  !- Name 
  Controller:WaterCoil,  !- Controller 1 Object Type 
  AHU1_OA_HeatC 1_Controller,  !- Controller 1 Name  
  Controller:WaterCoil,  !- Controller 2 Object Type 
  AHU1_OA_HeatC 2_Controller,  !- Controller 2 Name  
  Controller:WaterCoil,  !- Controller 3 Object Type 
  AHU1_OA_HeatC 3_Controller,  !- Controller 3 Name  
  Controller:WaterCoil,  !- Controller 4 Object Type 
  AHU1_OA_HeatC 4_Controller,  !- Controller 4 Name  
  Controller:WaterCoil,  !- Controller 5 Object Type 
  AHU1_OA_CoolC 1_Controller,  !- Controller 5 Name  
  Controller:WaterCoil,  !- Controller 6 Object Type 
  AHU1_OA_CoolC 2_Controller;  !- Controller 6 Name  

Controller:WaterCoil,
  AHU1_OA_HeatC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU1_OA_HeatC 1-AHU1_OA_HeatC 2Node,  !- Sensor Node Name 
  AHU1_OA_HeatC 1 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU1_OA_HeatC 2_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU1_OA_HeatC 2-AHU1_OA_HeatC 3Node,  !- Sensor Node Name 
  AHU1_OA_HeatC 2 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU1_OA_HeatC 3_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU1_OA_HeatC 3-AHU1_OA_HeatC 4Node,  !- Sensor Node Name 
  AHU1_OA_HeatC 3 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU1_OA_HeatC 4_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU1_OA_HeatC 4-AHU1_OA_CoolC 1Node,  !- Sensor Node Name 
  AHU1_OA_HeatC 4 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU1_OA_CoolC 1_Controller,  !- Name 
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  AHU1_OA_CoolC 1-AHU1_OA_CoolC 2Node,  !- Sensor Node Name 
  AHU1_OA_CoolC 1 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU1_OA_CoolC 2_Controller,  !- Name 
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Sensor Node Name 
  AHU1_OA_CoolC 2 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  AHU1 SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others}
  SAT_Sch,  !- Schedule Name 
  AHU1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU1_OA_HeatC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Fan Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name 
  AHU1_OA_HeatC 1-AHU1_OA_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU1_OA_HeatC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Fan Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name 
  AHU1_OA_HeatC 2-AHU1_OA_HeatC 3Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU1_OA_HeatC 3 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Fan Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name 
  AHU1_OA_HeatC 3-AHU1_OA_HeatC 4Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU1_OA_HeatC 4 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Fan Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name 
  AHU1_OA_HeatC 4-AHU1_OA_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Maximum,
  AHU1_OA_CoolC 1 HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU1_OA_CoolC 1-AHU1_OA_CoolC 2Node,  !- Setpoint Node or NodeList Name 
  FLR 1 CLEAN Air Node;  !- Control Zone Air Node Name 

SetpointManager:MixedAir,
  AHU1_OA_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Fan Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name 
  AHU1_OA_CoolC 1-AHU1_OA_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Maximum,
  AHU1_OA_CoolC 2 HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Setpoint Node or NodeList Name 
  FLR 1 CLEAN Air Node;  !- Control Zone Air Node Name 

SetpointManager:MixedAir,
  AHU1_OA_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Fan Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Minimum,
  AHU1 Humidifier HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU1 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name 
  FLR 1 CLEAN Air Node;  !- Control Zone Air Node Name 

Sizing:System,
  AHU1,  !- AirLoop Name 
  VENTILATIONREQUIREMENT,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  Yes,  !- 100% Outdoor Air in Cooling {Yes | No}
  Yes,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

BranchList,
  AHU1 Air Loop Branches,  !- Name 
  AHU1 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  AHU1 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  AHU1_OA,  !- Component 1 Name 
  AHU1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  AHU1_OA-AHU1_OA_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 2 Object Type 
  AHU1_OA_HeatC 1,  !- Component 2 Name 
  AHU1_OA-AHU1_OA_HeatC 1Node,  !- Component 2 Inlet Node Name 
  AHU1_OA_HeatC 1-AHU1_OA_HeatC 2Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type 
  AHU1_OA_HeatC 2,  !- Component 3 Name 
  AHU1_OA_HeatC 1-AHU1_OA_HeatC 2Node,  !- Component 3 Inlet Node Name 
  AHU1_OA_HeatC 2-AHU1_OA_HeatC 3Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 4 Object Type 
  AHU1_OA_HeatC 3,  !- Component 4 Name 
  AHU1_OA_HeatC 2-AHU1_OA_HeatC 3Node,  !- Component 4 Inlet Node Name 
  AHU1_OA_HeatC 3-AHU1_OA_HeatC 4Node,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 5 Object Type 
  AHU1_OA_HeatC 4,  !- Component 5 Name 
  AHU1_OA_HeatC 3-AHU1_OA_HeatC 4Node,  !- Component 5 Inlet Node Name 
  AHU1_OA_HeatC 4-AHU1_OA_CoolC 1Node,  !- Component 5 Outlet Node Name 
  Passive,  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type 
  AHU1_OA_CoolC 1,  !- Component 6 Name 
  AHU1_OA_HeatC 4-AHU1_OA_CoolC 1Node,  !- Component 6 Inlet Node Name 
  AHU1_OA_CoolC 1-AHU1_OA_CoolC 2Node,  !- Component 6 Outlet Node Name 
  Passive,  !- Component 6 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type 
  AHU1_OA_CoolC 2,  !- Component 7 Name 
  AHU1_OA_CoolC 1-AHU1_OA_CoolC 2Node,  !- Component 7 Inlet Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Component 7 Outlet Node Name 
  Passive,  !- Component 7 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 8 Object Type 
  AHU1_OA_Fan,  !- Component 8 Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Component 8 Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Component 8 Outlet Node Name 
  Active,  !- Component 8 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Humidifier:Steam:Electric,  !- Component 9 Object Type 
  AHU1 Humidifier,  !- Component 9 Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Component 9 Inlet Node Name 
  AHU1 Supply Equipment Outlet Node,  !- Component 9 Outlet Node Name 
  Passive;  !- Component 9 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  AHU1_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  AHU1_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AHU1_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  AHU1_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  AHU1_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  AHU1_OA,  !- Name 
  AHU1_OA_Controllers,  !- Controller List Name 
  AHU1_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  AHU1_OANode List;  !- Node or NodeList Name 1 

NodeList,
  AHU1_OANode List,  !- Name 
  AHU1_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  AHU1_OAMixing Box,  !- Name 
  AHU1_OA-AHU1_OA_HeatC 1Node,  !- Mixed Air Node Name 
  AHU1_OAOutside Air Heat Recovery-AHU1_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  AHU1_OAMixing Box-AHU1_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  AHU1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  AHU1_OAOutside Air Heat Recovery,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.75,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  AHU1_OAInlet Node,  !- Supply Air Inlet Node Name 
  AHU1_OAOutside Air Heat Recovery-AHU1_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  AHU1_OAMixing Box-AHU1_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  AHU1ERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

SetpointManager:MixedAir,
  AHU1 ERV Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Fan Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name 
  AHU1_OAOutside Air Heat Recovery-AHU1_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  AHU1_OA_Controller,  !- Name 
  AHU1_OAMixing Box-AHU1_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  AHU1 Supply Equipment Inlet Node,  !- Return Air Node Name 
  AHU1_OA-AHU1_OA_HeatC 1Node,  !- Mixed Air Node Name 
  AHU1_OAInlet Node,  !- Actuator Node Name 
  0.0000,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  AHU1_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Schedule:Compact,
  AHU1_OAMinOAFracSchedule,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  1.0000;  !- Field 4 

Coil:Heating:Water,
  AHU1_OA_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU1_OA_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU1_OA_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU1_OA-AHU1_OA_HeatC 1Node,  !- Air Inlet Node Name 
  AHU1_OA_HeatC 1-AHU1_OA_HeatC 2Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU1_OA_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU1_OA_HeatC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU1_OA_HeatC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU1_OA_HeatC 1-AHU1_OA_HeatC 2Node,  !- Air Inlet Node Name 
  AHU1_OA_HeatC 2-AHU1_OA_HeatC 3Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU1_OA_HeatC 3,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU1_OA_HeatC 3 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU1_OA_HeatC 3 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU1_OA_HeatC 2-AHU1_OA_HeatC 3Node,  !- Air Inlet Node Name 
  AHU1_OA_HeatC 3-AHU1_OA_HeatC 4Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU1_OA_HeatC 4,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU1_OA_HeatC 4 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU1_OA_HeatC 4 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU1_OA_HeatC 3-AHU1_OA_HeatC 4Node,  !- Air Inlet Node Name 
  AHU1_OA_HeatC 4-AHU1_OA_CoolC 1Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water:DetailedGeometry,
  AHU1_OA_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  AHU1_OA_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU1_OA_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU1_OA_HeatC 4-AHU1_OA_CoolC 1Node,  !- Air Inlet Node Name 
  AHU1_OA_CoolC 1-AHU1_OA_CoolC 2Node;  !- Air Outlet Node Name 

Coil:Cooling:Water:DetailedGeometry,
  AHU1_OA_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  AHU1_OA_CoolC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU1_OA_CoolC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU1_OA_CoolC 1-AHU1_OA_CoolC 2Node,  !- Air Inlet Node Name 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode;  !- Air Outlet Node Name 

Fan:VariableVolume,
  AHU1_OA_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.7,  !- Fan Efficiency {}
  1620,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6000,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9500,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  AHU1_OA_CoolC 2-AHU1_OA_FanNode,  !- Air Inlet Node Name 
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Humidifier:Steam:Electric,
  AHU1 Humidifier,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.000372,  !- Rated Capacity m3/s
  1000000,  !- Rated Power W
  0,  !- Rated Fan Power W
  0,  !- Standby Power W
  AHU1_OA_Fan-AHU1 HumidifierNode,  !- Air inlet node name 
  AHU1 Supply Equipment Outlet Node,  !- Air outlet node name 
  ;  !- Water storage tank name 

AirLoopHVAC:SupplyPath,
  AHU1 Supply Path,  !- Name 
  AHU1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  AHU1 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  AHU1 Supply Air Splitter,  !- Name 
  AHU1 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Flr 1 Cafe Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  Flr 1 Clean Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  Flr 1 Conference Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  Flr 1 Dining Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name 
  Flr 1 Elevator Dual Duct Box Inlet Node Name,  !- Outlet 5 Node Name 
  Flr 1 Exam Dual Duct Box Inlet Node Name,  !- Outlet 6 Node Name 
  Flr 1 Food Storage Dual Duct Box Inlet Node Name,  !- Outlet 7 Node Name 
  Flr 1 Gas Storage Dual Duct Box Inlet Node Name,  !- Outlet 8 Node Name 
  Flr 1 Imaging Dual Duct Box Inlet Node Name,  !- Outlet 9 Node Name 
  Flr 1 Kitchen Dual Duct Box Inlet Node Name,  !- Outlet 10 Node Name 
  Flr 1 Lab 1 Dual Duct Box Inlet Node Name,  !- Outlet 11 Node Name 
  Flr 1 Lab 2 Dual Duct Box Inlet Node Name,  !- Outlet 12 Node Name 
  Flr 1 Laundry Dual Duct Box Inlet Node Name,  !- Outlet 13 Node Name 
  Flr 1 Lobby Dual Duct Box Inlet Node Name,  !- Outlet 14 Node Name 
  Flr 1 Lounge Dual Duct Box Inlet Node Name,  !- Outlet 15 Node Name 
  Flr 1 Mech 1 Dual Duct Box Inlet Node Name,  !- Outlet 16 Node Name 
  Flr 1 Mech 2 Dual Duct Box Inlet Node Name,  !- Outlet 17 Node Name 
  Flr 1 Office 1 Dual Duct Box Inlet Node Name,  !- Outlet 18 Node Name 
  Flr 1 Office 2 Dual Duct Box Inlet Node Name,  !- Outlet 19 Node Name 
  Flr 1 Office 3 Dual Duct Box Inlet Node Name,  !- Outlet 20 Node Name 
  Flr 1 Office 3 Perim 1 Dual Duct Box Inlet Node Name,  !- Outlet 21 Node Name 
  Flr 1 Office 3 Perim 2 Dual Duct Box Inlet Node Name,  !- Outlet 22 Node Name 
  Flr 1 Office 3 Perim 3 Dual Duct Box Inlet Node Name,  !- Outlet 23 Node Name 
  Flr 1 Patient Dual Duct Box Inlet Node Name,  !- Outlet 24 Node Name 
  Flr 1 Pharmacy Dual Duct Box Inlet Node Name,  !- Outlet 25 Node Name 
  Flr 1 Physical Therapy Dual Duct Box Inlet Node Name,  !- Outlet 26 Node Name 
  Flr 1 Receiving Dual Duct Box Inlet Node Name,  !- Outlet 27 Node Name 
  Flr 1 Reception Dual Duct Box Inlet Node Name,  !- Outlet 28 Node Name 
  Flr 1 Soil Dual Duct Box Inlet Node Name,  !- Outlet 29 Node Name 
  Flr 1 Storage Dual Duct Box Inlet Node Name,  !- Outlet 30 Node Name 
  Flr 1 Waiting Dual Duct Box Inlet Node Name;  !- Outlet 31 Node Name 

AirLoopHVAC:ReturnPath,
  AHU1 Return Air Path,  !- Name 
  AHU1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  AHU1 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  AHU1 Return Air Mixer,  !- Name 
  AHU1 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Flr 1 Cafe Return Air Node Name,  !- Inlet 1 Node Name  
  Flr 1 Clean Return Air Node Name,  !- Inlet 2 Node Name  
  Flr 1 Conference Return Air Node Name,  !- Inlet 3 Node Name  
  Flr 1 Dining Return Air Node Name,  !- Inlet 4 Node Name  
  Flr 1 Elevator Return Air Node Name,  !- Inlet 5 Node Name  
  Flr 1 Exam Return Air Node Name,  !- Inlet 6 Node Name  
  Flr 1 Food Storage Return Air Node Name,  !- Inlet 7 Node Name  
  Flr 1 Gas Storage Return Air Node Name,  !- Inlet 8 Node Name  
  Flr 1 Imaging Return Air Node Name,  !- Inlet 9 Node Name  
  Flr 1 Kitchen Return Air Node Name,  !- Inlet 10 Node Name  
  Flr 1 Lab 1 Return Air Node Name,  !- Inlet 11 Node Name  
  Flr 1 Lab 2 Return Air Node Name,  !- Inlet 12 Node Name  
  Flr 1 Laundry Return Air Node Name,  !- Inlet 13 Node Name  
  Flr 1 Lobby Return Air Node Name,  !- Inlet 14 Node Name  
  Flr 1 Lounge Return Air Node Name,  !- Inlet 15 Node Name  
  Flr 1 Mech 1 Return Air Node Name,  !- Inlet 16 Node Name  
  Flr 1 Mech 2 Return Air Node Name,  !- Inlet 17 Node Name  
  Flr 1 Office 1 Return Air Node Name,  !- Inlet 18 Node Name  
  Flr 1 Office 2 Return Air Node Name,  !- Inlet 19 Node Name  
  Flr 1 Office 3 Return Air Node Name,  !- Inlet 20 Node Name  
  Flr 1 Office 3 Perim 1 Return Air Node Name,  !- Inlet 21 Node Name  
  Flr 1 Office 3 Perim 2 Return Air Node Name,  !- Inlet 22 Node Name  
  Flr 1 Office 3 Perim 3 Return Air Node Name,  !- Inlet 23 Node Name  
  Flr 1 Patient Return Air Node Name,  !- Inlet 24 Node Name  
  Flr 1 Pharmacy Return Air Node Name,  !- Inlet 25 Node Name  
  Flr 1 Physical Therapy Return Air Node Name,  !- Inlet 26 Node Name  
  Flr 1 Receiving Return Air Node Name,  !- Inlet 27 Node Name  
  Flr 1 Reception Return Air Node Name,  !- Inlet 28 Node Name  
  Flr 1 Soil Return Air Node Name,  !- Inlet 29 Node Name  
  Flr 1 Storage Return Air Node Name,  !- Inlet 30 Node Name  
  Flr 1 Waiting Return Air Node Name;  !- Inlet 31 Node Name  

!***** Air Loop: AHU2 *****

AirLoopHVAC,
  AHU2,  !- Name 
  AHU2_Controllers,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  AHU2 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  AHU2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  AHU2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  AHU2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  AHU2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:ControllerList,
  AHU2_Controllers,  !- Name 
  Controller:WaterCoil,  !- Controller 1 Object Type 
  AHU2_OA_HeatC 1_Controller,  !- Controller 1 Name  
  Controller:WaterCoil,  !- Controller 2 Object Type 
  AHU2_OA_HeatC 2_Controller,  !- Controller 2 Name  
  Controller:WaterCoil,  !- Controller 3 Object Type 
  AHU2_OA_HeatC 3_Controller,  !- Controller 3 Name  
  Controller:WaterCoil,  !- Controller 4 Object Type 
  AHU2_OA_HeatC 4_Controller,  !- Controller 4 Name  
  Controller:WaterCoil,  !- Controller 5 Object Type 
  AHU2_OA_CoolC 1_Controller,  !- Controller 5 Name  
  Controller:WaterCoil,  !- Controller 6 Object Type 
  AHU2_OA_CoolC 2_Controller;  !- Controller 6 Name  

Controller:WaterCoil,
  AHU2_OA_HeatC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU2_OA_HeatC 1-AHU2_OA_HeatC 2Node,  !- Sensor Node Name 
  AHU2_OA_HeatC 1 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU2_OA_HeatC 2_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU2_OA_HeatC 2-AHU2_OA_HeatC 3Node,  !- Sensor Node Name 
  AHU2_OA_HeatC 2 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU2_OA_HeatC 3_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU2_OA_HeatC 3-AHU2_OA_HeatC 4Node,  !- Sensor Node Name 
  AHU2_OA_HeatC 3 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU2_OA_HeatC 4_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU2_OA_HeatC 4-AHU2_OA_CoolC 1Node,  !- Sensor Node Name 
  AHU2_OA_HeatC 4 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU2_OA_CoolC 1_Controller,  !- Name 
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  AHU2_OA_CoolC 1-AHU2_OA_CoolC 2Node,  !- Sensor Node Name 
  AHU2_OA_CoolC 1 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU2_OA_CoolC 2_Controller,  !- Name 
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Sensor Node Name 
  AHU2_OA_CoolC 2 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  AHU2 SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others}
  SAT_Sch,  !- Schedule Name 
  AHU2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU2_OA_HeatC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Fan Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name 
  AHU2_OA_HeatC 1-AHU2_OA_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU2_OA_HeatC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Fan Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name 
  AHU2_OA_HeatC 2-AHU2_OA_HeatC 3Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU2_OA_HeatC 3 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Fan Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name 
  AHU2_OA_HeatC 3-AHU2_OA_HeatC 4Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU2_OA_HeatC 4 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Fan Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name 
  AHU2_OA_HeatC 4-AHU2_OA_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Maximum,
  AHU2_OA_CoolC 1 HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU2_OA_CoolC 1-AHU2_OA_CoolC 2Node,  !- Setpoint Node or NodeList Name 
  FLR 2 CLEAN 1 Air Node;  !- Control Zone Air Node Name 

SetpointManager:MixedAir,
  AHU2_OA_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Fan Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name 
  AHU2_OA_CoolC 1-AHU2_OA_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Maximum,
  AHU2_OA_CoolC 2 HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Setpoint Node or NodeList Name 
  FLR 2 CLEAN 1 Air Node;  !- Control Zone Air Node Name 

SetpointManager:MixedAir,
  AHU2_OA_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Fan Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Minimum,
  AHU2 Humidifier HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU2 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name 
  FLR 2 CLEAN 1 Air Node;  !- Control Zone Air Node Name 

Sizing:System,
  AHU2,  !- AirLoop Name 
  VENTILATIONREQUIREMENT,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  Yes,  !- 100% Outdoor Air in Cooling {Yes | No}
  Yes,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

BranchList,
  AHU2 Air Loop Branches,  !- Name 
  AHU2 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  AHU2 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  AHU2_OA,  !- Component 1 Name 
  AHU2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  AHU2_OA-AHU2_OA_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 2 Object Type 
  AHU2_OA_HeatC 1,  !- Component 2 Name 
  AHU2_OA-AHU2_OA_HeatC 1Node,  !- Component 2 Inlet Node Name 
  AHU2_OA_HeatC 1-AHU2_OA_HeatC 2Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type 
  AHU2_OA_HeatC 2,  !- Component 3 Name 
  AHU2_OA_HeatC 1-AHU2_OA_HeatC 2Node,  !- Component 3 Inlet Node Name 
  AHU2_OA_HeatC 2-AHU2_OA_HeatC 3Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 4 Object Type 
  AHU2_OA_HeatC 3,  !- Component 4 Name 
  AHU2_OA_HeatC 2-AHU2_OA_HeatC 3Node,  !- Component 4 Inlet Node Name 
  AHU2_OA_HeatC 3-AHU2_OA_HeatC 4Node,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 5 Object Type 
  AHU2_OA_HeatC 4,  !- Component 5 Name 
  AHU2_OA_HeatC 3-AHU2_OA_HeatC 4Node,  !- Component 5 Inlet Node Name 
  AHU2_OA_HeatC 4-AHU2_OA_CoolC 1Node,  !- Component 5 Outlet Node Name 
  Passive,  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type 
  AHU2_OA_CoolC 1,  !- Component 6 Name 
  AHU2_OA_HeatC 4-AHU2_OA_CoolC 1Node,  !- Component 6 Inlet Node Name 
  AHU2_OA_CoolC 1-AHU2_OA_CoolC 2Node,  !- Component 6 Outlet Node Name 
  Passive,  !- Component 6 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type 
  AHU2_OA_CoolC 2,  !- Component 7 Name 
  AHU2_OA_CoolC 1-AHU2_OA_CoolC 2Node,  !- Component 7 Inlet Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Component 7 Outlet Node Name 
  Passive,  !- Component 7 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 8 Object Type 
  AHU2_OA_Fan,  !- Component 8 Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Component 8 Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Component 8 Outlet Node Name 
  Active,  !- Component 8 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Humidifier:Steam:Electric,  !- Component 9 Object Type 
  AHU2 Humidifier,  !- Component 9 Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Component 9 Inlet Node Name 
  AHU2 Supply Equipment Outlet Node,  !- Component 9 Outlet Node Name 
  Passive;  !- Component 9 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  AHU2_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  AHU2_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AHU2_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  AHU2_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  AHU2_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  AHU2_OA,  !- Name 
  AHU2_OA_Controllers,  !- Controller List Name 
  AHU2_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  AHU2_OANode List;  !- Node or NodeList Name 1 

NodeList,
  AHU2_OANode List,  !- Name 
  AHU2_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  AHU2_OAMixing Box,  !- Name 
  AHU2_OA-AHU2_OA_HeatC 1Node,  !- Mixed Air Node Name 
  AHU2_OAOutside Air Heat Recovery-AHU2_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  AHU2_OAMixing Box-AHU2_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  AHU2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  AHU2_OAOutside Air Heat Recovery,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.75,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  AHU2_OAInlet Node,  !- Supply Air Inlet Node Name 
  AHU2_OAOutside Air Heat Recovery-AHU2_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  AHU2_OAMixing Box-AHU2_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  AHU2ERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

SetpointManager:MixedAir,
  AHU2 ERV Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Fan Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name 
  AHU2_OAOutside Air Heat Recovery-AHU2_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  AHU2_OA_Controller,  !- Name 
  AHU2_OAMixing Box-AHU2_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  AHU2 Supply Equipment Inlet Node,  !- Return Air Node Name 
  AHU2_OA-AHU2_OA_HeatC 1Node,  !- Mixed Air Node Name 
  AHU2_OAInlet Node,  !- Actuator Node Name 
  0.0000,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  AHU2_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Schedule:Compact,
  AHU2_OAMinOAFracSchedule,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  1.0000;  !- Field 4 

Coil:Heating:Water,
  AHU2_OA_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU2_OA_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU2_OA_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU2_OA-AHU2_OA_HeatC 1Node,  !- Air Inlet Node Name 
  AHU2_OA_HeatC 1-AHU2_OA_HeatC 2Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU2_OA_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU2_OA_HeatC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU2_OA_HeatC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU2_OA_HeatC 1-AHU2_OA_HeatC 2Node,  !- Air Inlet Node Name 
  AHU2_OA_HeatC 2-AHU2_OA_HeatC 3Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU2_OA_HeatC 3,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU2_OA_HeatC 3 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU2_OA_HeatC 3 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU2_OA_HeatC 2-AHU2_OA_HeatC 3Node,  !- Air Inlet Node Name 
  AHU2_OA_HeatC 3-AHU2_OA_HeatC 4Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU2_OA_HeatC 4,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU2_OA_HeatC 4 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU2_OA_HeatC 4 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU2_OA_HeatC 3-AHU2_OA_HeatC 4Node,  !- Air Inlet Node Name 
  AHU2_OA_HeatC 4-AHU2_OA_CoolC 1Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water:DetailedGeometry,
  AHU2_OA_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  AHU2_OA_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU2_OA_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU2_OA_HeatC 4-AHU2_OA_CoolC 1Node,  !- Air Inlet Node Name 
  AHU2_OA_CoolC 1-AHU2_OA_CoolC 2Node;  !- Air Outlet Node Name 

Coil:Cooling:Water:DetailedGeometry,
  AHU2_OA_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  AHU2_OA_CoolC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU2_OA_CoolC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU2_OA_CoolC 1-AHU2_OA_CoolC 2Node,  !- Air Inlet Node Name 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode;  !- Air Outlet Node Name 

Fan:VariableVolume,
  AHU2_OA_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.7,  !- Fan Efficiency {}
  1620,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6000,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9500,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  AHU2_OA_CoolC 2-AHU2_OA_FanNode,  !- Air Inlet Node Name 
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Humidifier:Steam:Electric,
  AHU2 Humidifier,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.000372,  !- Rated Capacity m3/s
  1000000,  !- Rated Power W
  0,  !- Rated Fan Power W
  0,  !- Standby Power W
  AHU2_OA_Fan-AHU2 HumidifierNode,  !- Air inlet node name 
  AHU2 Supply Equipment Outlet Node,  !- Air outlet node name 
  ;  !- Water storage tank name 

AirLoopHVAC:SupplyPath,
  AHU2 Supply Path,  !- Name 
  AHU2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  AHU2 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  AHU2 Supply Air Splitter,  !- Name 
  AHU2 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Flr 2 Chapel Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  Flr 2 Clean 1 Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  Flr 2 Clean 2 Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  Flr 2 Corr Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name 
  Flr 2 Elevator Dual Duct Box Inlet Node Name,  !- Outlet 5 Node Name 
  Flr 2 Exam 1 Dual Duct Box Inlet Node Name,  !- Outlet 6 Node Name 
  Flr 2 Exam 2 Dual Duct Box Inlet Node Name,  !- Outlet 7 Node Name 
  Flr 2 Exam 3 Dual Duct Box Inlet Node Name,  !- Outlet 8 Node Name 
  Flr 2 Exam 4 Dual Duct Box Inlet Node Name,  !- Outlet 9 Node Name 
  Flr 2 Gift Shop Dual Duct Box Inlet Node Name,  !- Outlet 10 Node Name 
  Flr 2 Imaging 1 Dual Duct Box Inlet Node Name,  !- Outlet 11 Node Name 
  Flr 2 Imaging 2 Dual Duct Box Inlet Node Name,  !- Outlet 12 Node Name 
  Flr 2 Imaging 3 Dual Duct Box Inlet Node Name,  !- Outlet 13 Node Name 
  Flr 2 Lab 1 Dual Duct Box Inlet Node Name,  !- Outlet 14 Node Name 
  Flr 2 Lab 2 Dual Duct Box Inlet Node Name,  !- Outlet 15 Node Name 
  Flr 2 Lockers Dual Duct Box Inlet Node Name,  !- Outlet 16 Node Name 
  Flr 2 Lounge 1 Dual Duct Box Inlet Node Name,  !- Outlet 17 Node Name 
  Flr 2 Lounge 2 Dual Duct Box Inlet Node Name,  !- Outlet 18 Node Name 
  Flr 2 Nurse Station 1 Dual Duct Box Inlet Node Name,  !- Outlet 19 Node Name 
  Flr 2 Nurse Station 2 Dual Duct Box Inlet Node Name,  !- Outlet 20 Node Name 
  Flr 2 Office 1 Dual Duct Box Inlet Node Name,  !- Outlet 21 Node Name 
  Flr 2 Office 2 Dual Duct Box Inlet Node Name,  !- Outlet 22 Node Name 
  Flr 2 Office 3 Dual Duct Box Inlet Node Name,  !- Outlet 23 Node Name 
  Flr 2 Office 4 Dual Duct Box Inlet Node Name,  !- Outlet 24 Node Name 
  Flr 2 PACU Dual Duct Box Inlet Node Name,  !- Outlet 25 Node Name 
  Flr 2 Patient 1 Dual Duct Box Inlet Node Name,  !- Outlet 26 Node Name 
  Flr 2 Patient 2 Dual Duct Box Inlet Node Name,  !- Outlet 27 Node Name 
  Flr 2 Procedure 1 Dual Duct Box Inlet Node Name,  !- Outlet 28 Node Name 
  Flr 2 Procedure 2 Dual Duct Box Inlet Node Name,  !- Outlet 29 Node Name 
  Flr 2 Reception Dual Duct Box Inlet Node Name,  !- Outlet 30 Node Name 
  Flr 2 Restroom 1 Dual Duct Box Inlet Node Name,  !- Outlet 31 Node Name 
  Flr 2 Restroom 2 Dual Duct Box Inlet Node Name,  !- Outlet 32 Node Name 
  Flr 2 Soil 1 Dual Duct Box Inlet Node Name,  !- Outlet 33 Node Name 
  Flr 2 Soil 2 Dual Duct Box Inlet Node Name,  !- Outlet 34 Node Name 
  Flr 2 Sterilizing Dual Duct Box Inlet Node Name,  !- Outlet 35 Node Name 
  Flr 2 Storage 1 Dual Duct Box Inlet Node Name,  !- Outlet 36 Node Name 
  Flr 2 Storage 2 Dual Duct Box Inlet Node Name,  !- Outlet 37 Node Name 
  Flr 2 Trauma Dual Duct Box Inlet Node Name,  !- Outlet 38 Node Name 
  Flr 2 Triage Dual Duct Box Inlet Node Name,  !- Outlet 39 Node Name 
  Flr 2 Waiting Dual Duct Box Inlet Node Name;  !- Outlet 40 Node Name 

AirLoopHVAC:ReturnPath,
  AHU2 Return Air Path,  !- Name 
  AHU2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  AHU2 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  AHU2 Return Air Mixer,  !- Name 
  AHU2 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Flr 2 Chapel Return Air Node Name,  !- Inlet 1 Node Name  
  Flr 2 Clean 1 Return Air Node Name,  !- Inlet 2 Node Name  
  Flr 2 Clean 2 Return Air Node Name,  !- Inlet 3 Node Name  
  Flr 2 Corr Return Air Node Name,  !- Inlet 4 Node Name  
  Flr 2 Elevator Return Air Node Name,  !- Inlet 5 Node Name  
  Flr 2 Exam 1 Return Air Node Name,  !- Inlet 6 Node Name  
  Flr 2 Exam 2 Return Air Node Name,  !- Inlet 7 Node Name  
  Flr 2 Exam 3 Return Air Node Name,  !- Inlet 8 Node Name  
  Flr 2 Exam 4 Return Air Node Name,  !- Inlet 9 Node Name  
  Flr 2 Gift Shop Return Air Node Name,  !- Inlet 10 Node Name  
  Flr 2 Imaging 1 Return Air Node Name,  !- Inlet 11 Node Name  
  Flr 2 Imaging 2 Return Air Node Name,  !- Inlet 12 Node Name  
  Flr 2 Imaging 3 Return Air Node Name,  !- Inlet 13 Node Name  
  Flr 2 Lab 1 Return Air Node Name,  !- Inlet 14 Node Name  
  Flr 2 Lab 2 Return Air Node Name,  !- Inlet 15 Node Name  
  Flr 2 Lockers Return Air Node Name,  !- Inlet 16 Node Name  
  Flr 2 Lounge 1 Return Air Node Name,  !- Inlet 17 Node Name  
  Flr 2 Lounge 2 Return Air Node Name,  !- Inlet 18 Node Name  
  Flr 2 Nurse Station 1 Return Air Node Name,  !- Inlet 19 Node Name  
  Flr 2 Nurse Station 2 Return Air Node Name,  !- Inlet 20 Node Name  
  Flr 2 Office 1 Return Air Node Name,  !- Inlet 21 Node Name  
  Flr 2 Office 2 Return Air Node Name,  !- Inlet 22 Node Name  
  Flr 2 Office 3 Return Air Node Name,  !- Inlet 23 Node Name  
  Flr 2 Office 4 Return Air Node Name,  !- Inlet 24 Node Name  
  Flr 2 PACU Return Air Node Name,  !- Inlet 25 Node Name  
  Flr 2 Patient 1 Return Air Node Name,  !- Inlet 26 Node Name  
  Flr 2 Patient 2 Return Air Node Name,  !- Inlet 27 Node Name  
  Flr 2 Procedure 1 Return Air Node Name,  !- Inlet 28 Node Name  
  Flr 2 Procedure 2 Return Air Node Name,  !- Inlet 29 Node Name  
  Flr 2 Reception Return Air Node Name,  !- Inlet 30 Node Name  
  Flr 2 Restroom 1 Return Air Node Name,  !- Inlet 31 Node Name  
  Flr 2 Restroom 2 Return Air Node Name,  !- Inlet 32 Node Name  
  Flr 2 Soil 1 Return Air Node Name,  !- Inlet 33 Node Name  
  Flr 2 Soil 2 Return Air Node Name,  !- Inlet 34 Node Name  
  Flr 2 Sterilizing Return Air Node Name,  !- Inlet 35 Node Name  
  Flr 2 Storage 1 Return Air Node Name,  !- Inlet 36 Node Name  
  Flr 2 Storage 2 Return Air Node Name,  !- Inlet 37 Node Name  
  Flr 2 Trauma Return Air Node Name,  !- Inlet 38 Node Name  
  Flr 2 Triage Return Air Node Name,  !- Inlet 39 Node Name  
  Flr 2 Waiting Return Air Node Name;  !- Inlet 40 Node Name  

!***** Air Loop: SURG *****

AirLoopHVAC,
  SURG,  !- Name 
  SURG_Controllers,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SURG Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  SURG Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  SURG Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  SURG Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  SURG Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:ControllerList,
  SURG_Controllers,  !- Name 
  Controller:WaterCoil,  !- Controller 1 Object Type 
  SURG_HeatC 1_Controller,  !- Controller 1 Name  
  Controller:WaterCoil,  !- Controller 2 Object Type 
  SURG_HeatC 2_Controller,  !- Controller 2 Name  
  Controller:WaterCoil,  !- Controller 3 Object Type 
  SURG_HeatC 3_Controller,  !- Controller 3 Name  
  Controller:WaterCoil,  !- Controller 4 Object Type 
  SURG_HeatC 4_Controller,  !- Controller 4 Name  
  Controller:WaterCoil,  !- Controller 5 Object Type 
  SURG_CoolC 1_Controller,  !- Controller 5 Name  
  Controller:WaterCoil,  !- Controller 6 Object Type 
  SURG_CoolC 2_Controller;  !- Controller 6 Name  

Controller:WaterCoil,
  SURG_HeatC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  SURG_HeatC 1-SURG_HeatC 2Node,  !- Sensor Node Name 
  SURG_HeatC 1 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  SURG_HeatC 2_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  SURG_HeatC 2-SURG_HeatC 3Node,  !- Sensor Node Name 
  SURG_HeatC 2 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  SURG_HeatC 3_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  SURG_HeatC 3-SURG_HeatC 4Node,  !- Sensor Node Name 
  SURG_HeatC 3 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  SURG_HeatC 4_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  SURG_HeatC 4-SURG_CoolC 1Node,  !- Sensor Node Name 
  SURG_HeatC 4 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  SURG_CoolC 1_Controller,  !- Name 
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  SURG_CoolC 1-SURG_CoolC 2Node,  !- Sensor Node Name 
  SURG_CoolC 1 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  SURG_CoolC 2_Controller,  !- Name 
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  SURG_CoolC 2-SURG_FanNode,  !- Sensor Node Name 
  SURG_CoolC 2 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  SURG SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others}
  Surg_SAT_Sch,  !- Schedule Name 
  SURG Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  SURG_HeatC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  SURG Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  SURG_CoolC 2-SURG_FanNode,  !- Fan Inlet Node Name 
  SURG_Fan-SURG HumidifierNode,  !- Fan Outlet Node Name 
  SURG_HeatC 1-SURG_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  SURG_HeatC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  SURG Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  SURG_CoolC 2-SURG_FanNode,  !- Fan Inlet Node Name 
  SURG_Fan-SURG HumidifierNode,  !- Fan Outlet Node Name 
  SURG_HeatC 2-SURG_HeatC 3Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  SURG_HeatC 3 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  SURG Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  SURG_CoolC 2-SURG_FanNode,  !- Fan Inlet Node Name 
  SURG_Fan-SURG HumidifierNode,  !- Fan Outlet Node Name 
  SURG_HeatC 3-SURG_HeatC 4Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  SURG_HeatC 4 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  SURG Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  SURG_CoolC 2-SURG_FanNode,  !- Fan Inlet Node Name 
  SURG_Fan-SURG HumidifierNode,  !- Fan Outlet Node Name 
  SURG_HeatC 4-SURG_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Maximum,
  SURG_CoolC 1 HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  SURG_CoolC 1-SURG_CoolC 2Node,  !- Setpoint Node or NodeList Name 
  FLR 2 OPERATING Air Node;  !- Control Zone Air Node Name 

SetpointManager:MixedAir,
  SURG_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  SURG Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  SURG_CoolC 2-SURG_FanNode,  !- Fan Inlet Node Name 
  SURG_Fan-SURG HumidifierNode,  !- Fan Outlet Node Name 
  SURG_CoolC 1-SURG_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Maximum,
  SURG_CoolC 2 HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  SURG_CoolC 2-SURG_FanNode,  !- Setpoint Node or NodeList Name 
  FLR 2 OPERATING Air Node;  !- Control Zone Air Node Name 

SetpointManager:MixedAir,
  SURG_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  SURG Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  SURG_CoolC 2-SURG_FanNode,  !- Fan Inlet Node Name 
  SURG_Fan-SURG HumidifierNode,  !- Fan Outlet Node Name 
  SURG_CoolC 2-SURG_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Minimum,
  SURG Humidifier HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  SURG Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name 
  FLR 2 OPERATING Air Node;  !- Control Zone Air Node Name 

Sizing:System,
  SURG,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  10.0000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  10.0000,  !- Central Cooling Design Supply Air Temperature {C}
  10.0000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

BranchList,
  SURG Air Loop Branches,  !- Name 
  SURG Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  SURG Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  SURG_OA,  !- Component 1 Name 
  SURG Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  SURG_OA-SURG_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 2 Object Type 
  SURG_HeatC 1,  !- Component 2 Name 
  SURG_OA-SURG_HeatC 1Node,  !- Component 2 Inlet Node Name 
  SURG_HeatC 1-SURG_HeatC 2Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type 
  SURG_HeatC 2,  !- Component 3 Name 
  SURG_HeatC 1-SURG_HeatC 2Node,  !- Component 3 Inlet Node Name 
  SURG_HeatC 2-SURG_HeatC 3Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 4 Object Type 
  SURG_HeatC 3,  !- Component 4 Name 
  SURG_HeatC 2-SURG_HeatC 3Node,  !- Component 4 Inlet Node Name 
  SURG_HeatC 3-SURG_HeatC 4Node,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 5 Object Type 
  SURG_HeatC 4,  !- Component 5 Name 
  SURG_HeatC 3-SURG_HeatC 4Node,  !- Component 5 Inlet Node Name 
  SURG_HeatC 4-SURG_CoolC 1Node,  !- Component 5 Outlet Node Name 
  Passive,  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type 
  SURG_CoolC 1,  !- Component 6 Name 
  SURG_HeatC 4-SURG_CoolC 1Node,  !- Component 6 Inlet Node Name 
  SURG_CoolC 1-SURG_CoolC 2Node,  !- Component 6 Outlet Node Name 
  Passive,  !- Component 6 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type 
  SURG_CoolC 2,  !- Component 7 Name 
  SURG_CoolC 1-SURG_CoolC 2Node,  !- Component 7 Inlet Node Name 
  SURG_CoolC 2-SURG_FanNode,  !- Component 7 Outlet Node Name 
  Passive,  !- Component 7 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 8 Object Type 
  SURG_Fan,  !- Component 8 Name 
  SURG_CoolC 2-SURG_FanNode,  !- Component 8 Inlet Node Name 
  SURG_Fan-SURG HumidifierNode,  !- Component 8 Outlet Node Name 
  Active,  !- Component 8 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Humidifier:Steam:Electric,  !- Component 9 Object Type 
  SURG Humidifier,  !- Component 9 Name 
  SURG_Fan-SURG HumidifierNode,  !- Component 9 Inlet Node Name 
  SURG Supply Equipment Outlet Node,  !- Component 9 Outlet Node Name 
  Passive;  !- Component 9 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  SURG_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  SURG_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SURG_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  SURG_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  SURG_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  SURG_OA,  !- Name 
  SURG_OA_Controllers,  !- Controller List Name 
  SURG_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  SURG_OANode List;  !- Node or NodeList Name 1 

NodeList,
  SURG_OANode List,  !- Name 
  SURG_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  SURG_OAMixing Box,  !- Name 
  SURG_OA-SURG_HeatC 1Node,  !- Mixed Air Node Name 
  SURG_OAOutside Air Heat Recovery-SURG_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  SURG_OAMixing Box-SURG_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  SURG Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  SURG_OAOutside Air Heat Recovery,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.75,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  SURG_OAInlet Node,  !- Supply Air Inlet Node Name 
  SURG_OAOutside Air Heat Recovery-SURG_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  SURG_OAMixing Box-SURG_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  SURGERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

SetpointManager:MixedAir,
  SURG ERV Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  SURG Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  SURG_CoolC 2-SURG_FanNode,  !- Fan Inlet Node Name 
  SURG_Fan-SURG HumidifierNode,  !- Fan Outlet Node Name 
  SURG_OAOutside Air Heat Recovery-SURG_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  SURG_OA_Controller,  !- Name 
  SURG_OAMixing Box-SURG_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  SURG Supply Equipment Inlet Node,  !- Return Air Node Name 
  SURG_OA-SURG_HeatC 1Node,  !- Mixed Air Node Name 
  SURG_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Coil:Heating:Water,
  SURG_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  SURG_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  SURG_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  SURG_OA-SURG_HeatC 1Node,  !- Air Inlet Node Name 
  SURG_HeatC 1-SURG_HeatC 2Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  SURG_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  SURG_HeatC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  SURG_HeatC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  SURG_HeatC 1-SURG_HeatC 2Node,  !- Air Inlet Node Name 
  SURG_HeatC 2-SURG_HeatC 3Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  SURG_HeatC 3,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  SURG_HeatC 3 Demand Inlet Node,  !- Water Inlet Node Name 
  SURG_HeatC 3 Demand Outlet Node,  !- Water Outlet Node Name 
  SURG_HeatC 2-SURG_HeatC 3Node,  !- Air Inlet Node Name 
  SURG_HeatC 3-SURG_HeatC 4Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  SURG_HeatC 4,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  SURG_HeatC 4 Demand Inlet Node,  !- Water Inlet Node Name 
  SURG_HeatC 4 Demand Outlet Node,  !- Water Outlet Node Name 
  SURG_HeatC 3-SURG_HeatC 4Node,  !- Air Inlet Node Name 
  SURG_HeatC 4-SURG_CoolC 1Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water:DetailedGeometry,
  SURG_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  SURG_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  SURG_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  SURG_HeatC 4-SURG_CoolC 1Node,  !- Air Inlet Node Name 
  SURG_CoolC 1-SURG_CoolC 2Node;  !- Air Outlet Node Name 

Coil:Cooling:Water:DetailedGeometry,
  SURG_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  SURG_CoolC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  SURG_CoolC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  SURG_CoolC 1-SURG_CoolC 2Node,  !- Air Inlet Node Name 
  SURG_CoolC 2-SURG_FanNode;  !- Air Outlet Node Name 

Fan:VariableVolume,
  SURG_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.7,  !- Fan Efficiency {}
  3114,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6000,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9500,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  SURG_CoolC 2-SURG_FanNode,  !- Air Inlet Node Name 
  SURG_Fan-SURG HumidifierNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Humidifier:Steam:Electric,
  SURG Humidifier,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.000372,  !- Rated Capacity m3/s
  1000000,  !- Rated Power W
  0,  !- Rated Fan Power W
  0,  !- Standby Power W
  SURG_Fan-SURG HumidifierNode,  !- Air inlet node name 
  SURG Supply Equipment Outlet Node,  !- Air outlet node name 
  ;  !- Water storage tank name 

AirLoopHVAC:SupplyPath,
  SURG Supply Path,  !- Name 
  SURG Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  SURG Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  SURG Supply Air Splitter,  !- Name 
  SURG Zone Equipment Inlet Node,  !- Inlet Node Name 
  Flr 2 Operating VAV Box Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  SURG Return Air Path,  !- Name 
  SURG Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  SURG Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  SURG Return Air Mixer,  !- Name 
  SURG Zone Equipment Outlet Node,  !- Outlet Node Name 
  Flr 2 Operating Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: AHU3 *****

AirLoopHVAC,
  AHU3,  !- Name 
  AHU3_Controllers,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  AHU3 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  AHU3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  AHU3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  AHU3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  AHU3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:ControllerList,
  AHU3_Controllers,  !- Name 
  Controller:WaterCoil,  !- Controller 1 Object Type 
  AHU3_OA_HeatC 1_Controller,  !- Controller 1 Name  
  Controller:WaterCoil,  !- Controller 2 Object Type 
  AHU3_OA_HeatC 2_Controller,  !- Controller 2 Name  
  Controller:WaterCoil,  !- Controller 3 Object Type 
  AHU3_OA_HeatC 3_Controller,  !- Controller 3 Name  
  Controller:WaterCoil,  !- Controller 4 Object Type 
  AHU3_OA_HeatC 4_Controller,  !- Controller 4 Name  
  Controller:WaterCoil,  !- Controller 5 Object Type 
  AHU3_OA_CoolC 1_Controller,  !- Controller 5 Name  
  Controller:WaterCoil,  !- Controller 6 Object Type 
  AHU3_OA_CoolC 2_Controller;  !- Controller 6 Name  

Controller:WaterCoil,
  AHU3_OA_HeatC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU3_OA_HeatC 1-AHU3_OA_HeatC 2Node,  !- Sensor Node Name 
  AHU3_OA_HeatC 1 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU3_OA_HeatC 2_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU3_OA_HeatC 2-AHU3_OA_HeatC 3Node,  !- Sensor Node Name 
  AHU3_OA_HeatC 2 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU3_OA_HeatC 3_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU3_OA_HeatC 3-AHU3_OA_HeatC 4Node,  !- Sensor Node Name 
  AHU3_OA_HeatC 3 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU3_OA_HeatC 4_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU3_OA_HeatC 4-AHU3_OA_CoolC 1Node,  !- Sensor Node Name 
  AHU3_OA_HeatC 4 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU3_OA_CoolC 1_Controller,  !- Name 
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  AHU3_OA_CoolC 1-AHU3_OA_CoolC 2Node,  !- Sensor Node Name 
  AHU3_OA_CoolC 1 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU3_OA_CoolC 2_Controller,  !- Name 
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  AHU3_OA_CoolC 2-AHU3_OA_FanNode,  !- Sensor Node Name 
  AHU3_OA_CoolC 2 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  AHU3 SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others}
  SAT_Sch,  !- Schedule Name 
  AHU3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU3_OA_HeatC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU3_OA_CoolC 2-AHU3_OA_FanNode,  !- Fan Inlet Node Name 
  AHU3_OA_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name 
  AHU3_OA_HeatC 1-AHU3_OA_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU3_OA_HeatC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU3_OA_CoolC 2-AHU3_OA_FanNode,  !- Fan Inlet Node Name 
  AHU3_OA_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name 
  AHU3_OA_HeatC 2-AHU3_OA_HeatC 3Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU3_OA_HeatC 3 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU3_OA_CoolC 2-AHU3_OA_FanNode,  !- Fan Inlet Node Name 
  AHU3_OA_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name 
  AHU3_OA_HeatC 3-AHU3_OA_HeatC 4Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU3_OA_HeatC 4 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU3_OA_CoolC 2-AHU3_OA_FanNode,  !- Fan Inlet Node Name 
  AHU3_OA_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name 
  AHU3_OA_HeatC 4-AHU3_OA_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Maximum,
  AHU3_OA_CoolC 1 HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU3_OA_CoolC 1-AHU3_OA_CoolC 2Node,  !- Setpoint Node or NodeList Name 
  FLR 3 CLEAN Air Node;  !- Control Zone Air Node Name 

SetpointManager:MixedAir,
  AHU3_OA_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU3_OA_CoolC 2-AHU3_OA_FanNode,  !- Fan Inlet Node Name 
  AHU3_OA_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name 
  AHU3_OA_CoolC 1-AHU3_OA_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Maximum,
  AHU3_OA_CoolC 2 HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU3_OA_CoolC 2-AHU3_OA_FanNode,  !- Setpoint Node or NodeList Name 
  FLR 3 CLEAN Air Node;  !- Control Zone Air Node Name 

SetpointManager:MixedAir,
  AHU3_OA_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU3_OA_CoolC 2-AHU3_OA_FanNode,  !- Fan Inlet Node Name 
  AHU3_OA_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name 
  AHU3_OA_CoolC 2-AHU3_OA_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Minimum,
  AHU3 Humidifier HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU3 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name 
  FLR 3 CLEAN Air Node;  !- Control Zone Air Node Name 

Sizing:System,
  AHU3,  !- AirLoop Name 
  VENTILATIONREQUIREMENT,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  Yes,  !- 100% Outdoor Air in Cooling {Yes | No}
  Yes,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

BranchList,
  AHU3 Air Loop Branches,  !- Name 
  AHU3 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  AHU3 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  AHU3_OA,  !- Component 1 Name 
  AHU3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  AHU3_OA-AHU3_OA_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 2 Object Type 
  AHU3_OA_HeatC 1,  !- Component 2 Name 
  AHU3_OA-AHU3_OA_HeatC 1Node,  !- Component 2 Inlet Node Name 
  AHU3_OA_HeatC 1-AHU3_OA_HeatC 2Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type 
  AHU3_OA_HeatC 2,  !- Component 3 Name 
  AHU3_OA_HeatC 1-AHU3_OA_HeatC 2Node,  !- Component 3 Inlet Node Name 
  AHU3_OA_HeatC 2-AHU3_OA_HeatC 3Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 4 Object Type 
  AHU3_OA_HeatC 3,  !- Component 4 Name 
  AHU3_OA_HeatC 2-AHU3_OA_HeatC 3Node,  !- Component 4 Inlet Node Name 
  AHU3_OA_HeatC 3-AHU3_OA_HeatC 4Node,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 5 Object Type 
  AHU3_OA_HeatC 4,  !- Component 5 Name 
  AHU3_OA_HeatC 3-AHU3_OA_HeatC 4Node,  !- Component 5 Inlet Node Name 
  AHU3_OA_HeatC 4-AHU3_OA_CoolC 1Node,  !- Component 5 Outlet Node Name 
  Passive,  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type 
  AHU3_OA_CoolC 1,  !- Component 6 Name 
  AHU3_OA_HeatC 4-AHU3_OA_CoolC 1Node,  !- Component 6 Inlet Node Name 
  AHU3_OA_CoolC 1-AHU3_OA_CoolC 2Node,  !- Component 6 Outlet Node Name 
  Passive,  !- Component 6 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type 
  AHU3_OA_CoolC 2,  !- Component 7 Name 
  AHU3_OA_CoolC 1-AHU3_OA_CoolC 2Node,  !- Component 7 Inlet Node Name 
  AHU3_OA_CoolC 2-AHU3_OA_FanNode,  !- Component 7 Outlet Node Name 
  Passive,  !- Component 7 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 8 Object Type 
  AHU3_OA_Fan,  !- Component 8 Name 
  AHU3_OA_CoolC 2-AHU3_OA_FanNode,  !- Component 8 Inlet Node Name 
  AHU3_OA_Fan-AHU3 HumidifierNode,  !- Component 8 Outlet Node Name 
  Active,  !- Component 8 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Humidifier:Steam:Electric,  !- Component 9 Object Type 
  AHU3 Humidifier,  !- Component 9 Name 
  AHU3_OA_Fan-AHU3 HumidifierNode,  !- Component 9 Inlet Node Name 
  AHU3 Supply Equipment Outlet Node,  !- Component 9 Outlet Node Name 
  Passive;  !- Component 9 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  AHU3_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  AHU3_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AHU3_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  AHU3_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  AHU3_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  AHU3_OA,  !- Name 
  AHU3_OA_Controllers,  !- Controller List Name 
  AHU3_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  AHU3_OANode List;  !- Node or NodeList Name 1 

NodeList,
  AHU3_OANode List,  !- Name 
  AHU3_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  AHU3_OAMixing Box,  !- Name 
  AHU3_OA-AHU3_OA_HeatC 1Node,  !- Mixed Air Node Name 
  AHU3_OAOutside Air Heat Recovery-AHU3_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  AHU3_OAMixing Box-AHU3_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  AHU3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  AHU3_OAOutside Air Heat Recovery,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.75,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  AHU3_OAInlet Node,  !- Supply Air Inlet Node Name 
  AHU3_OAOutside Air Heat Recovery-AHU3_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  AHU3_OAMixing Box-AHU3_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  AHU3ERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

SetpointManager:MixedAir,
  AHU3 ERV Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU3_OA_CoolC 2-AHU3_OA_FanNode,  !- Fan Inlet Node Name 
  AHU3_OA_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name 
  AHU3_OAOutside Air Heat Recovery-AHU3_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  AHU3_OA_Controller,  !- Name 
  AHU3_OAMixing Box-AHU3_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  AHU3 Supply Equipment Inlet Node,  !- Return Air Node Name 
  AHU3_OA-AHU3_OA_HeatC 1Node,  !- Mixed Air Node Name 
  AHU3_OAInlet Node,  !- Actuator Node Name 
  0.0000,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  AHU3_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Schedule:Compact,
  AHU3_OAMinOAFracSchedule,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  1.0000;  !- Field 4 

Coil:Heating:Water,
  AHU3_OA_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU3_OA_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU3_OA_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU3_OA-AHU3_OA_HeatC 1Node,  !- Air Inlet Node Name 
  AHU3_OA_HeatC 1-AHU3_OA_HeatC 2Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU3_OA_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU3_OA_HeatC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU3_OA_HeatC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU3_OA_HeatC 1-AHU3_OA_HeatC 2Node,  !- Air Inlet Node Name 
  AHU3_OA_HeatC 2-AHU3_OA_HeatC 3Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU3_OA_HeatC 3,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU3_OA_HeatC 3 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU3_OA_HeatC 3 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU3_OA_HeatC 2-AHU3_OA_HeatC 3Node,  !- Air Inlet Node Name 
  AHU3_OA_HeatC 3-AHU3_OA_HeatC 4Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU3_OA_HeatC 4,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU3_OA_HeatC 4 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU3_OA_HeatC 4 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU3_OA_HeatC 3-AHU3_OA_HeatC 4Node,  !- Air Inlet Node Name 
  AHU3_OA_HeatC 4-AHU3_OA_CoolC 1Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water:DetailedGeometry,
  AHU3_OA_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  AHU3_OA_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU3_OA_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU3_OA_HeatC 4-AHU3_OA_CoolC 1Node,  !- Air Inlet Node Name 
  AHU3_OA_CoolC 1-AHU3_OA_CoolC 2Node;  !- Air Outlet Node Name 

Coil:Cooling:Water:DetailedGeometry,
  AHU3_OA_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  AHU3_OA_CoolC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU3_OA_CoolC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU3_OA_CoolC 1-AHU3_OA_CoolC 2Node,  !- Air Inlet Node Name 
  AHU3_OA_CoolC 2-AHU3_OA_FanNode;  !- Air Outlet Node Name 

Fan:VariableVolume,
  AHU3_OA_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.7,  !- Fan Efficiency {}
  1620,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6000,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9500,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  AHU3_OA_CoolC 2-AHU3_OA_FanNode,  !- Air Inlet Node Name 
  AHU3_OA_Fan-AHU3 HumidifierNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Humidifier:Steam:Electric,
  AHU3 Humidifier,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.000372,  !- Rated Capacity m3/s
  1000000,  !- Rated Power W
  0,  !- Rated Fan Power W
  0,  !- Standby Power W
  AHU3_OA_Fan-AHU3 HumidifierNode,  !- Air inlet node name 
  AHU3 Supply Equipment Outlet Node,  !- Air outlet node name 
  ;  !- Water storage tank name 

AirLoopHVAC:SupplyPath,
  AHU3 Supply Path,  !- Name 
  AHU3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  AHU3 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  AHU3 Supply Air Splitter,  !- Name 
  AHU3 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Flr 3 Clean Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  Flr 3 Elevator Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  Flr 3 Exam Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  Flr 3 ICU Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name 
  Flr 3 Nurse Station 1 Dual Duct Box Inlet Node Name,  !- Outlet 5 Node Name 
  Flr 3 Nurse Station 2 Dual Duct Box Inlet Node Name,  !- Outlet 6 Node Name 
  Flr 3 Nursery Dual Duct Box Inlet Node Name,  !- Outlet 7 Node Name 
  Flr 3 Office Dual Duct Box Inlet Node Name,  !- Outlet 8 Node Name 
  Flr 3 Operating VAV Box Inlet Node Name,  !- Outlet 9 Node Name 
  Flr 3 Patient 1 Dual Duct Box Inlet Node Name,  !- Outlet 10 Node Name 
  Flr 3 Patient 2 Dual Duct Box Inlet Node Name,  !- Outlet 11 Node Name 
  Flr 3 Patient 3 Dual Duct Box Inlet Node Name,  !- Outlet 12 Node Name 
  Flr 3 Patient 4 Dual Duct Box Inlet Node Name,  !- Outlet 13 Node Name 
  Flr 3 Patient Corr 1 Dual Duct Box Inlet Node Name,  !- Outlet 14 Node Name 
  Flr 3 Patient Corr 2 Dual Duct Box Inlet Node Name,  !- Outlet 15 Node Name 
  Flr 3 Procedure Dual Duct Box Inlet Node Name,  !- Outlet 16 Node Name 
  Flr 3 Soil Dual Duct Box Inlet Node Name,  !- Outlet 17 Node Name 
  Flr 3 Supply Dual Duct Box Inlet Node Name,  !- Outlet 18 Node Name 
  Flr 3 Triage Dual Duct Box Inlet Node Name,  !- Outlet 19 Node Name 
  Flr 3 Waiting Dual Duct Box Inlet Node Name;  !- Outlet 20 Node Name 

AirLoopHVAC:ReturnPath,
  AHU3 Return Air Path,  !- Name 
  AHU3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  AHU3 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  AHU3 Return Air Mixer,  !- Name 
  AHU3 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Flr 3 Clean Return Air Node Name,  !- Inlet 1 Node Name  
  Flr 3 Elevator Return Air Node Name,  !- Inlet 2 Node Name  
  Flr 3 Exam Return Air Node Name,  !- Inlet 3 Node Name  
  Flr 3 ICU Return Air Node Name,  !- Inlet 4 Node Name  
  Flr 3 Nurse Station 1 Return Air Node Name,  !- Inlet 5 Node Name  
  Flr 3 Nurse Station 2 Return Air Node Name,  !- Inlet 6 Node Name  
  Flr 3 Nursery Return Air Node Name,  !- Inlet 7 Node Name  
  Flr 3 Office Return Air Node Name,  !- Inlet 8 Node Name  
  Flr 3 Operating Return Air Node Name,  !- Inlet 9 Node Name  
  Flr 3 Patient 1 Return Air Node Name,  !- Inlet 10 Node Name  
  Flr 3 Patient 2 Return Air Node Name,  !- Inlet 11 Node Name  
  Flr 3 Patient 3 Return Air Node Name,  !- Inlet 12 Node Name  
  Flr 3 Patient 4 Return Air Node Name,  !- Inlet 13 Node Name  
  Flr 3 Patient Corr 1 Return Air Node Name,  !- Inlet 14 Node Name  
  Flr 3 Patient Corr 2 Return Air Node Name,  !- Inlet 15 Node Name  
  Flr 3 Procedure Return Air Node Name,  !- Inlet 16 Node Name  
  Flr 3 Soil Return Air Node Name,  !- Inlet 17 Node Name  
  Flr 3 Supply Return Air Node Name,  !- Inlet 18 Node Name  
  Flr 3 Triage Return Air Node Name,  !- Inlet 19 Node Name  
  Flr 3 Waiting Return Air Node Name;  !- Inlet 20 Node Name  

!***** Air Loop: AHU4-6 *****

AirLoopHVAC,
  AHU4-6,  !- Name 
  AHU4-6_Controllers,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  AHU4-6 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  AHU4-6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  AHU4-6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  AHU4-6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  AHU4-6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:ControllerList,
  AHU4-6_Controllers,  !- Name 
  Controller:WaterCoil,  !- Controller 1 Object Type 
  AHU4-6_OA_HeatC 1_Controller,  !- Controller 1 Name  
  Controller:WaterCoil,  !- Controller 2 Object Type 
  AHU4-6_OA_HeatC 2_Controller,  !- Controller 2 Name  
  Controller:WaterCoil,  !- Controller 3 Object Type 
  AHU4-6_OA_HeatC 3_Controller,  !- Controller 3 Name  
  Controller:WaterCoil,  !- Controller 4 Object Type 
  AHU4-6_OA_HeatC 4_Controller,  !- Controller 4 Name  
  Controller:WaterCoil,  !- Controller 5 Object Type 
  AHU4-6_OA_CoolC 1_Controller,  !- Controller 5 Name  
  Controller:WaterCoil,  !- Controller 6 Object Type 
  AHU4-6_OA_CoolC 2_Controller;  !- Controller 6 Name  

Controller:WaterCoil,
  AHU4-6_OA_HeatC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU4-6_OA_HeatC 1-AHU4-6_OA_HeatC 2Node,  !- Sensor Node Name 
  AHU4-6_OA_HeatC 1 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU4-6_OA_HeatC 2_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU4-6_OA_HeatC 2-AHU4-6_OA_HeatC 3Node,  !- Sensor Node Name 
  AHU4-6_OA_HeatC 2 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU4-6_OA_HeatC 3_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU4-6_OA_HeatC 3-AHU4-6_OA_HeatC 4Node,  !- Sensor Node Name 
  AHU4-6_OA_HeatC 3 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU4-6_OA_HeatC 4_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU4-6_OA_HeatC 4-AHU4-6_OA_CoolC 1Node,  !- Sensor Node Name 
  AHU4-6_OA_HeatC 4 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU4-6_OA_CoolC 1_Controller,  !- Name 
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  AHU4-6_OA_CoolC 1-AHU4-6_OA_CoolC 2Node,  !- Sensor Node Name 
  AHU4-6_OA_CoolC 1 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU4-6_OA_CoolC 2_Controller,  !- Name 
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  AHU4-6_OA_CoolC 2-AHU4-6_OA_FanNode,  !- Sensor Node Name 
  AHU4-6_OA_CoolC 2 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  AHU4-6 SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others}
  SAT_Sch,  !- Schedule Name 
  AHU4-6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU4-6_OA_HeatC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU4-6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU4-6_OA_CoolC 2-AHU4-6_OA_FanNode,  !- Fan Inlet Node Name 
  AHU4-6_OA_Fan-AHU4-6 HumidifierNode,  !- Fan Outlet Node Name 
  AHU4-6_OA_HeatC 1-AHU4-6_OA_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU4-6_OA_HeatC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU4-6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU4-6_OA_CoolC 2-AHU4-6_OA_FanNode,  !- Fan Inlet Node Name 
  AHU4-6_OA_Fan-AHU4-6 HumidifierNode,  !- Fan Outlet Node Name 
  AHU4-6_OA_HeatC 2-AHU4-6_OA_HeatC 3Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU4-6_OA_HeatC 3 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU4-6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU4-6_OA_CoolC 2-AHU4-6_OA_FanNode,  !- Fan Inlet Node Name 
  AHU4-6_OA_Fan-AHU4-6 HumidifierNode,  !- Fan Outlet Node Name 
  AHU4-6_OA_HeatC 3-AHU4-6_OA_HeatC 4Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU4-6_OA_HeatC 4 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU4-6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU4-6_OA_CoolC 2-AHU4-6_OA_FanNode,  !- Fan Inlet Node Name 
  AHU4-6_OA_Fan-AHU4-6 HumidifierNode,  !- Fan Outlet Node Name 
  AHU4-6_OA_HeatC 4-AHU4-6_OA_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Maximum,
  AHU4-6_OA_CoolC 1 HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU4-6_OA_CoolC 1-AHU4-6_OA_CoolC 2Node,  !- Setpoint Node or NodeList Name 
  FLR 4-6 CLEAN Air Node;  !- Control Zone Air Node Name 

SetpointManager:MixedAir,
  AHU4-6_OA_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU4-6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU4-6_OA_CoolC 2-AHU4-6_OA_FanNode,  !- Fan Inlet Node Name 
  AHU4-6_OA_Fan-AHU4-6 HumidifierNode,  !- Fan Outlet Node Name 
  AHU4-6_OA_CoolC 1-AHU4-6_OA_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Maximum,
  AHU4-6_OA_CoolC 2 HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU4-6_OA_CoolC 2-AHU4-6_OA_FanNode,  !- Setpoint Node or NodeList Name 
  FLR 4-6 CLEAN Air Node;  !- Control Zone Air Node Name 

SetpointManager:MixedAir,
  AHU4-6_OA_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU4-6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU4-6_OA_CoolC 2-AHU4-6_OA_FanNode,  !- Fan Inlet Node Name 
  AHU4-6_OA_Fan-AHU4-6 HumidifierNode,  !- Fan Outlet Node Name 
  AHU4-6_OA_CoolC 2-AHU4-6_OA_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Minimum,
  AHU4-6 Humidifier HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU4-6 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name 
  FLR 4-6 CLEAN Air Node;  !- Control Zone Air Node Name 

Sizing:System,
  AHU4-6,  !- AirLoop Name 
  VENTILATIONREQUIREMENT,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  Yes,  !- 100% Outdoor Air in Cooling {Yes | No}
  Yes,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

BranchList,
  AHU4-6 Air Loop Branches,  !- Name 
  AHU4-6 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  AHU4-6 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  AHU4-6_OA,  !- Component 1 Name 
  AHU4-6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  AHU4-6_OA-AHU4-6_OA_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 2 Object Type 
  AHU4-6_OA_HeatC 1,  !- Component 2 Name 
  AHU4-6_OA-AHU4-6_OA_HeatC 1Node,  !- Component 2 Inlet Node Name 
  AHU4-6_OA_HeatC 1-AHU4-6_OA_HeatC 2Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type 
  AHU4-6_OA_HeatC 2,  !- Component 3 Name 
  AHU4-6_OA_HeatC 1-AHU4-6_OA_HeatC 2Node,  !- Component 3 Inlet Node Name 
  AHU4-6_OA_HeatC 2-AHU4-6_OA_HeatC 3Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 4 Object Type 
  AHU4-6_OA_HeatC 3,  !- Component 4 Name 
  AHU4-6_OA_HeatC 2-AHU4-6_OA_HeatC 3Node,  !- Component 4 Inlet Node Name 
  AHU4-6_OA_HeatC 3-AHU4-6_OA_HeatC 4Node,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 5 Object Type 
  AHU4-6_OA_HeatC 4,  !- Component 5 Name 
  AHU4-6_OA_HeatC 3-AHU4-6_OA_HeatC 4Node,  !- Component 5 Inlet Node Name 
  AHU4-6_OA_HeatC 4-AHU4-6_OA_CoolC 1Node,  !- Component 5 Outlet Node Name 
  Passive,  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type 
  AHU4-6_OA_CoolC 1,  !- Component 6 Name 
  AHU4-6_OA_HeatC 4-AHU4-6_OA_CoolC 1Node,  !- Component 6 Inlet Node Name 
  AHU4-6_OA_CoolC 1-AHU4-6_OA_CoolC 2Node,  !- Component 6 Outlet Node Name 
  Passive,  !- Component 6 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type 
  AHU4-6_OA_CoolC 2,  !- Component 7 Name 
  AHU4-6_OA_CoolC 1-AHU4-6_OA_CoolC 2Node,  !- Component 7 Inlet Node Name 
  AHU4-6_OA_CoolC 2-AHU4-6_OA_FanNode,  !- Component 7 Outlet Node Name 
  Passive,  !- Component 7 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 8 Object Type 
  AHU4-6_OA_Fan,  !- Component 8 Name 
  AHU4-6_OA_CoolC 2-AHU4-6_OA_FanNode,  !- Component 8 Inlet Node Name 
  AHU4-6_OA_Fan-AHU4-6 HumidifierNode,  !- Component 8 Outlet Node Name 
  Active,  !- Component 8 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Humidifier:Steam:Electric,  !- Component 9 Object Type 
  AHU4-6 Humidifier,  !- Component 9 Name 
  AHU4-6_OA_Fan-AHU4-6 HumidifierNode,  !- Component 9 Inlet Node Name 
  AHU4-6 Supply Equipment Outlet Node,  !- Component 9 Outlet Node Name 
  Passive;  !- Component 9 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  AHU4-6_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  AHU4-6_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AHU4-6_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  AHU4-6_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  AHU4-6_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  AHU4-6_OA,  !- Name 
  AHU4-6_OA_Controllers,  !- Controller List Name 
  AHU4-6_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  AHU4-6_OANode List;  !- Node or NodeList Name 1 

NodeList,
  AHU4-6_OANode List,  !- Name 
  AHU4-6_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  AHU4-6_OAMixing Box,  !- Name 
  AHU4-6_OA-AHU4-6_OA_HeatC 1Node,  !- Mixed Air Node Name 
  AHU4-6_OAOutside Air Heat Recovery-AHU4-6_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  AHU4-6_OAMixing Box-AHU4-6_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  AHU4-6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  AHU4-6_OAOutside Air Heat Recovery,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.75,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  AHU4-6_OAInlet Node,  !- Supply Air Inlet Node Name 
  AHU4-6_OAOutside Air Heat Recovery-AHU4-6_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  AHU4-6_OAMixing Box-AHU4-6_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  AHU4-6ERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

SetpointManager:MixedAir,
  AHU4-6 ERV Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  AHU4-6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU4-6_OA_CoolC 2-AHU4-6_OA_FanNode,  !- Fan Inlet Node Name 
  AHU4-6_OA_Fan-AHU4-6 HumidifierNode,  !- Fan Outlet Node Name 
  AHU4-6_OAOutside Air Heat Recovery-AHU4-6_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  AHU4-6_OA_Controller,  !- Name 
  AHU4-6_OAMixing Box-AHU4-6_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  AHU4-6 Supply Equipment Inlet Node,  !- Return Air Node Name 
  AHU4-6_OA-AHU4-6_OA_HeatC 1Node,  !- Mixed Air Node Name 
  AHU4-6_OAInlet Node,  !- Actuator Node Name 
  0.0000,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  AHU4-6_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Schedule:Compact,
  AHU4-6_OAMinOAFracSchedule,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  1.0000;  !- Field 4 

Coil:Heating:Water,
  AHU4-6_OA_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU4-6_OA_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU4-6_OA_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU4-6_OA-AHU4-6_OA_HeatC 1Node,  !- Air Inlet Node Name 
  AHU4-6_OA_HeatC 1-AHU4-6_OA_HeatC 2Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU4-6_OA_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU4-6_OA_HeatC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU4-6_OA_HeatC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU4-6_OA_HeatC 1-AHU4-6_OA_HeatC 2Node,  !- Air Inlet Node Name 
  AHU4-6_OA_HeatC 2-AHU4-6_OA_HeatC 3Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU4-6_OA_HeatC 3,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU4-6_OA_HeatC 3 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU4-6_OA_HeatC 3 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU4-6_OA_HeatC 2-AHU4-6_OA_HeatC 3Node,  !- Air Inlet Node Name 
  AHU4-6_OA_HeatC 3-AHU4-6_OA_HeatC 4Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU4-6_OA_HeatC 4,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU4-6_OA_HeatC 4 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU4-6_OA_HeatC 4 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU4-6_OA_HeatC 3-AHU4-6_OA_HeatC 4Node,  !- Air Inlet Node Name 
  AHU4-6_OA_HeatC 4-AHU4-6_OA_CoolC 1Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water:DetailedGeometry,
  AHU4-6_OA_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  AHU4-6_OA_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU4-6_OA_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU4-6_OA_HeatC 4-AHU4-6_OA_CoolC 1Node,  !- Air Inlet Node Name 
  AHU4-6_OA_CoolC 1-AHU4-6_OA_CoolC 2Node;  !- Air Outlet Node Name 

Coil:Cooling:Water:DetailedGeometry,
  AHU4-6_OA_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  AHU4-6_OA_CoolC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU4-6_OA_CoolC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU4-6_OA_CoolC 1-AHU4-6_OA_CoolC 2Node,  !- Air Inlet Node Name 
  AHU4-6_OA_CoolC 2-AHU4-6_OA_FanNode;  !- Air Outlet Node Name 

Fan:VariableVolume,
  AHU4-6_OA_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.7,  !- Fan Efficiency {}
  1620,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6000,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9500,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  AHU4-6_OA_CoolC 2-AHU4-6_OA_FanNode,  !- Air Inlet Node Name 
  AHU4-6_OA_Fan-AHU4-6 HumidifierNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Humidifier:Steam:Electric,
  AHU4-6 Humidifier,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.000372,  !- Rated Capacity m3/s
  1000000,  !- Rated Power W
  0,  !- Rated Fan Power W
  0,  !- Standby Power W
  AHU4-6_OA_Fan-AHU4-6 HumidifierNode,  !- Air inlet node name 
  AHU4-6 Supply Equipment Outlet Node,  !- Air outlet node name 
  ;  !- Water storage tank name 

AirLoopHVAC:SupplyPath,
  AHU4-6 Supply Path,  !- Name 
  AHU4-6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  AHU4-6 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  AHU4-6 Supply Air Splitter,  !- Name 
  AHU4-6 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Flr 4-6 Clean Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  Flr 4-6 Elevator Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  Flr 4-6 Nurse Station Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  Flr 4-6 Office Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name 
  Flr 4-6 Patient 1 Dual Duct Box Inlet Node Name,  !- Outlet 5 Node Name 
  Flr 4-6 Patient 2 Dual Duct Box Inlet Node Name,  !- Outlet 6 Node Name 
  Flr 4-6 Patient 3 Dual Duct Box Inlet Node Name,  !- Outlet 7 Node Name 
  Flr 4-6 Patient 4 Dual Duct Box Inlet Node Name,  !- Outlet 8 Node Name 
  Flr 4-6 Patient Corr 1 Dual Duct Box Inlet Node Name,  !- Outlet 9 Node Name 
  Flr 4-6 Patient Corr 2 Dual Duct Box Inlet Node Name,  !- Outlet 10 Node Name 
  Flr 4-6 Soil Dual Duct Box Inlet Node Name,  !- Outlet 11 Node Name 
  Flr 4-6 Supply Dual Duct Box Inlet Node Name;  !- Outlet 12 Node Name 

AirLoopHVAC:ReturnPath,
  AHU4-6 Return Air Path,  !- Name 
  AHU4-6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  AHU4-6 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  AHU4-6 Return Air Mixer,  !- Name 
  AHU4-6 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Flr 4-6 Clean Return Air Node Name,  !- Inlet 1 Node Name  
  Flr 4-6 Elevator Return Air Node Name,  !- Inlet 2 Node Name  
  Flr 4-6 Nurse Station Return Air Node Name,  !- Inlet 3 Node Name  
  Flr 4-6 Office Return Air Node Name,  !- Inlet 4 Node Name  
  Flr 4-6 Patient 1 Return Air Node Name,  !- Inlet 5 Node Name  
  Flr 4-6 Patient 2 Return Air Node Name,  !- Inlet 6 Node Name  
  Flr 4-6 Patient 3 Return Air Node Name,  !- Inlet 7 Node Name  
  Flr 4-6 Patient 4 Return Air Node Name,  !- Inlet 8 Node Name  
  Flr 4-6 Patient Corr 1 Return Air Node Name,  !- Inlet 9 Node Name  
  Flr 4-6 Patient Corr 2 Return Air Node Name,  !- Inlet 10 Node Name  
  Flr 4-6 Soil Return Air Node Name,  !- Inlet 11 Node Name  
  Flr 4-6 Supply Return Air Node Name;  !- Inlet 12 Node Name  

!***** Air Loop: AHU7 *****

AirLoopHVAC,
  AHU7,  !- Name 
  AHU7_Controllers,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  AHU7 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  AHU7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  AHU7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  AHU7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  AHU7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:ControllerList,
  AHU7_Controllers,  !- Name 
  Controller:WaterCoil,  !- Controller 1 Object Type 
  AHU7_OA_HeatC 1_Controller,  !- Controller 1 Name  
  Controller:WaterCoil,  !- Controller 2 Object Type 
  AHU7_OA_HeatC 2_Controller,  !- Controller 2 Name  
  Controller:WaterCoil,  !- Controller 3 Object Type 
  AHU7_OA_HeatC 3_Controller,  !- Controller 3 Name  
  Controller:WaterCoil,  !- Controller 4 Object Type 
  AHU7_OA_HeatC 4_Controller,  !- Controller 4 Name  
  Controller:WaterCoil,  !- Controller 5 Object Type 
  AHU7_OA_CoolC 1_Controller,  !- Controller 5 Name  
  Controller:WaterCoil,  !- Controller 6 Object Type 
  AHU7_OA_CoolC 2_Controller;  !- Controller 6 Name  

Controller:WaterCoil,
  AHU7_OA_HeatC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU7_OA_HeatC 1-AHU7_OA_HeatC 2Node,  !- Sensor Node Name 
  AHU7_OA_HeatC 1 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU7_OA_HeatC 2_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU7_OA_HeatC 2-AHU7_OA_HeatC 3Node,  !- Sensor Node Name 
  AHU7_OA_HeatC 2 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU7_OA_HeatC 3_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU7_OA_HeatC 3-AHU7_OA_HeatC 4Node,  !- Sensor Node Name 
  AHU7_OA_HeatC 3 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU7_OA_HeatC 4_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU7_OA_HeatC 4-AHU7_OA_CoolC 1Node,  !- Sensor Node Name 
  AHU7_OA_HeatC 4 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU7_OA_CoolC 1_Controller,  !- Name 
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  AHU7_OA_CoolC 1-AHU7_OA_CoolC 2Node,  !- Sensor Node Name 
  AHU7_OA_CoolC 1 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU7_OA_CoolC 2_Controller,  !- Name 
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  AHU7_OA_CoolC 2-AHU7_OA_FanNode,  !- Sensor Node Name 
  AHU7_OA_CoolC 2 Demand Inlet Node,  !- Actuator Node Name 
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  AHU7 SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others}
  SAT_Sch,  !- Schedule Name 
  AHU7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU7_OA_HeatC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU7_OA_CoolC 2-AHU7_OA_FanNode,  !- Fan Inlet Node Name 
  AHU7_OA_Fan-AHU7 HumidifierNode,  !- Fan Outlet Node Name 
  AHU7_OA_HeatC 1-AHU7_OA_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU7_OA_HeatC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU7_OA_CoolC 2-AHU7_OA_FanNode,  !- Fan Inlet Node Name 
  AHU7_OA_Fan-AHU7 HumidifierNode,  !- Fan Outlet Node Name 
  AHU7_OA_HeatC 2-AHU7_OA_HeatC 3Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU7_OA_HeatC 3 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU7_OA_CoolC 2-AHU7_OA_FanNode,  !- Fan Inlet Node Name 
  AHU7_OA_Fan-AHU7 HumidifierNode,  !- Fan Outlet Node Name 
  AHU7_OA_HeatC 3-AHU7_OA_HeatC 4Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  AHU7_OA_HeatC 4 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU7_OA_CoolC 2-AHU7_OA_FanNode,  !- Fan Inlet Node Name 
  AHU7_OA_Fan-AHU7 HumidifierNode,  !- Fan Outlet Node Name 
  AHU7_OA_HeatC 4-AHU7_OA_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Maximum,
  AHU7_OA_CoolC 1 HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU7_OA_CoolC 1-AHU7_OA_CoolC 2Node,  !- Setpoint Node or NodeList Name 
  FLR 7 CLEAN Air Node;  !- Control Zone Air Node Name 

SetpointManager:MixedAir,
  AHU7_OA_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU7_OA_CoolC 2-AHU7_OA_FanNode,  !- Fan Inlet Node Name 
  AHU7_OA_Fan-AHU7 HumidifierNode,  !- Fan Outlet Node Name 
  AHU7_OA_CoolC 1-AHU7_OA_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Maximum,
  AHU7_OA_CoolC 2 HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU7_OA_CoolC 2-AHU7_OA_FanNode,  !- Setpoint Node or NodeList Name 
  FLR 7 CLEAN Air Node;  !- Control Zone Air Node Name 

SetpointManager:MixedAir,
  AHU7_OA_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  AHU7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU7_OA_CoolC 2-AHU7_OA_FanNode,  !- Fan Inlet Node Name 
  AHU7_OA_Fan-AHU7 HumidifierNode,  !- Fan Outlet Node Name 
  AHU7_OA_CoolC 2-AHU7_OA_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Humidity:Minimum,
  AHU7 Humidifier HUMRAT Setpoint,  !- Name 
  ,  !- Control Variable 
  ,  !- Schedule Name 
  AHU7 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name 
  FLR 7 CLEAN Air Node;  !- Control Zone Air Node Name 

Sizing:System,
  AHU7,  !- AirLoop Name 
  VENTILATIONREQUIREMENT,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  Yes,  !- 100% Outdoor Air in Cooling {Yes | No}
  Yes,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }

BranchList,
  AHU7 Air Loop Branches,  !- Name 
  AHU7 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  AHU7 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  AHU7_OA,  !- Component 1 Name 
  AHU7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  AHU7_OA-AHU7_OA_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 2 Object Type 
  AHU7_OA_HeatC 1,  !- Component 2 Name 
  AHU7_OA-AHU7_OA_HeatC 1Node,  !- Component 2 Inlet Node Name 
  AHU7_OA_HeatC 1-AHU7_OA_HeatC 2Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type 
  AHU7_OA_HeatC 2,  !- Component 3 Name 
  AHU7_OA_HeatC 1-AHU7_OA_HeatC 2Node,  !- Component 3 Inlet Node Name 
  AHU7_OA_HeatC 2-AHU7_OA_HeatC 3Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 4 Object Type 
  AHU7_OA_HeatC 3,  !- Component 4 Name 
  AHU7_OA_HeatC 2-AHU7_OA_HeatC 3Node,  !- Component 4 Inlet Node Name 
  AHU7_OA_HeatC 3-AHU7_OA_HeatC 4Node,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 5 Object Type 
  AHU7_OA_HeatC 4,  !- Component 5 Name 
  AHU7_OA_HeatC 3-AHU7_OA_HeatC 4Node,  !- Component 5 Inlet Node Name 
  AHU7_OA_HeatC 4-AHU7_OA_CoolC 1Node,  !- Component 5 Outlet Node Name 
  Passive,  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type 
  AHU7_OA_CoolC 1,  !- Component 6 Name 
  AHU7_OA_HeatC 4-AHU7_OA_CoolC 1Node,  !- Component 6 Inlet Node Name 
  AHU7_OA_CoolC 1-AHU7_OA_CoolC 2Node,  !- Component 6 Outlet Node Name 
  Passive,  !- Component 6 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type 
  AHU7_OA_CoolC 2,  !- Component 7 Name 
  AHU7_OA_CoolC 1-AHU7_OA_CoolC 2Node,  !- Component 7 Inlet Node Name 
  AHU7_OA_CoolC 2-AHU7_OA_FanNode,  !- Component 7 Outlet Node Name 
  Passive,  !- Component 7 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 8 Object Type 
  AHU7_OA_Fan,  !- Component 8 Name 
  AHU7_OA_CoolC 2-AHU7_OA_FanNode,  !- Component 8 Inlet Node Name 
  AHU7_OA_Fan-AHU7 HumidifierNode,  !- Component 8 Outlet Node Name 
  Active,  !- Component 8 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Humidifier:Steam:Electric,  !- Component 9 Object Type 
  AHU7 Humidifier,  !- Component 9 Name 
  AHU7_OA_Fan-AHU7 HumidifierNode,  !- Component 9 Inlet Node Name 
  AHU7 Supply Equipment Outlet Node,  !- Component 9 Outlet Node Name 
  Passive;  !- Component 9 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  AHU7_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  AHU7_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AHU7_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  AHU7_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  AHU7_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  AHU7_OA,  !- Name 
  AHU7_OA_Controllers,  !- Controller List Name 
  AHU7_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  AHU7_OANode List;  !- Node or NodeList Name 1 

NodeList,
  AHU7_OANode List,  !- Name 
  AHU7_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  AHU7_OAMixing Box,  !- Name 
  AHU7_OA-AHU7_OA_HeatC 1Node,  !- Mixed Air Node Name 
  AHU7_OAOutside Air Heat Recovery-AHU7_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  AHU7_OAMixing Box-AHU7_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  AHU7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  AHU7_OAOutside Air Heat Recovery,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.75,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.75,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.75,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.69,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  AHU7_OAInlet Node,  !- Supply Air Inlet Node Name 
  AHU7_OAOutside Air Heat Recovery-AHU7_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  AHU7_OAMixing Box-AHU7_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  AHU7ERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

SetpointManager:MixedAir,
  AHU7 ERV Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  AHU7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  AHU7_OA_CoolC 2-AHU7_OA_FanNode,  !- Fan Inlet Node Name 
  AHU7_OA_Fan-AHU7 HumidifierNode,  !- Fan Outlet Node Name 
  AHU7_OAOutside Air Heat Recovery-AHU7_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  AHU7_OA_Controller,  !- Name 
  AHU7_OAMixing Box-AHU7_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  AHU7 Supply Equipment Inlet Node,  !- Return Air Node Name 
  AHU7_OA-AHU7_OA_HeatC 1Node,  !- Mixed Air Node Name 
  AHU7_OAInlet Node,  !- Actuator Node Name 
  0.0000,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  AHU7_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Schedule:Compact,
  AHU7_OAMinOAFracSchedule,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  1.0000;  !- Field 4 

Coil:Heating:Water,
  AHU7_OA_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU7_OA_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU7_OA_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU7_OA-AHU7_OA_HeatC 1Node,  !- Air Inlet Node Name 
  AHU7_OA_HeatC 1-AHU7_OA_HeatC 2Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU7_OA_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU7_OA_HeatC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU7_OA_HeatC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU7_OA_HeatC 1-AHU7_OA_HeatC 2Node,  !- Air Inlet Node Name 
  AHU7_OA_HeatC 2-AHU7_OA_HeatC 3Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU7_OA_HeatC 3,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU7_OA_HeatC 3 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU7_OA_HeatC 3 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU7_OA_HeatC 2-AHU7_OA_HeatC 3Node,  !- Air Inlet Node Name 
  AHU7_OA_HeatC 3-AHU7_OA_HeatC 4Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Heating:Water,
  AHU7_OA_HeatC 4,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU7_OA_HeatC 4 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU7_OA_HeatC 4 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU7_OA_HeatC 3-AHU7_OA_HeatC 4Node,  !- Air Inlet Node Name 
  AHU7_OA_HeatC 4-AHU7_OA_CoolC 1Node,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Coil:Cooling:Water:DetailedGeometry,
  AHU7_OA_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  AHU7_OA_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU7_OA_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU7_OA_HeatC 4-AHU7_OA_CoolC 1Node,  !- Air Inlet Node Name 
  AHU7_OA_CoolC 1-AHU7_OA_CoolC 2Node;  !- Air Outlet Node Name 

Coil:Cooling:Water:DetailedGeometry,
  AHU7_OA_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  386.0,  !- Tube Thermal Conductivity {W/m-K}
  204.0,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows 
  AUTOSIZE,  !- Number of Tubes per Row 
  AHU7_OA_CoolC 2 Demand Inlet Node,  !- Water Inlet Node Name 
  AHU7_OA_CoolC 2 Demand Outlet Node,  !- Water Outlet Node Name 
  AHU7_OA_CoolC 1-AHU7_OA_CoolC 2Node,  !- Air Inlet Node Name 
  AHU7_OA_CoolC 2-AHU7_OA_FanNode;  !- Air Outlet Node Name 

Fan:VariableVolume,
  AHU7_OA_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.7,  !- Fan Efficiency {}
  1620,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6000,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9500,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  AHU7_OA_CoolC 2-AHU7_OA_FanNode,  !- Air Inlet Node Name 
  AHU7_OA_Fan-AHU7 HumidifierNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Humidifier:Steam:Electric,
  AHU7 Humidifier,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.000372,  !- Rated Capacity m3/s
  1000000,  !- Rated Power W
  0,  !- Rated Fan Power W
  0,  !- Standby Power W
  AHU7_OA_Fan-AHU7 HumidifierNode,  !- Air inlet node name 
  AHU7 Supply Equipment Outlet Node,  !- Air outlet node name 
  ;  !- Water storage tank name 

AirLoopHVAC:SupplyPath,
  AHU7 Supply Path,  !- Name 
  AHU7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  AHU7 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  AHU7 Supply Air Splitter,  !- Name 
  AHU7 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Flr 7 Clean Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  Flr 7 Elevator Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  Flr 7 Nurse Station Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  Flr 7 Office Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name 
  Flr 7 Patient 1 Dual Duct Box Inlet Node Name,  !- Outlet 5 Node Name 
  Flr 7 Patient 2 Dual Duct Box Inlet Node Name,  !- Outlet 6 Node Name 
  Flr 7 Patient 3 Dual Duct Box Inlet Node Name,  !- Outlet 7 Node Name 
  Flr 7 Patient 4 Dual Duct Box Inlet Node Name,  !- Outlet 8 Node Name 
  Flr 7 Patient Corr 1 Dual Duct Box Inlet Node Name,  !- Outlet 9 Node Name 
  Flr 7 Patient Corr 2 Dual Duct Box Inlet Node Name,  !- Outlet 10 Node Name 
  Flr 7 Soil Dual Duct Box Inlet Node Name,  !- Outlet 11 Node Name 
  Flr 7 Supply Dual Duct Box Inlet Node Name;  !- Outlet 12 Node Name 

AirLoopHVAC:ReturnPath,
  AHU7 Return Air Path,  !- Name 
  AHU7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  AHU7 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  AHU7 Return Air Mixer,  !- Name 
  AHU7 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Flr 7 Clean Return Air Node Name,  !- Inlet 1 Node Name  
  Flr 7 Elevator Return Air Node Name,  !- Inlet 2 Node Name  
  Flr 7 Nurse Station Return Air Node Name,  !- Inlet 3 Node Name  
  Flr 7 Office Return Air Node Name,  !- Inlet 4 Node Name  
  Flr 7 Patient 1 Return Air Node Name,  !- Inlet 5 Node Name  
  Flr 7 Patient 2 Return Air Node Name,  !- Inlet 6 Node Name  
  Flr 7 Patient 3 Return Air Node Name,  !- Inlet 7 Node Name  
  Flr 7 Patient 4 Return Air Node Name,  !- Inlet 8 Node Name  
  Flr 7 Patient Corr 1 Return Air Node Name,  !- Inlet 9 Node Name  
  Flr 7 Patient Corr 2 Return Air Node Name,  !- Inlet 10 Node Name  
  Flr 7 Soil Return Air Node Name,  !- Inlet 11 Node Name  
  Flr 7 Supply Return Air Node Name;  !- Inlet 12 Node Name  

!***** Plant Loop: SWHSys1 *****

PlantLoop,
  SWHSys1,  !- Name 
  Water,  !- Fluid Type {WATER}
  ,  !- User Defined Fluid Type 
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name 
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node 
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node 
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node 
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name 
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name 
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node 
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node 
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name 
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name 
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  SWHSys1,  !- Loop Name 
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name 
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name 
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name 

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name 
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name 
  PlantOnSched;  !- Control Scheme 1 Schedule Name 

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name 
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name 

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  60;  !- Field 4 

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name 
  WaterHeater:Mixed,  !- Equipment 1 Object Type 
  SWHSys1 Water Heater;  !- Equipment 1 Name 

BranchList,
  SWHSys1 Supply Branches,  !- Name 
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name 
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name 
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name 
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  SWHSys1 Supply Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  SWHSys1 Supply Mixer;  !- Connector 2 Name 

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name 
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name 
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name 
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name 
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name 
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name 
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pump:ConstantSpeed,  !- Component 1 Object Type 
  SWHSys1 Pump,  !- Component 1 Name 
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterHeater:Mixed,  !- Component 1 Object Type 
  SWHSys1 Water Heater,  !- Component 1 Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name 
  SWHSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Branch Control Type 

Pump:ConstantSpeed,
  SWHSys1 Pump,  !- Name 
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name 
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  119563,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.8,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name 

WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name 
  3,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name 
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  NATURALGAS,  !- Heater Fuel Type 
  0.9,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name 
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- Off Cycle Parasitic Fuel Type 
  0.9,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- On Cycle Parasitic Fuel Type 
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name 
  ,  !- Ambient Temperature Zone Name 
  ,  !- Ambient Temperature Outdoor Air Node Name 
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone 
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone 
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name 
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name 
  1.0,  !- Use Side Effectiveness 
  ,  !- Source Side Inlet Node Name 
  ,  !- Source Side Outlet Node Name 
  1.0,  !- Source Side Effectiveness 
  AUTOSIZE,  !- Use Side Design Flow Rate 
  AUTOSIZE,  !- Source Side Design Flow Rate 
  1.5;  !- Indirect Water Heater Recovery Time 

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  60.0;  !- Field 4 

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  22.0;  !- Field 4 

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name 
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name 
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name 
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name 

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name 
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name 
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name 
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name 
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name 

BranchList,
  SWHSys1 Demand Branches,  !- Name 
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name 
  SWHSys1 Demand Load Branch 1,  !- Branch 2 Name 
  SWHSys1 Demand Load Branch 2,  !- Branch 3 Name 
  SWHSys1 Demand Load Branch 3,  !- Branch 4 Name 
  SWHSys1 Demand Load Branch 4,  !- Branch 5 Name 
  SWHSys1 Demand Load Branch 5,  !- Branch 6 Name 
  SWHSys1 Demand Load Branch 6,  !- Branch 7 Name 
  SWHSys1 Demand Load Branch 7,  !- Branch 8 Name 
  SWHSys1 Demand Load Branch 8,  !- Branch 9 Name 
  SWHSys1 Demand Load Branch 9,  !- Branch 10 Name 
  SWHSys1 Demand Load Branch 10,  !- Branch 11 Name 
  SWHSys1 Demand Load Branch 11,  !- Branch 12 Name 
  SWHSys1 Demand Load Branch 12,  !- Branch 13 Name 
  SWHSys1 Demand Load Branch 13,  !- Branch 14 Name 
  SWHSys1 Demand Load Branch 14,  !- Branch 15 Name 
  SWHSys1 Demand Load Branch 15,  !- Branch 16 Name 
  SWHSys1 Demand Load Branch 16,  !- Branch 17 Name 
  SWHSys1 Demand Load Branch 17,  !- Branch 18 Name 
  SWHSys1 Demand Load Branch 18,  !- Branch 19 Name 
  SWHSys1 Demand Load Branch 19,  !- Branch 20 Name 
  SWHSys1 Demand Load Branch 20,  !- Branch 21 Name 
  SWHSys1 Demand Load Branch 21,  !- Branch 22 Name 
  SWHSys1 Demand Load Branch 22,  !- Branch 23 Name 
  SWHSys1 Demand Load Branch 23,  !- Branch 24 Name 
  SWHSys1 Demand Load Branch 24,  !- Branch 25 Name 
  SWHSys1 Demand Load Branch 25,  !- Branch 26 Name 
  SWHSys1 Demand Load Branch 26,  !- Branch 27 Name 
  SWHSys1 Demand Load Branch 27,  !- Branch 28 Name 
  SWHSys1 Demand Load Branch 28,  !- Branch 29 Name 
  SWHSys1 Demand Load Branch 29,  !- Branch 30 Name 
  SWHSys1 Demand Load Branch 30,  !- Branch 31 Name 
  SWHSys1 Demand Load Branch 31,  !- Branch 32 Name 
  SWHSys1 Demand Load Branch 32,  !- Branch 33 Name 
  SWHSys1 Demand Load Branch 33,  !- Branch 34 Name 
  SWHSys1 Demand Load Branch 34,  !- Branch 35 Name 
  SWHSys1 Demand Load Branch 35,  !- Branch 36 Name 
  SWHSys1 Demand Load Branch 36,  !- Branch 37 Name 
  SWHSys1 Demand Load Branch 37,  !- Branch 38 Name 
  SWHSys1 Demand Load Branch 38,  !- Branch 39 Name 
  SWHSys1 Demand Load Branch 39,  !- Branch 40 Name 
  SWHSys1 Demand Load Branch 40,  !- Branch 41 Name 
  SWHSys1 Demand Load Branch 41,  !- Branch 42 Name 
  SWHSys1 Demand Load Branch 42,  !- Branch 43 Name 
  SWHSys1 Demand Load Branch 43,  !- Branch 44 Name 
  SWHSys1 Demand Load Branch 44,  !- Branch 45 Name 
  SWHSys1 Demand Load Branch 45,  !- Branch 46 Name 
  SWHSys1 Demand Load Branch 46,  !- Branch 47 Name 
  SWHSys1 Demand Load Branch 47,  !- Branch 48 Name 
  SWHSys1 Demand Load Branch 48,  !- Branch 49 Name 
  SWHSys1 Demand Load Branch 49,  !- Branch 50 Name 
  SWHSys1 Demand Load Branch 50,  !- Branch 51 Name 
  SWHSys1 Demand Load Branch 51,  !- Branch 52 Name 
  SWHSys1 Demand Load Branch 52,  !- Branch 53 Name 
  SWHSys1 Demand Load Branch 53,  !- Branch 54 Name 
  SWHSys1 Demand Load Branch 54,  !- Branch 55 Name 
  SWHSys1 Demand Load Branch 55,  !- Branch 56 Name 
  SWHSys1 Demand Load Branch 56,  !- Branch 57 Name 
  SWHSys1 Demand Load Branch 57,  !- Branch 58 Name 
  SWHSys1 Demand Load Branch 58,  !- Branch 59 Name 
  SWHSys1 Demand Load Branch 59,  !- Branch 60 Name 
  SWHSys1 Demand Load Branch 60,  !- Branch 61 Name 
  SWHSys1 Demand Load Branch 61,  !- Branch 62 Name 
  SWHSys1 Demand Bypass Branch,  !- Branch 63 Name 
  SWHSys1 Demand Outlet Branch;  !- Branch 64 Name 

ConnectorList,
  SWHSys1 Demand Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  SWHSys1 Demand Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  SWHSys1 Demand Mixer;  !- Connector 2 Name 

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name 
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name 
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name 
  SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name 
  SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name 
  SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name 
  SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name 
  SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name 
  SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name 
  SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name 
  SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name 
  SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name 
  SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name 
  SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name 
  SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name 
  SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name 
  SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name 
  SWHSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name 
  SWHSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name 
  SWHSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name 
  SWHSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name 
  SWHSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name 
  SWHSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name 
  SWHSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name 
  SWHSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name 
  SWHSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name 
  SWHSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name 
  SWHSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name 
  SWHSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name 
  SWHSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name 
  SWHSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name 
  SWHSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name 
  SWHSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name 
  SWHSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name 
  SWHSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name 
  SWHSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name 
  SWHSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name 
  SWHSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name 
  SWHSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name 
  SWHSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name 
  SWHSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name 
  SWHSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name 
  SWHSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name 
  SWHSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name 
  SWHSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name 
  SWHSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name 
  SWHSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name 
  SWHSys1 Demand Load Branch 46,  !- Outlet Branch 46 Name 
  SWHSys1 Demand Load Branch 47,  !- Outlet Branch 47 Name 
  SWHSys1 Demand Load Branch 48,  !- Outlet Branch 48 Name 
  SWHSys1 Demand Load Branch 49,  !- Outlet Branch 49 Name 
  SWHSys1 Demand Load Branch 50,  !- Outlet Branch 50 Name 
  SWHSys1 Demand Load Branch 51,  !- Outlet Branch 51 Name 
  SWHSys1 Demand Load Branch 52,  !- Outlet Branch 52 Name 
  SWHSys1 Demand Load Branch 53,  !- Outlet Branch 53 Name 
  SWHSys1 Demand Load Branch 54,  !- Outlet Branch 54 Name 
  SWHSys1 Demand Load Branch 55,  !- Outlet Branch 55 Name 
  SWHSys1 Demand Load Branch 56,  !- Outlet Branch 56 Name 
  SWHSys1 Demand Load Branch 57,  !- Outlet Branch 57 Name 
  SWHSys1 Demand Load Branch 58,  !- Outlet Branch 58 Name 
  SWHSys1 Demand Load Branch 59,  !- Outlet Branch 59 Name 
  SWHSys1 Demand Load Branch 60,  !- Outlet Branch 60 Name 
  SWHSys1 Demand Load Branch 61,  !- Outlet Branch 61 Name 
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 62 Name 

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name 
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name 
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name 
  SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name 
  SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name 
  SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name 
  SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name 
  SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name 
  SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name 
  SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name 
  SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name 
  SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name 
  SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name 
  SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name 
  SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name 
  SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name 
  SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name 
  SWHSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name 
  SWHSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name 
  SWHSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name 
  SWHSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name 
  SWHSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name 
  SWHSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name 
  SWHSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name 
  SWHSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name 
  SWHSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name 
  SWHSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name 
  SWHSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name 
  SWHSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name 
  SWHSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name 
  SWHSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name 
  SWHSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name 
  SWHSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name 
  SWHSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name 
  SWHSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name 
  SWHSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name 
  SWHSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name 
  SWHSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name 
  SWHSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name 
  SWHSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name 
  SWHSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name 
  SWHSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name 
  SWHSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name 
  SWHSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name 
  SWHSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name 
  SWHSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name 
  SWHSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name 
  SWHSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name 
  SWHSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name 
  SWHSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name 
  SWHSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name 
  SWHSys1 Demand Load Branch 50,  !- Inlet Branch 50 Name 
  SWHSys1 Demand Load Branch 51,  !- Inlet Branch 51 Name 
  SWHSys1 Demand Load Branch 52,  !- Inlet Branch 52 Name 
  SWHSys1 Demand Load Branch 53,  !- Inlet Branch 53 Name 
  SWHSys1 Demand Load Branch 54,  !- Inlet Branch 54 Name 
  SWHSys1 Demand Load Branch 55,  !- Inlet Branch 55 Name 
  SWHSys1 Demand Load Branch 56,  !- Inlet Branch 56 Name 
  SWHSys1 Demand Load Branch 57,  !- Inlet Branch 57 Name 
  SWHSys1 Demand Load Branch 58,  !- Inlet Branch 58 Name 
  SWHSys1 Demand Load Branch 59,  !- Inlet Branch 59 Name 
  SWHSys1 Demand Load Branch 60,  !- Inlet Branch 60 Name 
  SWHSys1 Demand Load Branch 61,  !- Inlet Branch 61 Name 
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 62 Name 

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name 
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name 
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name 
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name 

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 1 Object Type 
  Flr 1 Cafe Water Equipment,  !- Component 1 Name 
  Flr 1 Cafe Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name 
  Flr 1 Cafe Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Control Type 

Branch,
  SWHSys1 Demand Load Branch 2,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 2 Object Type 
  Flr 1 Conference Water Equipment,  !- Component 2 Name 
  Flr 1 Conference Water Equipment Water Inlet Node,  !- Component 2 Inlet Node Name 
  Flr 1 Conference Water Equipment Water Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Control Type 

Branch,
  SWHSys1 Demand Load Branch 3,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 3 Object Type 
  Flr 1 Dining Water Equipment,  !- Component 3 Name 
  Flr 1 Dining Water Equipment Water Inlet Node,  !- Component 3 Inlet Node Name 
  Flr 1 Dining Water Equipment Water Outlet Node,  !- Component 3 Outlet Node Name 
  Active;  !- Component 3 Control Type 

Branch,
  SWHSys1 Demand Load Branch 4,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 4 Object Type 
  Flr 1 Exam Water Equipment,  !- Component 4 Name 
  Flr 1 Exam Water Equipment Water Inlet Node,  !- Component 4 Inlet Node Name 
  Flr 1 Exam Water Equipment Water Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Control Type 

Branch,
  SWHSys1 Demand Load Branch 5,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 5 Object Type 
  Flr 1 Food Storage Water Equipment,  !- Component 5 Name 
  Flr 1 Food Storage Water Equipment Water Inlet Node,  !- Component 5 Inlet Node Name 
  Flr 1 Food Storage Water Equipment Water Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Control Type 

Branch,
  SWHSys1 Demand Load Branch 6,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 6 Object Type 
  Flr 1 Imaging Water Equipment,  !- Component 6 Name 
  Flr 1 Imaging Water Equipment Water Inlet Node,  !- Component 6 Inlet Node Name 
  Flr 1 Imaging Water Equipment Water Outlet Node,  !- Component 6 Outlet Node Name 
  Active;  !- Component 6 Control Type 

Branch,
  SWHSys1 Demand Load Branch 7,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 7 Object Type 
  Flr 1 Kitchen Water Equipment,  !- Component 7 Name 
  Flr 1 Kitchen Water Equipment Water Inlet Node,  !- Component 7 Inlet Node Name 
  Flr 1 Kitchen Water Equipment Water Outlet Node,  !- Component 7 Outlet Node Name 
  Active;  !- Component 7 Control Type 

Branch,
  SWHSys1 Demand Load Branch 8,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 8 Object Type 
  Flr 1 Lab 1 Water Equipment,  !- Component 8 Name 
  Flr 1 Lab 1 Water Equipment Water Inlet Node,  !- Component 8 Inlet Node Name 
  Flr 1 Lab 1 Water Equipment Water Outlet Node,  !- Component 8 Outlet Node Name 
  Active;  !- Component 8 Control Type 

Branch,
  SWHSys1 Demand Load Branch 9,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 9 Object Type 
  Flr 1 Lab 2 Water Equipment,  !- Component 9 Name 
  Flr 1 Lab 2 Water Equipment Water Inlet Node,  !- Component 9 Inlet Node Name 
  Flr 1 Lab 2 Water Equipment Water Outlet Node,  !- Component 9 Outlet Node Name 
  Active;  !- Component 9 Control Type 

Branch,
  SWHSys1 Demand Load Branch 10,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 10 Object Type 
  Flr 1 Lobby Water Equipment,  !- Component 10 Name 
  Flr 1 Lobby Water Equipment Water Inlet Node,  !- Component 10 Inlet Node Name 
  Flr 1 Lobby Water Equipment Water Outlet Node,  !- Component 10 Outlet Node Name 
  Active;  !- Component 10 Control Type 

Branch,
  SWHSys1 Demand Load Branch 11,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 11 Object Type 
  Flr 1 Patient Water Equipment,  !- Component 11 Name 
  Flr 1 Patient Water Equipment Water Inlet Node,  !- Component 11 Inlet Node Name 
  Flr 1 Patient Water Equipment Water Outlet Node,  !- Component 11 Outlet Node Name 
  Active;  !- Component 11 Control Type 

Branch,
  SWHSys1 Demand Load Branch 12,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 12 Object Type 
  Flr 1 Pharmacy Water Equipment,  !- Component 12 Name 
  Flr 1 Pharmacy Water Equipment Water Inlet Node,  !- Component 12 Inlet Node Name 
  Flr 1 Pharmacy Water Equipment Water Outlet Node,  !- Component 12 Outlet Node Name 
  Active;  !- Component 12 Control Type 

Branch,
  SWHSys1 Demand Load Branch 13,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 13 Object Type 
  Flr 1 Physical Therapy Water Equipment,  !- Component 13 Name 
  Flr 1 Physical Therapy Water Equipment Water Inlet Node,  !- Component 13 Inlet Node Name 
  Flr 1 Physical Therapy Water Equipment Water Outlet Node,  !- Component 13 Outlet Node Name 
  Active;  !- Component 13 Control Type 

Branch,
  SWHSys1 Demand Load Branch 14,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 14 Object Type 
  Flr 1 Soil Water Equipment,  !- Component 14 Name 
  Flr 1 Soil Water Equipment Water Inlet Node,  !- Component 14 Inlet Node Name 
  Flr 1 Soil Water Equipment Water Outlet Node,  !- Component 14 Outlet Node Name 
  Active;  !- Component 14 Control Type 

Branch,
  SWHSys1 Demand Load Branch 15,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 15 Object Type 
  Flr 2 Exam 1 Water Equipment,  !- Component 15 Name 
  Flr 2 Exam 1 Water Equipment Water Inlet Node,  !- Component 15 Inlet Node Name 
  Flr 2 Exam 1 Water Equipment Water Outlet Node,  !- Component 15 Outlet Node Name 
  Active;  !- Component 15 Control Type 

Branch,
  SWHSys1 Demand Load Branch 16,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 16 Object Type 
  Flr 2 Exam 2 Water Equipment,  !- Component 16 Name 
  Flr 2 Exam 2 Water Equipment Water Inlet Node,  !- Component 16 Inlet Node Name 
  Flr 2 Exam 2 Water Equipment Water Outlet Node,  !- Component 16 Outlet Node Name 
  Active;  !- Component 16 Control Type 

Branch,
  SWHSys1 Demand Load Branch 17,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 17 Object Type 
  Flr 2 Exam 3 Water Equipment,  !- Component 17 Name 
  Flr 2 Exam 3 Water Equipment Water Inlet Node,  !- Component 17 Inlet Node Name 
  Flr 2 Exam 3 Water Equipment Water Outlet Node,  !- Component 17 Outlet Node Name 
  Active;  !- Component 17 Control Type 

Branch,
  SWHSys1 Demand Load Branch 18,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 18 Object Type 
  Flr 2 Exam 4 Water Equipment,  !- Component 18 Name 
  Flr 2 Exam 4 Water Equipment Water Inlet Node,  !- Component 18 Inlet Node Name 
  Flr 2 Exam 4 Water Equipment Water Outlet Node,  !- Component 18 Outlet Node Name 
  Active;  !- Component 18 Control Type 

Branch,
  SWHSys1 Demand Load Branch 19,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 19 Object Type 
  Flr 2 Imaging 1 Water Equipment,  !- Component 19 Name 
  Flr 2 Imaging 1 Water Equipment Water Inlet Node,  !- Component 19 Inlet Node Name 
  Flr 2 Imaging 1 Water Equipment Water Outlet Node,  !- Component 19 Outlet Node Name 
  Active;  !- Component 19 Control Type 

Branch,
  SWHSys1 Demand Load Branch 20,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 20 Object Type 
  Flr 2 Imaging 2 Water Equipment,  !- Component 20 Name 
  Flr 2 Imaging 2 Water Equipment Water Inlet Node,  !- Component 20 Inlet Node Name 
  Flr 2 Imaging 2 Water Equipment Water Outlet Node,  !- Component 20 Outlet Node Name 
  Active;  !- Component 20 Control Type 

Branch,
  SWHSys1 Demand Load Branch 21,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 21 Object Type 
  Flr 2 Imaging 3 Water Equipment,  !- Component 21 Name 
  Flr 2 Imaging 3 Water Equipment Water Inlet Node,  !- Component 21 Inlet Node Name 
  Flr 2 Imaging 3 Water Equipment Water Outlet Node,  !- Component 21 Outlet Node Name 
  Active;  !- Component 21 Control Type 

Branch,
  SWHSys1 Demand Load Branch 22,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 22 Object Type 
  Flr 2 Lab 1 Water Equipment,  !- Component 22 Name 
  Flr 2 Lab 1 Water Equipment Water Inlet Node,  !- Component 22 Inlet Node Name 
  Flr 2 Lab 1 Water Equipment Water Outlet Node,  !- Component 22 Outlet Node Name 
  Active;  !- Component 22 Control Type 

Branch,
  SWHSys1 Demand Load Branch 23,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 23 Object Type 
  Flr 2 Lab 2 Water Equipment,  !- Component 23 Name 
  Flr 2 Lab 2 Water Equipment Water Inlet Node,  !- Component 23 Inlet Node Name 
  Flr 2 Lab 2 Water Equipment Water Outlet Node,  !- Component 23 Outlet Node Name 
  Active;  !- Component 23 Control Type 

Branch,
  SWHSys1 Demand Load Branch 24,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 24 Object Type 
  Flr 2 Nurse Station 1 Water Equipment,  !- Component 24 Name 
  Flr 2 Nurse Station 1 Water Equipment Water Inlet Node,  !- Component 24 Inlet Node Name 
  Flr 2 Nurse Station 1 Water Equipment Water Outlet Node,  !- Component 24 Outlet Node Name 
  Active;  !- Component 24 Control Type 

Branch,
  SWHSys1 Demand Load Branch 25,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 25 Object Type 
  Flr 2 Nurse Station 2 Water Equipment,  !- Component 25 Name 
  Flr 2 Nurse Station 2 Water Equipment Water Inlet Node,  !- Component 25 Inlet Node Name 
  Flr 2 Nurse Station 2 Water Equipment Water Outlet Node,  !- Component 25 Outlet Node Name 
  Active;  !- Component 25 Control Type 

Branch,
  SWHSys1 Demand Load Branch 26,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 26 Object Type 
  Flr 2 Operating Water Equipment,  !- Component 26 Name 
  Flr 2 Operating Water Equipment Water Inlet Node,  !- Component 26 Inlet Node Name 
  Flr 2 Operating Water Equipment Water Outlet Node,  !- Component 26 Outlet Node Name 
  Active;  !- Component 26 Control Type 

Branch,
  SWHSys1 Demand Load Branch 27,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 27 Object Type 
  Flr 2 PACU Water Equipment,  !- Component 27 Name 
  Flr 2 PACU Water Equipment Water Inlet Node,  !- Component 27 Inlet Node Name 
  Flr 2 PACU Water Equipment Water Outlet Node,  !- Component 27 Outlet Node Name 
  Active;  !- Component 27 Control Type 

Branch,
  SWHSys1 Demand Load Branch 28,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 28 Object Type 
  Flr 2 Patient 1 Water Equipment,  !- Component 28 Name 
  Flr 2 Patient 1 Water Equipment Water Inlet Node,  !- Component 28 Inlet Node Name 
  Flr 2 Patient 1 Water Equipment Water Outlet Node,  !- Component 28 Outlet Node Name 
  Active;  !- Component 28 Control Type 

Branch,
  SWHSys1 Demand Load Branch 29,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 29 Object Type 
  Flr 2 Patient 2 Water Equipment,  !- Component 29 Name 
  Flr 2 Patient 2 Water Equipment Water Inlet Node,  !- Component 29 Inlet Node Name 
  Flr 2 Patient 2 Water Equipment Water Outlet Node,  !- Component 29 Outlet Node Name 
  Active;  !- Component 29 Control Type 

Branch,
  SWHSys1 Demand Load Branch 30,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 30 Object Type 
  Flr 2 Procedure 1 Water Equipment,  !- Component 30 Name 
  Flr 2 Procedure 1 Water Equipment Water Inlet Node,  !- Component 30 Inlet Node Name 
  Flr 2 Procedure 1 Water Equipment Water Outlet Node,  !- Component 30 Outlet Node Name 
  Active;  !- Component 30 Control Type 

Branch,
  SWHSys1 Demand Load Branch 31,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 31 Object Type 
  Flr 2 Procedure 2 Water Equipment,  !- Component 31 Name 
  Flr 2 Procedure 2 Water Equipment Water Inlet Node,  !- Component 31 Inlet Node Name 
  Flr 2 Procedure 2 Water Equipment Water Outlet Node,  !- Component 31 Outlet Node Name 
  Active;  !- Component 31 Control Type 

Branch,
  SWHSys1 Demand Load Branch 32,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 32 Object Type 
  Flr 2 Soil 1 Water Equipment,  !- Component 32 Name 
  Flr 2 Soil 1 Water Equipment Water Inlet Node,  !- Component 32 Inlet Node Name 
  Flr 2 Soil 1 Water Equipment Water Outlet Node,  !- Component 32 Outlet Node Name 
  Active;  !- Component 32 Control Type 

Branch,
  SWHSys1 Demand Load Branch 33,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 33 Object Type 
  Flr 2 Soil 2 Water Equipment,  !- Component 33 Name 
  Flr 2 Soil 2 Water Equipment Water Inlet Node,  !- Component 33 Inlet Node Name 
  Flr 2 Soil 2 Water Equipment Water Outlet Node,  !- Component 33 Outlet Node Name 
  Active;  !- Component 33 Control Type 

Branch,
  SWHSys1 Demand Load Branch 34,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 34 Object Type 
  Flr 2 Sterilizing Water Equipment,  !- Component 34 Name 
  Flr 2 Sterilizing Water Equipment Water Inlet Node,  !- Component 34 Inlet Node Name 
  Flr 2 Sterilizing Water Equipment Water Outlet Node,  !- Component 34 Outlet Node Name 
  Active;  !- Component 34 Control Type 

Branch,
  SWHSys1 Demand Load Branch 35,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 35 Object Type 
  Flr 2 Trauma Water Equipment,  !- Component 35 Name 
  Flr 2 Trauma Water Equipment Water Inlet Node,  !- Component 35 Inlet Node Name 
  Flr 2 Trauma Water Equipment Water Outlet Node,  !- Component 35 Outlet Node Name 
  Active;  !- Component 35 Control Type 

Branch,
  SWHSys1 Demand Load Branch 36,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 36 Object Type 
  Flr 2 Triage Water Equipment,  !- Component 36 Name 
  Flr 2 Triage Water Equipment Water Inlet Node,  !- Component 36 Inlet Node Name 
  Flr 2 Triage Water Equipment Water Outlet Node,  !- Component 36 Outlet Node Name 
  Active;  !- Component 36 Control Type 

Branch,
  SWHSys1 Demand Load Branch 37,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 37 Object Type 
  Flr 3 Exam Water Equipment,  !- Component 37 Name 
  Flr 3 Exam Water Equipment Water Inlet Node,  !- Component 37 Inlet Node Name 
  Flr 3 Exam Water Equipment Water Outlet Node,  !- Component 37 Outlet Node Name 
  Active;  !- Component 37 Control Type 

Branch,
  SWHSys1 Demand Load Branch 38,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 38 Object Type 
  Flr 3 ICU Water Equipment,  !- Component 38 Name 
  Flr 3 ICU Water Equipment Water Inlet Node,  !- Component 38 Inlet Node Name 
  Flr 3 ICU Water Equipment Water Outlet Node,  !- Component 38 Outlet Node Name 
  Active;  !- Component 38 Control Type 

Branch,
  SWHSys1 Demand Load Branch 39,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 39 Object Type 
  Flr 3 Nurse Station 1 Water Equipment,  !- Component 39 Name 
  Flr 3 Nurse Station 1 Water Equipment Water Inlet Node,  !- Component 39 Inlet Node Name 
  Flr 3 Nurse Station 1 Water Equipment Water Outlet Node,  !- Component 39 Outlet Node Name 
  Active;  !- Component 39 Control Type 

Branch,
  SWHSys1 Demand Load Branch 40,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 40 Object Type 
  Flr 3 Nurse Station 2 Water Equipment,  !- Component 40 Name 
  Flr 3 Nurse Station 2 Water Equipment Water Inlet Node,  !- Component 40 Inlet Node Name 
  Flr 3 Nurse Station 2 Water Equipment Water Outlet Node,  !- Component 40 Outlet Node Name 
  Active;  !- Component 40 Control Type 

Branch,
  SWHSys1 Demand Load Branch 41,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 41 Object Type 
  Flr 3 Nursery Water Equipment,  !- Component 41 Name 
  Flr 3 Nursery Water Equipment Water Inlet Node,  !- Component 41 Inlet Node Name 
  Flr 3 Nursery Water Equipment Water Outlet Node,  !- Component 41 Outlet Node Name 
  Active;  !- Component 41 Control Type 

Branch,
  SWHSys1 Demand Load Branch 42,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 42 Object Type 
  Flr 3 Operating Water Equipment,  !- Component 42 Name 
  Flr 3 Operating Water Equipment Water Inlet Node,  !- Component 42 Inlet Node Name 
  Flr 3 Operating Water Equipment Water Outlet Node,  !- Component 42 Outlet Node Name 
  Active;  !- Component 42 Control Type 

Branch,
  SWHSys1 Demand Load Branch 43,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 43 Object Type 
  Flr 3 Patient 1 Water Equipment,  !- Component 43 Name 
  Flr 3 Patient 1 Water Equipment Water Inlet Node,  !- Component 43 Inlet Node Name 
  Flr 3 Patient 1 Water Equipment Water Outlet Node,  !- Component 43 Outlet Node Name 
  Active;  !- Component 43 Control Type 

Branch,
  SWHSys1 Demand Load Branch 44,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 44 Object Type 
  Flr 3 Patient 2 Water Equipment,  !- Component 44 Name 
  Flr 3 Patient 2 Water Equipment Water Inlet Node,  !- Component 44 Inlet Node Name 
  Flr 3 Patient 2 Water Equipment Water Outlet Node,  !- Component 44 Outlet Node Name 
  Active;  !- Component 44 Control Type 

Branch,
  SWHSys1 Demand Load Branch 45,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 45 Object Type 
  Flr 3 Patient 3 Water Equipment,  !- Component 45 Name 
  Flr 3 Patient 3 Water Equipment Water Inlet Node,  !- Component 45 Inlet Node Name 
  Flr 3 Patient 3 Water Equipment Water Outlet Node,  !- Component 45 Outlet Node Name 
  Active;  !- Component 45 Control Type 

Branch,
  SWHSys1 Demand Load Branch 46,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 46 Object Type 
  Flr 3 Patient 4 Water Equipment,  !- Component 46 Name 
  Flr 3 Patient 4 Water Equipment Water Inlet Node,  !- Component 46 Inlet Node Name 
  Flr 3 Patient 4 Water Equipment Water Outlet Node,  !- Component 46 Outlet Node Name 
  Active;  !- Component 46 Control Type 

Branch,
  SWHSys1 Demand Load Branch 47,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 47 Object Type 
  Flr 3 Procedure Water Equipment,  !- Component 47 Name 
  Flr 3 Procedure Water Equipment Water Inlet Node,  !- Component 47 Inlet Node Name 
  Flr 3 Procedure Water Equipment Water Outlet Node,  !- Component 47 Outlet Node Name 
  Active;  !- Component 47 Control Type 

Branch,
  SWHSys1 Demand Load Branch 48,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 48 Object Type 
  Flr 3 Soil Water Equipment,  !- Component 48 Name 
  Flr 3 Soil Water Equipment Water Inlet Node,  !- Component 48 Inlet Node Name 
  Flr 3 Soil Water Equipment Water Outlet Node,  !- Component 48 Outlet Node Name 
  Active;  !- Component 48 Control Type 

Branch,
  SWHSys1 Demand Load Branch 49,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 49 Object Type 
  Flr 3 Triage Water Equipment,  !- Component 49 Name 
  Flr 3 Triage Water Equipment Water Inlet Node,  !- Component 49 Inlet Node Name 
  Flr 3 Triage Water Equipment Water Outlet Node,  !- Component 49 Outlet Node Name 
  Active;  !- Component 49 Control Type 

Branch,
  SWHSys1 Demand Load Branch 50,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 50 Object Type 
  Flr 4-6 Nurse Station Water Equipment,  !- Component 50 Name 
  Flr 4-6 Nurse Station Water Equipment Water Inlet Node,  !- Component 50 Inlet Node Name 
  Flr 4-6 Nurse Station Water Equipment Water Outlet Node,  !- Component 50 Outlet Node Name 
  Active;  !- Component 50 Control Type 

Branch,
  SWHSys1 Demand Load Branch 51,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 51 Object Type 
  Flr 4-6 Patient 1 Water Equipment,  !- Component 51 Name 
  Flr 4-6 Patient 1 Water Equipment Water Inlet Node,  !- Component 51 Inlet Node Name 
  Flr 4-6 Patient 1 Water Equipment Water Outlet Node,  !- Component 51 Outlet Node Name 
  Active;  !- Component 51 Control Type 

Branch,
  SWHSys1 Demand Load Branch 52,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 52 Object Type 
  Flr 4-6 Patient 2 Water Equipment,  !- Component 52 Name 
  Flr 4-6 Patient 2 Water Equipment Water Inlet Node,  !- Component 52 Inlet Node Name 
  Flr 4-6 Patient 2 Water Equipment Water Outlet Node,  !- Component 52 Outlet Node Name 
  Active;  !- Component 52 Control Type 

Branch,
  SWHSys1 Demand Load Branch 53,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 53 Object Type 
  Flr 4-6 Patient 3 Water Equipment,  !- Component 53 Name 
  Flr 4-6 Patient 3 Water Equipment Water Inlet Node,  !- Component 53 Inlet Node Name 
  Flr 4-6 Patient 3 Water Equipment Water Outlet Node,  !- Component 53 Outlet Node Name 
  Active;  !- Component 53 Control Type 

Branch,
  SWHSys1 Demand Load Branch 54,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 54 Object Type 
  Flr 4-6 Patient 4 Water Equipment,  !- Component 54 Name 
  Flr 4-6 Patient 4 Water Equipment Water Inlet Node,  !- Component 54 Inlet Node Name 
  Flr 4-6 Patient 4 Water Equipment Water Outlet Node,  !- Component 54 Outlet Node Name 
  Active;  !- Component 54 Control Type 

Branch,
  SWHSys1 Demand Load Branch 55,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 55 Object Type 
  Flr 4-6 Soil Water Equipment,  !- Component 55 Name 
  Flr 4-6 Soil Water Equipment Water Inlet Node,  !- Component 55 Inlet Node Name 
  Flr 4-6 Soil Water Equipment Water Outlet Node,  !- Component 55 Outlet Node Name 
  Active;  !- Component 55 Control Type 

Branch,
  SWHSys1 Demand Load Branch 56,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 56 Object Type 
  Flr 7 Nurse Station Water Equipment,  !- Component 56 Name 
  Flr 7 Nurse Station Water Equipment Water Inlet Node,  !- Component 56 Inlet Node Name 
  Flr 7 Nurse Station Water Equipment Water Outlet Node,  !- Component 56 Outlet Node Name 
  Active;  !- Component 56 Control Type 

Branch,
  SWHSys1 Demand Load Branch 57,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 57 Object Type 
  Flr 7 Patient 1 Water Equipment,  !- Component 57 Name 
  Flr 7 Patient 1 Water Equipment Water Inlet Node,  !- Component 57 Inlet Node Name 
  Flr 7 Patient 1 Water Equipment Water Outlet Node,  !- Component 57 Outlet Node Name 
  Active;  !- Component 57 Control Type 

Branch,
  SWHSys1 Demand Load Branch 58,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 58 Object Type 
  Flr 7 Patient 2 Water Equipment,  !- Component 58 Name 
  Flr 7 Patient 2 Water Equipment Water Inlet Node,  !- Component 58 Inlet Node Name 
  Flr 7 Patient 2 Water Equipment Water Outlet Node,  !- Component 58 Outlet Node Name 
  Active;  !- Component 58 Control Type 

Branch,
  SWHSys1 Demand Load Branch 59,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 59 Object Type 
  Flr 7 Patient 3 Water Equipment,  !- Component 59 Name 
  Flr 7 Patient 3 Water Equipment Water Inlet Node,  !- Component 59 Inlet Node Name 
  Flr 7 Patient 3 Water Equipment Water Outlet Node,  !- Component 59 Outlet Node Name 
  Active;  !- Component 59 Control Type 

Branch,
  SWHSys1 Demand Load Branch 60,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 60 Object Type 
  Flr 7 Patient 4 Water Equipment,  !- Component 60 Name 
  Flr 7 Patient 4 Water Equipment Water Inlet Node,  !- Component 60 Inlet Node Name 
  Flr 7 Patient 4 Water Equipment Water Outlet Node,  !- Component 60 Outlet Node Name 
  Active;  !- Component 60 Control Type 

Branch,
  SWHSys1 Demand Load Branch 61,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 61 Object Type 
  Flr 7 Soil Water Equipment,  !- Component 61 Name 
  Flr 7 Soil Water Equipment Water Inlet Node,  !- Component 61 Inlet Node Name 
  Flr 7 Soil Water Equipment Water Outlet Node,  !- Component 61 Outlet Node Name 
  Active;  !- Component 61 Control Type 

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name 
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name 
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name 
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name 

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name 
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name 
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name 
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name 

!***** Plant Loop: HeatSys1 *****

PlantLoop,
  HeatSys1,  !- Name 
  Water,  !- Fluid Type {WATER}
  ,  !- User Defined Fluid Type 
  HeatSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name 
  HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name 
  100.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  HeatSys1 Supply Inlet Node,  !- Supply Side Inlet Node 
  HeatSys1 Supply Outlet Node,  !- Supply Side Outlet Node 
  HeatSys1 Supply Branches,  !- Supply Side Branch List Name 
  HeatSys1 Supply Connectors,  !- Supply Side Connector List Name 
  HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node 
  HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node 
  HeatSys1 Demand Branches,  !- Demand Side Branch List Name 
  HeatSys1 Demand Connectors,  !- Demand Side Connector List Name 
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  HeatSys1,  !- Loop Name 
  Heating,  !- Loop Type {COOLING | HEATING}
  65.0000,  !- Design Loop Exit Temperature {C}
  5.0000;  !- Design Loop Temperature Difference {C}

SetpointManager:OutdoorAirReset,
  HeatSys1 Loop Setpoint Manager,  !- Name 
  Temperature,  !- Control Variable 
  60.0000,  !- Setpoint at Outdoor Low Temperature 
  -17.8,  !- Outdoor Low Temperature 
  54.4000,  !- Setpoint at Outdoor High Temperature 
  15.6000,  !- Outdoor High Temperature 
  HeatSys1 Supply Outlet Node;  !- Setpoint Node Name 

PlantEquipmentOperationSchemes,
  HeatSys1 Loop Operation Scheme List,  !- Name 
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  HeatSys1 Operation Scheme,  !- Control Scheme 1 Name 
  PlantOnSched;  !- Control Scheme 1 Schedule Name 

PlantEquipmentOperation:HeatingLoad,
  HeatSys1 Operation Scheme,  !- Name 
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  HeatSys1 Equipment List;  !- Priority Control 1 Equipment List Name 

PlantEquipmentList,
  HeatSys1 Equipment List,  !- Name 
  Boiler:HotWater,  !- Equipment 1 Object Type 
  HeatSys1 Boiler;  !- Equipment 1 Name 

BranchList,
  HeatSys1 Supply Branches,  !- Name 
  HeatSys1 Supply Inlet Branch,  !- Branch 1 Name 
  HeatSys1 Supply Equipment Branch,  !- Branch 2 Name 
  HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name 
  HeatSys1 Supply Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  HeatSys1 Supply Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  HeatSys1 Supply Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  HeatSys1 Supply Mixer;  !- Connector 2 Name 

Connector:Splitter,
  HeatSys1 Supply Splitter,  !- Name 
  HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name 
  HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name 
  HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  HeatSys1 Supply Mixer,  !- Name 
  HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name 
  HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name 
  HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  HeatSys1 Supply Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pump:VariableSpeed,  !- Component 1 Object Type 
  HeatSys1 Pump,  !- Component 1 Name 
  HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name 
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  HeatSys1 Supply Equipment Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Boiler:HotWater,  !- Component 1 Object Type 
  HeatSys1 Boiler,  !- Component 1 Name 
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name 
  HeatSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type 

Pump:VariableSpeed,
  HeatSys1 Pump,  !- Name 
  HeatSys1 Supply Inlet Node,  !- Inlet Node Name 
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name 
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179344,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.8,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve 
  1,  !- Coefficient 2 of the Part Load Performance Curve 
  0,  !- Coefficient 3 of the Part Load Performance Curve 
  0,  !- Coefficient 4 of the Part Load Performance Curve 
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name 

Boiler:HotWater,
  HeatSys1 Boiler,  !- Name 
  NATURALGAS,  !- Fuel Type 
  AUTOSIZE,  !- Nominal Capacity {W}
  1,  !- Nominal Thermal Efficiency 
  LeavingBoiler,  !- Efficiency Curve Temperature Evaluation Variable 
  HeatSys1 Boiler Condensing Boiler Curve,  !- Normalized Boiler Efficiency Curve Name 
  60.0000,  !- Design Water Outlet Temperature {C}
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  0.0,  !- Minimum Part Load Ratio 
  1.1,  !- Maximum Part Load Ratio 
  1.0,  !- Optimum Part Load Ratio 
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name 
  HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name 
  95.0,  !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,  !- Boiler Flow Mode { ConstantFlow | VariableFlow }
  0.0000,  !- Parasitic Electric Load 
  0.6000;  !- Sizing Factor 

Curve:Cubic,
  HeatSys1 Boiler Condensing Boiler Curve,  !- Name 
  0.9667,  !- Coefficient1 Const 
  -0.1667,  !- Coefficient2 x 
  0,  !- Coefficient3 x**2 
  0,  !- Coefficient4 x**3 
  0.1,  !- Minimum Value of x 
  1;  !- Maximum Value of x 

Branch,
  HeatSys1 Supply Equipment Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name 
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name 
  HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  HeatSys1 Supply Equipment Bypass Pipe,  !- Name 
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name 
  HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name 

Branch,
  HeatSys1 Supply Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Supply Outlet Pipe,  !- Component 1 Name 
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name 
  HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  HeatSys1 Supply Outlet Pipe,  !- Name 
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name 
  HeatSys1 Supply Outlet Node;  !- Outlet Node Name 

BranchList,
  HeatSys1 Demand Branches,  !- Name 
  HeatSys1 Demand Inlet Branch,  !- Branch 1 Name 
  HeatSys1 Demand Load Branch 1,  !- Branch 2 Name 
  HeatSys1 Demand Load Branch 2,  !- Branch 3 Name 
  HeatSys1 Demand Load Branch 3,  !- Branch 4 Name 
  HeatSys1 Demand Load Branch 4,  !- Branch 5 Name 
  HeatSys1 Demand Load Branch 5,  !- Branch 6 Name 
  HeatSys1 Demand Load Branch 6,  !- Branch 7 Name 
  HeatSys1 Demand Load Branch 7,  !- Branch 8 Name 
  HeatSys1 Demand Load Branch 8,  !- Branch 9 Name 
  HeatSys1 Demand Load Branch 9,  !- Branch 10 Name 
  HeatSys1 Demand Load Branch 10,  !- Branch 11 Name 
  HeatSys1 Demand Load Branch 11,  !- Branch 12 Name 
  HeatSys1 Demand Load Branch 12,  !- Branch 13 Name 
  HeatSys1 Demand Load Branch 13,  !- Branch 14 Name 
  HeatSys1 Demand Load Branch 14,  !- Branch 15 Name 
  HeatSys1 Demand Load Branch 15,  !- Branch 16 Name 
  HeatSys1 Demand Load Branch 16,  !- Branch 17 Name 
  HeatSys1 Demand Load Branch 17,  !- Branch 18 Name 
  HeatSys1 Demand Load Branch 18,  !- Branch 19 Name 
  HeatSys1 Demand Load Branch 19,  !- Branch 20 Name 
  HeatSys1 Demand Load Branch 20,  !- Branch 21 Name 
  HeatSys1 Demand Load Branch 21,  !- Branch 22 Name 
  HeatSys1 Demand Load Branch 22,  !- Branch 23 Name 
  HeatSys1 Demand Load Branch 23,  !- Branch 24 Name 
  HeatSys1 Demand Load Branch 24,  !- Branch 25 Name 
  HeatSys1 Demand Load Branch 25,  !- Branch 26 Name 
  HeatSys1 Demand Load Branch 26,  !- Branch 27 Name 
  HeatSys1 Demand Load Branch 27,  !- Branch 28 Name 
  HeatSys1 Demand Load Branch 28,  !- Branch 29 Name 
  HeatSys1 Demand Load Branch 29,  !- Branch 30 Name 
  HeatSys1 Demand Load Branch 30,  !- Branch 31 Name 
  HeatSys1 Demand Load Branch 31,  !- Branch 32 Name 
  HeatSys1 Demand Load Branch 32,  !- Branch 33 Name 
  HeatSys1 Demand Load Branch 33,  !- Branch 34 Name 
  HeatSys1 Demand Load Branch 34,  !- Branch 35 Name 
  HeatSys1 Demand Load Branch 35,  !- Branch 36 Name 
  HeatSys1 Demand Load Branch 36,  !- Branch 37 Name 
  HeatSys1 Demand Load Branch 37,  !- Branch 38 Name 
  HeatSys1 Demand Load Branch 38,  !- Branch 39 Name 
  HeatSys1 Demand Load Branch 39,  !- Branch 40 Name 
  HeatSys1 Demand Load Branch 40,  !- Branch 41 Name 
  HeatSys1 Demand Load Branch 41,  !- Branch 42 Name 
  HeatSys1 Demand Load Branch 42,  !- Branch 43 Name 
  HeatSys1 Demand Load Branch 43,  !- Branch 44 Name 
  HeatSys1 Demand Load Branch 44,  !- Branch 45 Name 
  HeatSys1 Demand Load Branch 45,  !- Branch 46 Name 
  HeatSys1 Demand Load Branch 46,  !- Branch 47 Name 
  HeatSys1 Demand Load Branch 47,  !- Branch 48 Name 
  HeatSys1 Demand Load Branch 48,  !- Branch 49 Name 
  HeatSys1 Demand Load Branch 49,  !- Branch 50 Name 
  HeatSys1 Demand Load Branch 50,  !- Branch 51 Name 
  HeatSys1 Demand Load Branch 51,  !- Branch 52 Name 
  HeatSys1 Demand Load Branch 52,  !- Branch 53 Name 
  HeatSys1 Demand Load Branch 53,  !- Branch 54 Name 
  HeatSys1 Demand Load Branch 54,  !- Branch 55 Name 
  HeatSys1 Demand Load Branch 55,  !- Branch 56 Name 
  HeatSys1 Demand Load Branch 56,  !- Branch 57 Name 
  HeatSys1 Demand Load Branch 57,  !- Branch 58 Name 
  HeatSys1 Demand Load Branch 58,  !- Branch 59 Name 
  HeatSys1 Demand Load Branch 59,  !- Branch 60 Name 
  HeatSys1 Demand Load Branch 60,  !- Branch 61 Name 
  HeatSys1 Demand Load Branch 61,  !- Branch 62 Name 
  HeatSys1 Demand Load Branch 62,  !- Branch 63 Name 
  HeatSys1 Demand Load Branch 63,  !- Branch 64 Name 
  HeatSys1 Demand Load Branch 64,  !- Branch 65 Name 
  HeatSys1 Demand Load Branch 65,  !- Branch 66 Name 
  HeatSys1 Demand Load Branch 66,  !- Branch 67 Name 
  HeatSys1 Demand Load Branch 67,  !- Branch 68 Name 
  HeatSys1 Demand Load Branch 68,  !- Branch 69 Name 
  HeatSys1 Demand Load Branch 69,  !- Branch 70 Name 
  HeatSys1 Demand Load Branch 70,  !- Branch 71 Name 
  HeatSys1 Demand Load Branch 71,  !- Branch 72 Name 
  HeatSys1 Demand Load Branch 72,  !- Branch 73 Name 
  HeatSys1 Demand Load Branch 73,  !- Branch 74 Name 
  HeatSys1 Demand Load Branch 74,  !- Branch 75 Name 
  HeatSys1 Demand Load Branch 75,  !- Branch 76 Name 
  HeatSys1 Demand Load Branch 76,  !- Branch 77 Name 
  HeatSys1 Demand Load Branch 77,  !- Branch 78 Name 
  HeatSys1 Demand Load Branch 78,  !- Branch 79 Name 
  HeatSys1 Demand Load Branch 79,  !- Branch 80 Name 
  HeatSys1 Demand Load Branch 80,  !- Branch 81 Name 
  HeatSys1 Demand Load Branch 81,  !- Branch 82 Name 
  HeatSys1 Demand Load Branch 82,  !- Branch 83 Name 
  HeatSys1 Demand Load Branch 83,  !- Branch 84 Name 
  HeatSys1 Demand Load Branch 84,  !- Branch 85 Name 
  HeatSys1 Demand Load Branch 85,  !- Branch 86 Name 
  HeatSys1 Demand Load Branch 86,  !- Branch 87 Name 
  HeatSys1 Demand Load Branch 87,  !- Branch 88 Name 
  HeatSys1 Demand Load Branch 88,  !- Branch 89 Name 
  HeatSys1 Demand Load Branch 89,  !- Branch 90 Name 
  HeatSys1 Demand Load Branch 90,  !- Branch 91 Name 
  HeatSys1 Demand Load Branch 91,  !- Branch 92 Name 
  HeatSys1 Demand Load Branch 92,  !- Branch 93 Name 
  HeatSys1 Demand Load Branch 93,  !- Branch 94 Name 
  HeatSys1 Demand Load Branch 94,  !- Branch 95 Name 
  HeatSys1 Demand Load Branch 95,  !- Branch 96 Name 
  HeatSys1 Demand Load Branch 96,  !- Branch 97 Name 
  HeatSys1 Demand Load Branch 97,  !- Branch 98 Name 
  HeatSys1 Demand Load Branch 98,  !- Branch 99 Name 
  HeatSys1 Demand Load Branch 99,  !- Branch 100 Name 
  HeatSys1 Demand Load Branch 100,  !- Branch 101 Name 
  HeatSys1 Demand Load Branch 101,  !- Branch 102 Name 
  HeatSys1 Demand Load Branch 102,  !- Branch 103 Name 
  HeatSys1 Demand Load Branch 103,  !- Branch 104 Name 
  HeatSys1 Demand Load Branch 104,  !- Branch 105 Name 
  HeatSys1 Demand Load Branch 105,  !- Branch 106 Name 
  HeatSys1 Demand Load Branch 106,  !- Branch 107 Name 
  HeatSys1 Demand Load Branch 107,  !- Branch 108 Name 
  HeatSys1 Demand Load Branch 108,  !- Branch 109 Name 
  HeatSys1 Demand Load Branch 109,  !- Branch 110 Name 
  HeatSys1 Demand Load Branch 110,  !- Branch 111 Name 
  HeatSys1 Demand Load Branch 111,  !- Branch 112 Name 
  HeatSys1 Demand Load Branch 112,  !- Branch 113 Name 
  HeatSys1 Demand Load Branch 113,  !- Branch 114 Name 
  HeatSys1 Demand Load Branch 114,  !- Branch 115 Name 
  HeatSys1 Demand Load Branch 115,  !- Branch 116 Name 
  HeatSys1 Demand Load Branch 116,  !- Branch 117 Name 
  HeatSys1 Demand Load Branch 117,  !- Branch 118 Name 
  HeatSys1 Demand Load Branch 118,  !- Branch 119 Name 
  HeatSys1 Demand Load Branch 119,  !- Branch 120 Name 
  HeatSys1 Demand Load Branch 120,  !- Branch 121 Name 
  HeatSys1 Demand Load Branch 121,  !- Branch 122 Name 
  HeatSys1 Demand Load Branch 122,  !- Branch 123 Name 
  HeatSys1 Demand Load Branch 123,  !- Branch 124 Name 
  HeatSys1 Demand Load Branch 124,  !- Branch 125 Name 
  HeatSys1 Demand Load Branch 125,  !- Branch 126 Name 
  HeatSys1 Demand Load Branch 126,  !- Branch 127 Name 
  HeatSys1 Demand Load Branch 127,  !- Branch 128 Name 
  HeatSys1 Demand Load Branch 128,  !- Branch 129 Name 
  HeatSys1 Demand Load Branch 129,  !- Branch 130 Name 
  HeatSys1 Demand Load Branch 130,  !- Branch 131 Name 
  HeatSys1 Demand Load Branch 131,  !- Branch 132 Name 
  HeatSys1 Demand Load Branch 132,  !- Branch 133 Name 
  HeatSys1 Demand Load Branch 133,  !- Branch 134 Name 
  HeatSys1 Demand Load Branch 134,  !- Branch 135 Name 
  HeatSys1 Demand Load Branch 135,  !- Branch 136 Name 
  HeatSys1 Demand Load Branch 136,  !- Branch 137 Name 
  HeatSys1 Demand Load Branch 137,  !- Branch 138 Name 
  HeatSys1 Demand Load Branch 138,  !- Branch 139 Name 
  HeatSys1 Demand Load Branch 139,  !- Branch 140 Name 
  HeatSys1 Demand Load Branch 140,  !- Branch 141 Name 
  HeatSys1 Demand Bypass Branch,  !- Branch 142 Name 
  HeatSys1 Demand Outlet Branch;  !- Branch 143 Name 

ConnectorList,
  HeatSys1 Demand Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  HeatSys1 Demand Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  HeatSys1 Demand Mixer;  !- Connector 2 Name 

Connector:Splitter,
  HeatSys1 Demand Splitter,  !- Name 
  HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name 
  HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name 
  HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name 
  HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name 
  HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name 
  HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name 
  HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name 
  HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name 
  HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name 
  HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name 
  HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name 
  HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name 
  HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name 
  HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name 
  HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name 
  HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name 
  HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name 
  HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name 
  HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name 
  HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name 
  HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name 
  HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name 
  HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name 
  HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name 
  HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name 
  HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name 
  HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name 
  HeatSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name 
  HeatSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name 
  HeatSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name 
  HeatSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name 
  HeatSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name 
  HeatSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name 
  HeatSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name 
  HeatSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name 
  HeatSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name 
  HeatSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name 
  HeatSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name 
  HeatSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name 
  HeatSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name 
  HeatSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name 
  HeatSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name 
  HeatSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name 
  HeatSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name 
  HeatSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name 
  HeatSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name 
  HeatSys1 Demand Load Branch 46,  !- Outlet Branch 46 Name 
  HeatSys1 Demand Load Branch 47,  !- Outlet Branch 47 Name 
  HeatSys1 Demand Load Branch 48,  !- Outlet Branch 48 Name 
  HeatSys1 Demand Load Branch 49,  !- Outlet Branch 49 Name 
  HeatSys1 Demand Load Branch 50,  !- Outlet Branch 50 Name 
  HeatSys1 Demand Load Branch 51,  !- Outlet Branch 51 Name 
  HeatSys1 Demand Load Branch 52,  !- Outlet Branch 52 Name 
  HeatSys1 Demand Load Branch 53,  !- Outlet Branch 53 Name 
  HeatSys1 Demand Load Branch 54,  !- Outlet Branch 54 Name 
  HeatSys1 Demand Load Branch 55,  !- Outlet Branch 55 Name 
  HeatSys1 Demand Load Branch 56,  !- Outlet Branch 56 Name 
  HeatSys1 Demand Load Branch 57,  !- Outlet Branch 57 Name 
  HeatSys1 Demand Load Branch 58,  !- Outlet Branch 58 Name 
  HeatSys1 Demand Load Branch 59,  !- Outlet Branch 59 Name 
  HeatSys1 Demand Load Branch 60,  !- Outlet Branch 60 Name 
  HeatSys1 Demand Load Branch 61,  !- Outlet Branch 61 Name 
  HeatSys1 Demand Load Branch 62,  !- Outlet Branch 62 Name 
  HeatSys1 Demand Load Branch 63,  !- Outlet Branch 63 Name 
  HeatSys1 Demand Load Branch 64,  !- Outlet Branch 64 Name 
  HeatSys1 Demand Load Branch 65,  !- Outlet Branch 65 Name 
  HeatSys1 Demand Load Branch 66,  !- Outlet Branch 66 Name 
  HeatSys1 Demand Load Branch 67,  !- Outlet Branch 67 Name 
  HeatSys1 Demand Load Branch 68,  !- Outlet Branch 68 Name 
  HeatSys1 Demand Load Branch 69,  !- Outlet Branch 69 Name 
  HeatSys1 Demand Load Branch 70,  !- Outlet Branch 70 Name 
  HeatSys1 Demand Load Branch 71,  !- Outlet Branch 71 Name 
  HeatSys1 Demand Load Branch 72,  !- Outlet Branch 72 Name 
  HeatSys1 Demand Load Branch 73,  !- Outlet Branch 73 Name 
  HeatSys1 Demand Load Branch 74,  !- Outlet Branch 74 Name 
  HeatSys1 Demand Load Branch 75,  !- Outlet Branch 75 Name 
  HeatSys1 Demand Load Branch 76,  !- Outlet Branch 76 Name 
  HeatSys1 Demand Load Branch 77,  !- Outlet Branch 77 Name 
  HeatSys1 Demand Load Branch 78,  !- Outlet Branch 78 Name 
  HeatSys1 Demand Load Branch 79,  !- Outlet Branch 79 Name 
  HeatSys1 Demand Load Branch 80,  !- Outlet Branch 80 Name 
  HeatSys1 Demand Load Branch 81,  !- Outlet Branch 81 Name 
  HeatSys1 Demand Load Branch 82,  !- Outlet Branch 82 Name 
  HeatSys1 Demand Load Branch 83,  !- Outlet Branch 83 Name 
  HeatSys1 Demand Load Branch 84,  !- Outlet Branch 84 Name 
  HeatSys1 Demand Load Branch 85,  !- Outlet Branch 85 Name 
  HeatSys1 Demand Load Branch 86,  !- Outlet Branch 86 Name 
  HeatSys1 Demand Load Branch 87,  !- Outlet Branch 87 Name 
  HeatSys1 Demand Load Branch 88,  !- Outlet Branch 88 Name 
  HeatSys1 Demand Load Branch 89,  !- Outlet Branch 89 Name 
  HeatSys1 Demand Load Branch 90,  !- Outlet Branch 90 Name 
  HeatSys1 Demand Load Branch 91,  !- Outlet Branch 91 Name 
  HeatSys1 Demand Load Branch 92,  !- Outlet Branch 92 Name 
  HeatSys1 Demand Load Branch 93,  !- Outlet Branch 93 Name 
  HeatSys1 Demand Load Branch 94,  !- Outlet Branch 94 Name 
  HeatSys1 Demand Load Branch 95,  !- Outlet Branch 95 Name 
  HeatSys1 Demand Load Branch 96,  !- Outlet Branch 96 Name 
  HeatSys1 Demand Load Branch 97,  !- Outlet Branch 97 Name 
  HeatSys1 Demand Load Branch 98,  !- Outlet Branch 98 Name 
  HeatSys1 Demand Load Branch 99,  !- Outlet Branch 99 Name 
  HeatSys1 Demand Load Branch 100,  !- Outlet Branch 100 Name 
  HeatSys1 Demand Load Branch 101,  !- Outlet Branch 101 Name 
  HeatSys1 Demand Load Branch 102,  !- Outlet Branch 102 Name 
  HeatSys1 Demand Load Branch 103,  !- Outlet Branch 103 Name 
  HeatSys1 Demand Load Branch 104,  !- Outlet Branch 104 Name 
  HeatSys1 Demand Load Branch 105,  !- Outlet Branch 105 Name 
  HeatSys1 Demand Load Branch 106,  !- Outlet Branch 106 Name 
  HeatSys1 Demand Load Branch 107,  !- Outlet Branch 107 Name 
  HeatSys1 Demand Load Branch 108,  !- Outlet Branch 108 Name 
  HeatSys1 Demand Load Branch 109,  !- Outlet Branch 109 Name 
  HeatSys1 Demand Load Branch 110,  !- Outlet Branch 110 Name 
  HeatSys1 Demand Load Branch 111,  !- Outlet Branch 111 Name 
  HeatSys1 Demand Load Branch 112,  !- Outlet Branch 112 Name 
  HeatSys1 Demand Load Branch 113,  !- Outlet Branch 113 Name 
  HeatSys1 Demand Load Branch 114,  !- Outlet Branch 114 Name 
  HeatSys1 Demand Load Branch 115,  !- Outlet Branch 115 Name 
  HeatSys1 Demand Load Branch 116,  !- Outlet Branch 116 Name 
  HeatSys1 Demand Load Branch 117,  !- Outlet Branch 117 Name 
  HeatSys1 Demand Load Branch 118,  !- Outlet Branch 118 Name 
  HeatSys1 Demand Load Branch 119,  !- Outlet Branch 119 Name 
  HeatSys1 Demand Load Branch 120,  !- Outlet Branch 120 Name 
  HeatSys1 Demand Load Branch 121,  !- Outlet Branch 121 Name 
  HeatSys1 Demand Load Branch 122,  !- Outlet Branch 122 Name 
  HeatSys1 Demand Load Branch 123,  !- Outlet Branch 123 Name 
  HeatSys1 Demand Load Branch 124,  !- Outlet Branch 124 Name 
  HeatSys1 Demand Load Branch 125,  !- Outlet Branch 125 Name 
  HeatSys1 Demand Load Branch 126,  !- Outlet Branch 126 Name 
  HeatSys1 Demand Load Branch 127,  !- Outlet Branch 127 Name 
  HeatSys1 Demand Load Branch 128,  !- Outlet Branch 128 Name 
  HeatSys1 Demand Load Branch 129,  !- Outlet Branch 129 Name 
  HeatSys1 Demand Load Branch 130,  !- Outlet Branch 130 Name 
  HeatSys1 Demand Load Branch 131,  !- Outlet Branch 131 Name 
  HeatSys1 Demand Load Branch 132,  !- Outlet Branch 132 Name 
  HeatSys1 Demand Load Branch 133,  !- Outlet Branch 133 Name 
  HeatSys1 Demand Load Branch 134,  !- Outlet Branch 134 Name 
  HeatSys1 Demand Load Branch 135,  !- Outlet Branch 135 Name 
  HeatSys1 Demand Load Branch 136,  !- Outlet Branch 136 Name 
  HeatSys1 Demand Load Branch 137,  !- Outlet Branch 137 Name 
  HeatSys1 Demand Load Branch 138,  !- Outlet Branch 138 Name 
  HeatSys1 Demand Load Branch 139,  !- Outlet Branch 139 Name 
  HeatSys1 Demand Load Branch 140,  !- Outlet Branch 140 Name 
  HeatSys1 Demand Bypass Branch;  !- Outlet Branch 141 Name 

Connector:Mixer,
  HeatSys1 Demand Mixer,  !- Name 
  HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name 
  HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name 
  HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name 
  HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name 
  HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name 
  HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name 
  HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name 
  HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name 
  HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name 
  HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name 
  HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name 
  HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name 
  HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name 
  HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name 
  HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name 
  HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name 
  HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name 
  HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name 
  HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name 
  HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name 
  HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name 
  HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name 
  HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name 
  HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name 
  HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name 
  HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name 
  HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name 
  HeatSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name 
  HeatSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name 
  HeatSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name 
  HeatSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name 
  HeatSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name 
  HeatSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name 
  HeatSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name 
  HeatSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name 
  HeatSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name 
  HeatSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name 
  HeatSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name 
  HeatSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name 
  HeatSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name 
  HeatSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name 
  HeatSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name 
  HeatSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name 
  HeatSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name 
  HeatSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name 
  HeatSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name 
  HeatSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name 
  HeatSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name 
  HeatSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name 
  HeatSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name 
  HeatSys1 Demand Load Branch 50,  !- Inlet Branch 50 Name 
  HeatSys1 Demand Load Branch 51,  !- Inlet Branch 51 Name 
  HeatSys1 Demand Load Branch 52,  !- Inlet Branch 52 Name 
  HeatSys1 Demand Load Branch 53,  !- Inlet Branch 53 Name 
  HeatSys1 Demand Load Branch 54,  !- Inlet Branch 54 Name 
  HeatSys1 Demand Load Branch 55,  !- Inlet Branch 55 Name 
  HeatSys1 Demand Load Branch 56,  !- Inlet Branch 56 Name 
  HeatSys1 Demand Load Branch 57,  !- Inlet Branch 57 Name 
  HeatSys1 Demand Load Branch 58,  !- Inlet Branch 58 Name 
  HeatSys1 Demand Load Branch 59,  !- Inlet Branch 59 Name 
  HeatSys1 Demand Load Branch 60,  !- Inlet Branch 60 Name 
  HeatSys1 Demand Load Branch 61,  !- Inlet Branch 61 Name 
  HeatSys1 Demand Load Branch 62,  !- Inlet Branch 62 Name 
  HeatSys1 Demand Load Branch 63,  !- Inlet Branch 63 Name 
  HeatSys1 Demand Load Branch 64,  !- Inlet Branch 64 Name 
  HeatSys1 Demand Load Branch 65,  !- Inlet Branch 65 Name 
  HeatSys1 Demand Load Branch 66,  !- Inlet Branch 66 Name 
  HeatSys1 Demand Load Branch 67,  !- Inlet Branch 67 Name 
  HeatSys1 Demand Load Branch 68,  !- Inlet Branch 68 Name 
  HeatSys1 Demand Load Branch 69,  !- Inlet Branch 69 Name 
  HeatSys1 Demand Load Branch 70,  !- Inlet Branch 70 Name 
  HeatSys1 Demand Load Branch 71,  !- Inlet Branch 71 Name 
  HeatSys1 Demand Load Branch 72,  !- Inlet Branch 72 Name 
  HeatSys1 Demand Load Branch 73,  !- Inlet Branch 73 Name 
  HeatSys1 Demand Load Branch 74,  !- Inlet Branch 74 Name 
  HeatSys1 Demand Load Branch 75,  !- Inlet Branch 75 Name 
  HeatSys1 Demand Load Branch 76,  !- Inlet Branch 76 Name 
  HeatSys1 Demand Load Branch 77,  !- Inlet Branch 77 Name 
  HeatSys1 Demand Load Branch 78,  !- Inlet Branch 78 Name 
  HeatSys1 Demand Load Branch 79,  !- Inlet Branch 79 Name 
  HeatSys1 Demand Load Branch 80,  !- Inlet Branch 80 Name 
  HeatSys1 Demand Load Branch 81,  !- Inlet Branch 81 Name 
  HeatSys1 Demand Load Branch 82,  !- Inlet Branch 82 Name 
  HeatSys1 Demand Load Branch 83,  !- Inlet Branch 83 Name 
  HeatSys1 Demand Load Branch 84,  !- Inlet Branch 84 Name 
  HeatSys1 Demand Load Branch 85,  !- Inlet Branch 85 Name 
  HeatSys1 Demand Load Branch 86,  !- Inlet Branch 86 Name 
  HeatSys1 Demand Load Branch 87,  !- Inlet Branch 87 Name 
  HeatSys1 Demand Load Branch 88,  !- Inlet Branch 88 Name 
  HeatSys1 Demand Load Branch 89,  !- Inlet Branch 89 Name 
  HeatSys1 Demand Load Branch 90,  !- Inlet Branch 90 Name 
  HeatSys1 Demand Load Branch 91,  !- Inlet Branch 91 Name 
  HeatSys1 Demand Load Branch 92,  !- Inlet Branch 92 Name 
  HeatSys1 Demand Load Branch 93,  !- Inlet Branch 93 Name 
  HeatSys1 Demand Load Branch 94,  !- Inlet Branch 94 Name 
  HeatSys1 Demand Load Branch 95,  !- Inlet Branch 95 Name 
  HeatSys1 Demand Load Branch 96,  !- Inlet Branch 96 Name 
  HeatSys1 Demand Load Branch 97,  !- Inlet Branch 97 Name 
  HeatSys1 Demand Load Branch 98,  !- Inlet Branch 98 Name 
  HeatSys1 Demand Load Branch 99,  !- Inlet Branch 99 Name 
  HeatSys1 Demand Load Branch 100,  !- Inlet Branch 100 Name 
  HeatSys1 Demand Load Branch 101,  !- Inlet Branch 101 Name 
  HeatSys1 Demand Load Branch 102,  !- Inlet Branch 102 Name 
  HeatSys1 Demand Load Branch 103,  !- Inlet Branch 103 Name 
  HeatSys1 Demand Load Branch 104,  !- Inlet Branch 104 Name 
  HeatSys1 Demand Load Branch 105,  !- Inlet Branch 105 Name 
  HeatSys1 Demand Load Branch 106,  !- Inlet Branch 106 Name 
  HeatSys1 Demand Load Branch 107,  !- Inlet Branch 107 Name 
  HeatSys1 Demand Load Branch 108,  !- Inlet Branch 108 Name 
  HeatSys1 Demand Load Branch 109,  !- Inlet Branch 109 Name 
  HeatSys1 Demand Load Branch 110,  !- Inlet Branch 110 Name 
  HeatSys1 Demand Load Branch 111,  !- Inlet Branch 111 Name 
  HeatSys1 Demand Load Branch 112,  !- Inlet Branch 112 Name 
  HeatSys1 Demand Load Branch 113,  !- Inlet Branch 113 Name 
  HeatSys1 Demand Load Branch 114,  !- Inlet Branch 114 Name 
  HeatSys1 Demand Load Branch 115,  !- Inlet Branch 115 Name 
  HeatSys1 Demand Load Branch 116,  !- Inlet Branch 116 Name 
  HeatSys1 Demand Load Branch 117,  !- Inlet Branch 117 Name 
  HeatSys1 Demand Load Branch 118,  !- Inlet Branch 118 Name 
  HeatSys1 Demand Load Branch 119,  !- Inlet Branch 119 Name 
  HeatSys1 Demand Load Branch 120,  !- Inlet Branch 120 Name 
  HeatSys1 Demand Load Branch 121,  !- Inlet Branch 121 Name 
  HeatSys1 Demand Load Branch 122,  !- Inlet Branch 122 Name 
  HeatSys1 Demand Load Branch 123,  !- Inlet Branch 123 Name 
  HeatSys1 Demand Load Branch 124,  !- Inlet Branch 124 Name 
  HeatSys1 Demand Load Branch 125,  !- Inlet Branch 125 Name 
  HeatSys1 Demand Load Branch 126,  !- Inlet Branch 126 Name 
  HeatSys1 Demand Load Branch 127,  !- Inlet Branch 127 Name 
  HeatSys1 Demand Load Branch 128,  !- Inlet Branch 128 Name 
  HeatSys1 Demand Load Branch 129,  !- Inlet Branch 129 Name 
  HeatSys1 Demand Load Branch 130,  !- Inlet Branch 130 Name 
  HeatSys1 Demand Load Branch 131,  !- Inlet Branch 131 Name 
  HeatSys1 Demand Load Branch 132,  !- Inlet Branch 132 Name 
  HeatSys1 Demand Load Branch 133,  !- Inlet Branch 133 Name 
  HeatSys1 Demand Load Branch 134,  !- Inlet Branch 134 Name 
  HeatSys1 Demand Load Branch 135,  !- Inlet Branch 135 Name 
  HeatSys1 Demand Load Branch 136,  !- Inlet Branch 136 Name 
  HeatSys1 Demand Load Branch 137,  !- Inlet Branch 137 Name 
  HeatSys1 Demand Load Branch 138,  !- Inlet Branch 138 Name 
  HeatSys1 Demand Load Branch 139,  !- Inlet Branch 139 Name 
  HeatSys1 Demand Load Branch 140,  !- Inlet Branch 140 Name 
  HeatSys1 Demand Bypass Branch;  !- Inlet Branch 141 Name 

Branch,
  HeatSys1 Demand Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Demand Inlet Pipe,  !- Component 1 Name 
  HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name 
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  HeatSys1 Demand Inlet Pipe,  !- Name 
  HeatSys1 Demand Inlet Node,  !- Inlet Node Name 
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name 

Branch,
  HeatSys1 Demand Load Branch 1,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 1 Object Type 
  Flr 1 Cafe Fan Coil Heat Coil,  !- Component 1 Name 
  Flr 1 Cafe Fan Coil Heat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name 
  Flr 1 Cafe Fan Coil Heat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Control Type 

Branch,
  HeatSys1 Demand Load Branch 2,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 2 Object Type 
  Flr 1 Clean Fan Coil Heat Coil,  !- Component 2 Name 
  Flr 1 Clean Fan Coil Heat Coil Demand Inlet Node,  !- Component 2 Inlet Node Name 
  Flr 1 Clean Fan Coil Heat Coil Demand Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Control Type 

Branch,
  HeatSys1 Demand Load Branch 3,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 3 Object Type 
  Flr 1 Conference Fan Coil Heat Coil,  !- Component 3 Name 
  Flr 1 Conference Fan Coil Heat Coil Demand Inlet Node,  !- Component 3 Inlet Node Name 
  Flr 1 Conference Fan Coil Heat Coil Demand Outlet Node,  !- Component 3 Outlet Node Name 
  Active;  !- Component 3 Control Type 

Branch,
  HeatSys1 Demand Load Branch 4,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 4 Object Type 
  Flr 1 Dining Fan Coil Heat Coil,  !- Component 4 Name 
  Flr 1 Dining Fan Coil Heat Coil Demand Inlet Node,  !- Component 4 Inlet Node Name 
  Flr 1 Dining Fan Coil Heat Coil Demand Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Control Type 

Branch,
  HeatSys1 Demand Load Branch 5,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 5 Object Type 
  Flr 1 Elevator Fan Coil Heat Coil,  !- Component 5 Name 
  Flr 1 Elevator Fan Coil Heat Coil Demand Inlet Node,  !- Component 5 Inlet Node Name 
  Flr 1 Elevator Fan Coil Heat Coil Demand Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Control Type 

Branch,
  HeatSys1 Demand Load Branch 6,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 6 Object Type 
  Flr 1 Exam Fan Coil Heat Coil,  !- Component 6 Name 
  Flr 1 Exam Fan Coil Heat Coil Demand Inlet Node,  !- Component 6 Inlet Node Name 
  Flr 1 Exam Fan Coil Heat Coil Demand Outlet Node,  !- Component 6 Outlet Node Name 
  Active;  !- Component 6 Control Type 

Branch,
  HeatSys1 Demand Load Branch 7,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 7 Object Type 
  Flr 1 Food Storage Fan Coil Heat Coil,  !- Component 7 Name 
  Flr 1 Food Storage Fan Coil Heat Coil Demand Inlet Node,  !- Component 7 Inlet Node Name 
  Flr 1 Food Storage Fan Coil Heat Coil Demand Outlet Node,  !- Component 7 Outlet Node Name 
  Active;  !- Component 7 Control Type 

Branch,
  HeatSys1 Demand Load Branch 8,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 8 Object Type 
  Flr 1 Gas Storage Fan Coil Heat Coil,  !- Component 8 Name 
  Flr 1 Gas Storage Fan Coil Heat Coil Demand Inlet Node,  !- Component 8 Inlet Node Name 
  Flr 1 Gas Storage Fan Coil Heat Coil Demand Outlet Node,  !- Component 8 Outlet Node Name 
  Active;  !- Component 8 Control Type 

Branch,
  HeatSys1 Demand Load Branch 9,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 9 Object Type 
  Flr 1 Imaging Fan Coil Heat Coil,  !- Component 9 Name 
  Flr 1 Imaging Fan Coil Heat Coil Demand Inlet Node,  !- Component 9 Inlet Node Name 
  Flr 1 Imaging Fan Coil Heat Coil Demand Outlet Node,  !- Component 9 Outlet Node Name 
  Active;  !- Component 9 Control Type 

Branch,
  HeatSys1 Demand Load Branch 10,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 10 Object Type 
  Flr 1 Kitchen Fan Coil Heat Coil,  !- Component 10 Name 
  Flr 1 Kitchen Fan Coil Heat Coil Demand Inlet Node,  !- Component 10 Inlet Node Name 
  Flr 1 Kitchen Fan Coil Heat Coil Demand Outlet Node,  !- Component 10 Outlet Node Name 
  Active;  !- Component 10 Control Type 

Branch,
  HeatSys1 Demand Load Branch 11,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 11 Object Type 
  Flr 1 Lab 1 Fan Coil Heat Coil,  !- Component 11 Name 
  Flr 1 Lab 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 11 Inlet Node Name 
  Flr 1 Lab 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 11 Outlet Node Name 
  Active;  !- Component 11 Control Type 

Branch,
  HeatSys1 Demand Load Branch 12,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 12 Object Type 
  Flr 1 Lab 2 Fan Coil Heat Coil,  !- Component 12 Name 
  Flr 1 Lab 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 12 Inlet Node Name 
  Flr 1 Lab 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 12 Outlet Node Name 
  Active;  !- Component 12 Control Type 

Branch,
  HeatSys1 Demand Load Branch 13,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 13 Object Type 
  Flr 1 Laundry Fan Coil Heat Coil,  !- Component 13 Name 
  Flr 1 Laundry Fan Coil Heat Coil Demand Inlet Node,  !- Component 13 Inlet Node Name 
  Flr 1 Laundry Fan Coil Heat Coil Demand Outlet Node,  !- Component 13 Outlet Node Name 
  Active;  !- Component 13 Control Type 

Branch,
  HeatSys1 Demand Load Branch 14,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 14 Object Type 
  Flr 1 Lobby Fan Coil Heat Coil,  !- Component 14 Name 
  Flr 1 Lobby Fan Coil Heat Coil Demand Inlet Node,  !- Component 14 Inlet Node Name 
  Flr 1 Lobby Fan Coil Heat Coil Demand Outlet Node,  !- Component 14 Outlet Node Name 
  Active;  !- Component 14 Control Type 

Branch,
  HeatSys1 Demand Load Branch 15,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 15 Object Type 
  Flr 1 Lounge Fan Coil Heat Coil,  !- Component 15 Name 
  Flr 1 Lounge Fan Coil Heat Coil Demand Inlet Node,  !- Component 15 Inlet Node Name 
  Flr 1 Lounge Fan Coil Heat Coil Demand Outlet Node,  !- Component 15 Outlet Node Name 
  Active;  !- Component 15 Control Type 

Branch,
  HeatSys1 Demand Load Branch 16,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 16 Object Type 
  Flr 1 Mech 1 Fan Coil Heat Coil,  !- Component 16 Name 
  Flr 1 Mech 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 16 Inlet Node Name 
  Flr 1 Mech 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 16 Outlet Node Name 
  Active;  !- Component 16 Control Type 

Branch,
  HeatSys1 Demand Load Branch 17,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 17 Object Type 
  Flr 1 Mech 2 Fan Coil Heat Coil,  !- Component 17 Name 
  Flr 1 Mech 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 17 Inlet Node Name 
  Flr 1 Mech 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 17 Outlet Node Name 
  Active;  !- Component 17 Control Type 

Branch,
  HeatSys1 Demand Load Branch 18,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 18 Object Type 
  Flr 1 Office 1 Fan Coil Heat Coil,  !- Component 18 Name 
  Flr 1 Office 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 18 Inlet Node Name 
  Flr 1 Office 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 18 Outlet Node Name 
  Active;  !- Component 18 Control Type 

Branch,
  HeatSys1 Demand Load Branch 19,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 19 Object Type 
  Flr 1 Office 2 Fan Coil Heat Coil,  !- Component 19 Name 
  Flr 1 Office 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 19 Inlet Node Name 
  Flr 1 Office 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 19 Outlet Node Name 
  Active;  !- Component 19 Control Type 

Branch,
  HeatSys1 Demand Load Branch 20,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 20 Object Type 
  Flr 1 Office 3 Fan Coil Heat Coil,  !- Component 20 Name 
  Flr 1 Office 3 Fan Coil Heat Coil Demand Inlet Node,  !- Component 20 Inlet Node Name 
  Flr 1 Office 3 Fan Coil Heat Coil Demand Outlet Node,  !- Component 20 Outlet Node Name 
  Active;  !- Component 20 Control Type 

Branch,
  HeatSys1 Demand Load Branch 21,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 21 Object Type 
  Flr 1 Office 3 Perim 1 Fan Coil Heat Coil,  !- Component 21 Name 
  Flr 1 Office 3 Perim 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 21 Inlet Node Name 
  Flr 1 Office 3 Perim 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 21 Outlet Node Name 
  Active;  !- Component 21 Control Type 

Branch,
  HeatSys1 Demand Load Branch 22,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 22 Object Type 
  Flr 1 Office 3 Perim 2 Fan Coil Heat Coil,  !- Component 22 Name 
  Flr 1 Office 3 Perim 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 22 Inlet Node Name 
  Flr 1 Office 3 Perim 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 22 Outlet Node Name 
  Active;  !- Component 22 Control Type 

Branch,
  HeatSys1 Demand Load Branch 23,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 23 Object Type 
  Flr 1 Office 3 Perim 3 Fan Coil Heat Coil,  !- Component 23 Name 
  Flr 1 Office 3 Perim 3 Fan Coil Heat Coil Demand Inlet Node,  !- Component 23 Inlet Node Name 
  Flr 1 Office 3 Perim 3 Fan Coil Heat Coil Demand Outlet Node,  !- Component 23 Outlet Node Name 
  Active;  !- Component 23 Control Type 

Branch,
  HeatSys1 Demand Load Branch 24,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 24 Object Type 
  Flr 1 Patient Fan Coil Heat Coil,  !- Component 24 Name 
  Flr 1 Patient Fan Coil Heat Coil Demand Inlet Node,  !- Component 24 Inlet Node Name 
  Flr 1 Patient Fan Coil Heat Coil Demand Outlet Node,  !- Component 24 Outlet Node Name 
  Active;  !- Component 24 Control Type 

Branch,
  HeatSys1 Demand Load Branch 25,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 25 Object Type 
  Flr 1 Pharmacy Fan Coil Heat Coil,  !- Component 25 Name 
  Flr 1 Pharmacy Fan Coil Heat Coil Demand Inlet Node,  !- Component 25 Inlet Node Name 
  Flr 1 Pharmacy Fan Coil Heat Coil Demand Outlet Node,  !- Component 25 Outlet Node Name 
  Active;  !- Component 25 Control Type 

Branch,
  HeatSys1 Demand Load Branch 26,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 26 Object Type 
  Flr 1 Physical Therapy Fan Coil Heat Coil,  !- Component 26 Name 
  Flr 1 Physical Therapy Fan Coil Heat Coil Demand Inlet Node,  !- Component 26 Inlet Node Name 
  Flr 1 Physical Therapy Fan Coil Heat Coil Demand Outlet Node,  !- Component 26 Outlet Node Name 
  Active;  !- Component 26 Control Type 

Branch,
  HeatSys1 Demand Load Branch 27,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 27 Object Type 
  Flr 1 Receiving Fan Coil Heat Coil,  !- Component 27 Name 
  Flr 1 Receiving Fan Coil Heat Coil Demand Inlet Node,  !- Component 27 Inlet Node Name 
  Flr 1 Receiving Fan Coil Heat Coil Demand Outlet Node,  !- Component 27 Outlet Node Name 
  Active;  !- Component 27 Control Type 

Branch,
  HeatSys1 Demand Load Branch 28,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 28 Object Type 
  Flr 1 Reception Fan Coil Heat Coil,  !- Component 28 Name 
  Flr 1 Reception Fan Coil Heat Coil Demand Inlet Node,  !- Component 28 Inlet Node Name 
  Flr 1 Reception Fan Coil Heat Coil Demand Outlet Node,  !- Component 28 Outlet Node Name 
  Active;  !- Component 28 Control Type 

Branch,
  HeatSys1 Demand Load Branch 29,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 29 Object Type 
  Flr 1 Soil Fan Coil Heat Coil,  !- Component 29 Name 
  Flr 1 Soil Fan Coil Heat Coil Demand Inlet Node,  !- Component 29 Inlet Node Name 
  Flr 1 Soil Fan Coil Heat Coil Demand Outlet Node,  !- Component 29 Outlet Node Name 
  Active;  !- Component 29 Control Type 

Branch,
  HeatSys1 Demand Load Branch 30,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 30 Object Type 
  Flr 1 Storage Fan Coil Heat Coil,  !- Component 30 Name 
  Flr 1 Storage Fan Coil Heat Coil Demand Inlet Node,  !- Component 30 Inlet Node Name 
  Flr 1 Storage Fan Coil Heat Coil Demand Outlet Node,  !- Component 30 Outlet Node Name 
  Active;  !- Component 30 Control Type 

Branch,
  HeatSys1 Demand Load Branch 31,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 31 Object Type 
  Flr 1 Waiting Fan Coil Heat Coil,  !- Component 31 Name 
  Flr 1 Waiting Fan Coil Heat Coil Demand Inlet Node,  !- Component 31 Inlet Node Name 
  Flr 1 Waiting Fan Coil Heat Coil Demand Outlet Node,  !- Component 31 Outlet Node Name 
  Active;  !- Component 31 Control Type 

Branch,
  HeatSys1 Demand Load Branch 32,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 32 Object Type 
  Flr 2 Chapel Fan Coil Heat Coil,  !- Component 32 Name 
  Flr 2 Chapel Fan Coil Heat Coil Demand Inlet Node,  !- Component 32 Inlet Node Name 
  Flr 2 Chapel Fan Coil Heat Coil Demand Outlet Node,  !- Component 32 Outlet Node Name 
  Active;  !- Component 32 Control Type 

Branch,
  HeatSys1 Demand Load Branch 33,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 33 Object Type 
  Flr 2 Clean 1 Fan Coil Heat Coil,  !- Component 33 Name 
  Flr 2 Clean 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 33 Inlet Node Name 
  Flr 2 Clean 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 33 Outlet Node Name 
  Active;  !- Component 33 Control Type 

Branch,
  HeatSys1 Demand Load Branch 34,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 34 Object Type 
  Flr 2 Clean 2 Fan Coil Heat Coil,  !- Component 34 Name 
  Flr 2 Clean 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 34 Inlet Node Name 
  Flr 2 Clean 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 34 Outlet Node Name 
  Active;  !- Component 34 Control Type 

Branch,
  HeatSys1 Demand Load Branch 35,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 35 Object Type 
  Flr 2 Corr Fan Coil Heat Coil,  !- Component 35 Name 
  Flr 2 Corr Fan Coil Heat Coil Demand Inlet Node,  !- Component 35 Inlet Node Name 
  Flr 2 Corr Fan Coil Heat Coil Demand Outlet Node,  !- Component 35 Outlet Node Name 
  Active;  !- Component 35 Control Type 

Branch,
  HeatSys1 Demand Load Branch 36,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 36 Object Type 
  Flr 2 Elevator Fan Coil Heat Coil,  !- Component 36 Name 
  Flr 2 Elevator Fan Coil Heat Coil Demand Inlet Node,  !- Component 36 Inlet Node Name 
  Flr 2 Elevator Fan Coil Heat Coil Demand Outlet Node,  !- Component 36 Outlet Node Name 
  Active;  !- Component 36 Control Type 

Branch,
  HeatSys1 Demand Load Branch 37,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 37 Object Type 
  Flr 2 Exam 1 Fan Coil Heat Coil,  !- Component 37 Name 
  Flr 2 Exam 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 37 Inlet Node Name 
  Flr 2 Exam 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 37 Outlet Node Name 
  Active;  !- Component 37 Control Type 

Branch,
  HeatSys1 Demand Load Branch 38,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 38 Object Type 
  Flr 2 Exam 2 Fan Coil Heat Coil,  !- Component 38 Name 
  Flr 2 Exam 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 38 Inlet Node Name 
  Flr 2 Exam 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 38 Outlet Node Name 
  Active;  !- Component 38 Control Type 

Branch,
  HeatSys1 Demand Load Branch 39,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 39 Object Type 
  Flr 2 Exam 3 Fan Coil Heat Coil,  !- Component 39 Name 
  Flr 2 Exam 3 Fan Coil Heat Coil Demand Inlet Node,  !- Component 39 Inlet Node Name 
  Flr 2 Exam 3 Fan Coil Heat Coil Demand Outlet Node,  !- Component 39 Outlet Node Name 
  Active;  !- Component 39 Control Type 

Branch,
  HeatSys1 Demand Load Branch 40,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 40 Object Type 
  Flr 2 Exam 4 Fan Coil Heat Coil,  !- Component 40 Name 
  Flr 2 Exam 4 Fan Coil Heat Coil Demand Inlet Node,  !- Component 40 Inlet Node Name 
  Flr 2 Exam 4 Fan Coil Heat Coil Demand Outlet Node,  !- Component 40 Outlet Node Name 
  Active;  !- Component 40 Control Type 

Branch,
  HeatSys1 Demand Load Branch 41,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 41 Object Type 
  Flr 2 Gift Shop Fan Coil Heat Coil,  !- Component 41 Name 
  Flr 2 Gift Shop Fan Coil Heat Coil Demand Inlet Node,  !- Component 41 Inlet Node Name 
  Flr 2 Gift Shop Fan Coil Heat Coil Demand Outlet Node,  !- Component 41 Outlet Node Name 
  Active;  !- Component 41 Control Type 

Branch,
  HeatSys1 Demand Load Branch 42,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 42 Object Type 
  Flr 2 Imaging 1 Fan Coil Heat Coil,  !- Component 42 Name 
  Flr 2 Imaging 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 42 Inlet Node Name 
  Flr 2 Imaging 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 42 Outlet Node Name 
  Active;  !- Component 42 Control Type 

Branch,
  HeatSys1 Demand Load Branch 43,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 43 Object Type 
  Flr 2 Imaging 2 Fan Coil Heat Coil,  !- Component 43 Name 
  Flr 2 Imaging 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 43 Inlet Node Name 
  Flr 2 Imaging 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 43 Outlet Node Name 
  Active;  !- Component 43 Control Type 

Branch,
  HeatSys1 Demand Load Branch 44,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 44 Object Type 
  Flr 2 Imaging 3 Fan Coil Heat Coil,  !- Component 44 Name 
  Flr 2 Imaging 3 Fan Coil Heat Coil Demand Inlet Node,  !- Component 44 Inlet Node Name 
  Flr 2 Imaging 3 Fan Coil Heat Coil Demand Outlet Node,  !- Component 44 Outlet Node Name 
  Active;  !- Component 44 Control Type 

Branch,
  HeatSys1 Demand Load Branch 45,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 45 Object Type 
  Flr 2 Lab 1 Fan Coil Heat Coil,  !- Component 45 Name 
  Flr 2 Lab 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 45 Inlet Node Name 
  Flr 2 Lab 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 45 Outlet Node Name 
  Active;  !- Component 45 Control Type 

Branch,
  HeatSys1 Demand Load Branch 46,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 46 Object Type 
  Flr 2 Lab 2 Fan Coil Heat Coil,  !- Component 46 Name 
  Flr 2 Lab 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 46 Inlet Node Name 
  Flr 2 Lab 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 46 Outlet Node Name 
  Active;  !- Component 46 Control Type 

Branch,
  HeatSys1 Demand Load Branch 47,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 47 Object Type 
  Flr 2 Lockers Fan Coil Heat Coil,  !- Component 47 Name 
  Flr 2 Lockers Fan Coil Heat Coil Demand Inlet Node,  !- Component 47 Inlet Node Name 
  Flr 2 Lockers Fan Coil Heat Coil Demand Outlet Node,  !- Component 47 Outlet Node Name 
  Active;  !- Component 47 Control Type 

Branch,
  HeatSys1 Demand Load Branch 48,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 48 Object Type 
  Flr 2 Lounge 1 Fan Coil Heat Coil,  !- Component 48 Name 
  Flr 2 Lounge 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 48 Inlet Node Name 
  Flr 2 Lounge 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 48 Outlet Node Name 
  Active;  !- Component 48 Control Type 

Branch,
  HeatSys1 Demand Load Branch 49,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 49 Object Type 
  Flr 2 Lounge 2 Fan Coil Heat Coil,  !- Component 49 Name 
  Flr 2 Lounge 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 49 Inlet Node Name 
  Flr 2 Lounge 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 49 Outlet Node Name 
  Active;  !- Component 49 Control Type 

Branch,
  HeatSys1 Demand Load Branch 50,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 50 Object Type 
  Flr 2 Nurse Station 1 Fan Coil Heat Coil,  !- Component 50 Name 
  Flr 2 Nurse Station 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 50 Inlet Node Name 
  Flr 2 Nurse Station 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 50 Outlet Node Name 
  Active;  !- Component 50 Control Type 

Branch,
  HeatSys1 Demand Load Branch 51,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 51 Object Type 
  Flr 2 Nurse Station 2 Fan Coil Heat Coil,  !- Component 51 Name 
  Flr 2 Nurse Station 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 51 Inlet Node Name 
  Flr 2 Nurse Station 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 51 Outlet Node Name 
  Active;  !- Component 51 Control Type 

Branch,
  HeatSys1 Demand Load Branch 52,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 52 Object Type 
  Flr 2 Office 1 Fan Coil Heat Coil,  !- Component 52 Name 
  Flr 2 Office 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 52 Inlet Node Name 
  Flr 2 Office 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 52 Outlet Node Name 
  Active;  !- Component 52 Control Type 

Branch,
  HeatSys1 Demand Load Branch 53,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 53 Object Type 
  Flr 2 Office 2 Fan Coil Heat Coil,  !- Component 53 Name 
  Flr 2 Office 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 53 Inlet Node Name 
  Flr 2 Office 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 53 Outlet Node Name 
  Active;  !- Component 53 Control Type 

Branch,
  HeatSys1 Demand Load Branch 54,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 54 Object Type 
  Flr 2 Office 3 Fan Coil Heat Coil,  !- Component 54 Name 
  Flr 2 Office 3 Fan Coil Heat Coil Demand Inlet Node,  !- Component 54 Inlet Node Name 
  Flr 2 Office 3 Fan Coil Heat Coil Demand Outlet Node,  !- Component 54 Outlet Node Name 
  Active;  !- Component 54 Control Type 

Branch,
  HeatSys1 Demand Load Branch 55,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 55 Object Type 
  Flr 2 Office 4 Fan Coil Heat Coil,  !- Component 55 Name 
  Flr 2 Office 4 Fan Coil Heat Coil Demand Inlet Node,  !- Component 55 Inlet Node Name 
  Flr 2 Office 4 Fan Coil Heat Coil Demand Outlet Node,  !- Component 55 Outlet Node Name 
  Active;  !- Component 55 Control Type 

Branch,
  HeatSys1 Demand Load Branch 56,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 56 Object Type 
  Flr 2 Operating VAV Box Reheat Coil,  !- Component 56 Name 
  Flr 2 Operating VAV Box Reheat Coil Demand Inlet Node,  !- Component 56 Inlet Node Name 
  Flr 2 Operating VAV Box Reheat Coil Demand Outlet Node,  !- Component 56 Outlet Node Name 
  Active;  !- Component 56 Control Type 

Branch,
  HeatSys1 Demand Load Branch 57,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 57 Object Type 
  Flr 2 PACU Fan Coil Heat Coil,  !- Component 57 Name 
  Flr 2 PACU Fan Coil Heat Coil Demand Inlet Node,  !- Component 57 Inlet Node Name 
  Flr 2 PACU Fan Coil Heat Coil Demand Outlet Node,  !- Component 57 Outlet Node Name 
  Active;  !- Component 57 Control Type 

Branch,
  HeatSys1 Demand Load Branch 58,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 58 Object Type 
  Flr 2 Patient 1 Fan Coil Heat Coil,  !- Component 58 Name 
  Flr 2 Patient 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 58 Inlet Node Name 
  Flr 2 Patient 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 58 Outlet Node Name 
  Active;  !- Component 58 Control Type 

Branch,
  HeatSys1 Demand Load Branch 59,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 59 Object Type 
  Flr 2 Patient 2 Fan Coil Heat Coil,  !- Component 59 Name 
  Flr 2 Patient 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 59 Inlet Node Name 
  Flr 2 Patient 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 59 Outlet Node Name 
  Active;  !- Component 59 Control Type 

Branch,
  HeatSys1 Demand Load Branch 60,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 60 Object Type 
  Flr 2 Procedure 1 Fan Coil Heat Coil,  !- Component 60 Name 
  Flr 2 Procedure 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 60 Inlet Node Name 
  Flr 2 Procedure 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 60 Outlet Node Name 
  Active;  !- Component 60 Control Type 

Branch,
  HeatSys1 Demand Load Branch 61,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 61 Object Type 
  Flr 2 Procedure 2 Fan Coil Heat Coil,  !- Component 61 Name 
  Flr 2 Procedure 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 61 Inlet Node Name 
  Flr 2 Procedure 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 61 Outlet Node Name 
  Active;  !- Component 61 Control Type 

Branch,
  HeatSys1 Demand Load Branch 62,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 62 Object Type 
  Flr 2 Reception Fan Coil Heat Coil,  !- Component 62 Name 
  Flr 2 Reception Fan Coil Heat Coil Demand Inlet Node,  !- Component 62 Inlet Node Name 
  Flr 2 Reception Fan Coil Heat Coil Demand Outlet Node,  !- Component 62 Outlet Node Name 
  Active;  !- Component 62 Control Type 

Branch,
  HeatSys1 Demand Load Branch 63,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 63 Object Type 
  Flr 2 Restroom 1 Fan Coil Heat Coil,  !- Component 63 Name 
  Flr 2 Restroom 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 63 Inlet Node Name 
  Flr 2 Restroom 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 63 Outlet Node Name 
  Active;  !- Component 63 Control Type 

Branch,
  HeatSys1 Demand Load Branch 64,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 64 Object Type 
  Flr 2 Restroom 2 Fan Coil Heat Coil,  !- Component 64 Name 
  Flr 2 Restroom 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 64 Inlet Node Name 
  Flr 2 Restroom 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 64 Outlet Node Name 
  Active;  !- Component 64 Control Type 

Branch,
  HeatSys1 Demand Load Branch 65,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 65 Object Type 
  Flr 2 Soil 1 Fan Coil Heat Coil,  !- Component 65 Name 
  Flr 2 Soil 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 65 Inlet Node Name 
  Flr 2 Soil 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 65 Outlet Node Name 
  Active;  !- Component 65 Control Type 

Branch,
  HeatSys1 Demand Load Branch 66,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 66 Object Type 
  Flr 2 Soil 2 Fan Coil Heat Coil,  !- Component 66 Name 
  Flr 2 Soil 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 66 Inlet Node Name 
  Flr 2 Soil 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 66 Outlet Node Name 
  Active;  !- Component 66 Control Type 

Branch,
  HeatSys1 Demand Load Branch 67,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 67 Object Type 
  Flr 2 Sterilizing Fan Coil Heat Coil,  !- Component 67 Name 
  Flr 2 Sterilizing Fan Coil Heat Coil Demand Inlet Node,  !- Component 67 Inlet Node Name 
  Flr 2 Sterilizing Fan Coil Heat Coil Demand Outlet Node,  !- Component 67 Outlet Node Name 
  Active;  !- Component 67 Control Type 

Branch,
  HeatSys1 Demand Load Branch 68,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 68 Object Type 
  Flr 2 Storage 1 Fan Coil Heat Coil,  !- Component 68 Name 
  Flr 2 Storage 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 68 Inlet Node Name 
  Flr 2 Storage 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 68 Outlet Node Name 
  Active;  !- Component 68 Control Type 

Branch,
  HeatSys1 Demand Load Branch 69,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 69 Object Type 
  Flr 2 Storage 2 Fan Coil Heat Coil,  !- Component 69 Name 
  Flr 2 Storage 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 69 Inlet Node Name 
  Flr 2 Storage 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 69 Outlet Node Name 
  Active;  !- Component 69 Control Type 

Branch,
  HeatSys1 Demand Load Branch 70,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 70 Object Type 
  Flr 2 Trauma Fan Coil Heat Coil,  !- Component 70 Name 
  Flr 2 Trauma Fan Coil Heat Coil Demand Inlet Node,  !- Component 70 Inlet Node Name 
  Flr 2 Trauma Fan Coil Heat Coil Demand Outlet Node,  !- Component 70 Outlet Node Name 
  Active;  !- Component 70 Control Type 

Branch,
  HeatSys1 Demand Load Branch 71,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 71 Object Type 
  Flr 2 Triage Fan Coil Heat Coil,  !- Component 71 Name 
  Flr 2 Triage Fan Coil Heat Coil Demand Inlet Node,  !- Component 71 Inlet Node Name 
  Flr 2 Triage Fan Coil Heat Coil Demand Outlet Node,  !- Component 71 Outlet Node Name 
  Active;  !- Component 71 Control Type 

Branch,
  HeatSys1 Demand Load Branch 72,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 72 Object Type 
  Flr 2 Waiting Fan Coil Heat Coil,  !- Component 72 Name 
  Flr 2 Waiting Fan Coil Heat Coil Demand Inlet Node,  !- Component 72 Inlet Node Name 
  Flr 2 Waiting Fan Coil Heat Coil Demand Outlet Node,  !- Component 72 Outlet Node Name 
  Active;  !- Component 72 Control Type 

Branch,
  HeatSys1 Demand Load Branch 73,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 73 Object Type 
  Flr 3 Clean Fan Coil Heat Coil,  !- Component 73 Name 
  Flr 3 Clean Fan Coil Heat Coil Demand Inlet Node,  !- Component 73 Inlet Node Name 
  Flr 3 Clean Fan Coil Heat Coil Demand Outlet Node,  !- Component 73 Outlet Node Name 
  Active;  !- Component 73 Control Type 

Branch,
  HeatSys1 Demand Load Branch 74,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 74 Object Type 
  Flr 3 Elevator Fan Coil Heat Coil,  !- Component 74 Name 
  Flr 3 Elevator Fan Coil Heat Coil Demand Inlet Node,  !- Component 74 Inlet Node Name 
  Flr 3 Elevator Fan Coil Heat Coil Demand Outlet Node,  !- Component 74 Outlet Node Name 
  Active;  !- Component 74 Control Type 

Branch,
  HeatSys1 Demand Load Branch 75,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 75 Object Type 
  Flr 3 Exam Fan Coil Heat Coil,  !- Component 75 Name 
  Flr 3 Exam Fan Coil Heat Coil Demand Inlet Node,  !- Component 75 Inlet Node Name 
  Flr 3 Exam Fan Coil Heat Coil Demand Outlet Node,  !- Component 75 Outlet Node Name 
  Active;  !- Component 75 Control Type 

Branch,
  HeatSys1 Demand Load Branch 76,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 76 Object Type 
  Flr 3 ICU Fan Coil Heat Coil,  !- Component 76 Name 
  Flr 3 ICU Fan Coil Heat Coil Demand Inlet Node,  !- Component 76 Inlet Node Name 
  Flr 3 ICU Fan Coil Heat Coil Demand Outlet Node,  !- Component 76 Outlet Node Name 
  Active;  !- Component 76 Control Type 

Branch,
  HeatSys1 Demand Load Branch 77,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 77 Object Type 
  Flr 3 Nurse Station 1 Fan Coil Heat Coil,  !- Component 77 Name 
  Flr 3 Nurse Station 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 77 Inlet Node Name 
  Flr 3 Nurse Station 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 77 Outlet Node Name 
  Active;  !- Component 77 Control Type 

Branch,
  HeatSys1 Demand Load Branch 78,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 78 Object Type 
  Flr 3 Nurse Station 2 Fan Coil Heat Coil,  !- Component 78 Name 
  Flr 3 Nurse Station 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 78 Inlet Node Name 
  Flr 3 Nurse Station 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 78 Outlet Node Name 
  Active;  !- Component 78 Control Type 

Branch,
  HeatSys1 Demand Load Branch 79,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 79 Object Type 
  Flr 3 Nursery Fan Coil Heat Coil,  !- Component 79 Name 
  Flr 3 Nursery Fan Coil Heat Coil Demand Inlet Node,  !- Component 79 Inlet Node Name 
  Flr 3 Nursery Fan Coil Heat Coil Demand Outlet Node,  !- Component 79 Outlet Node Name 
  Active;  !- Component 79 Control Type 

Branch,
  HeatSys1 Demand Load Branch 80,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 80 Object Type 
  Flr 3 Office Fan Coil Heat Coil,  !- Component 80 Name 
  Flr 3 Office Fan Coil Heat Coil Demand Inlet Node,  !- Component 80 Inlet Node Name 
  Flr 3 Office Fan Coil Heat Coil Demand Outlet Node,  !- Component 80 Outlet Node Name 
  Active;  !- Component 80 Control Type 

Branch,
  HeatSys1 Demand Load Branch 81,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 81 Object Type 
  Flr 3 Operating VAV Box Reheat Coil,  !- Component 81 Name 
  Flr 3 Operating VAV Box Reheat Coil Demand Inlet Node,  !- Component 81 Inlet Node Name 
  Flr 3 Operating VAV Box Reheat Coil Demand Outlet Node,  !- Component 81 Outlet Node Name 
  Active;  !- Component 81 Control Type 

Branch,
  HeatSys1 Demand Load Branch 82,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 82 Object Type 
  Flr 3 Patient 1 Fan Coil Heat Coil,  !- Component 82 Name 
  Flr 3 Patient 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 82 Inlet Node Name 
  Flr 3 Patient 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 82 Outlet Node Name 
  Active;  !- Component 82 Control Type 

Branch,
  HeatSys1 Demand Load Branch 83,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 83 Object Type 
  Flr 3 Patient 2 Fan Coil Heat Coil,  !- Component 83 Name 
  Flr 3 Patient 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 83 Inlet Node Name 
  Flr 3 Patient 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 83 Outlet Node Name 
  Active;  !- Component 83 Control Type 

Branch,
  HeatSys1 Demand Load Branch 84,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 84 Object Type 
  Flr 3 Patient 3 Fan Coil Heat Coil,  !- Component 84 Name 
  Flr 3 Patient 3 Fan Coil Heat Coil Demand Inlet Node,  !- Component 84 Inlet Node Name 
  Flr 3 Patient 3 Fan Coil Heat Coil Demand Outlet Node,  !- Component 84 Outlet Node Name 
  Active;  !- Component 84 Control Type 

Branch,
  HeatSys1 Demand Load Branch 85,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 85 Object Type 
  Flr 3 Patient 4 Fan Coil Heat Coil,  !- Component 85 Name 
  Flr 3 Patient 4 Fan Coil Heat Coil Demand Inlet Node,  !- Component 85 Inlet Node Name 
  Flr 3 Patient 4 Fan Coil Heat Coil Demand Outlet Node,  !- Component 85 Outlet Node Name 
  Active;  !- Component 85 Control Type 

Branch,
  HeatSys1 Demand Load Branch 86,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 86 Object Type 
  Flr 3 Patient Corr 1 Fan Coil Heat Coil,  !- Component 86 Name 
  Flr 3 Patient Corr 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 86 Inlet Node Name 
  Flr 3 Patient Corr 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 86 Outlet Node Name 
  Active;  !- Component 86 Control Type 

Branch,
  HeatSys1 Demand Load Branch 87,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 87 Object Type 
  Flr 3 Patient Corr 2 Fan Coil Heat Coil,  !- Component 87 Name 
  Flr 3 Patient Corr 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 87 Inlet Node Name 
  Flr 3 Patient Corr 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 87 Outlet Node Name 
  Active;  !- Component 87 Control Type 

Branch,
  HeatSys1 Demand Load Branch 88,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 88 Object Type 
  Flr 3 Procedure Fan Coil Heat Coil,  !- Component 88 Name 
  Flr 3 Procedure Fan Coil Heat Coil Demand Inlet Node,  !- Component 88 Inlet Node Name 
  Flr 3 Procedure Fan Coil Heat Coil Demand Outlet Node,  !- Component 88 Outlet Node Name 
  Active;  !- Component 88 Control Type 

Branch,
  HeatSys1 Demand Load Branch 89,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 89 Object Type 
  Flr 3 Soil Fan Coil Heat Coil,  !- Component 89 Name 
  Flr 3 Soil Fan Coil Heat Coil Demand Inlet Node,  !- Component 89 Inlet Node Name 
  Flr 3 Soil Fan Coil Heat Coil Demand Outlet Node,  !- Component 89 Outlet Node Name 
  Active;  !- Component 89 Control Type 

Branch,
  HeatSys1 Demand Load Branch 90,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 90 Object Type 
  Flr 3 Supply Fan Coil Heat Coil,  !- Component 90 Name 
  Flr 3 Supply Fan Coil Heat Coil Demand Inlet Node,  !- Component 90 Inlet Node Name 
  Flr 3 Supply Fan Coil Heat Coil Demand Outlet Node,  !- Component 90 Outlet Node Name 
  Active;  !- Component 90 Control Type 

Branch,
  HeatSys1 Demand Load Branch 91,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 91 Object Type 
  Flr 3 Triage Fan Coil Heat Coil,  !- Component 91 Name 
  Flr 3 Triage Fan Coil Heat Coil Demand Inlet Node,  !- Component 91 Inlet Node Name 
  Flr 3 Triage Fan Coil Heat Coil Demand Outlet Node,  !- Component 91 Outlet Node Name 
  Active;  !- Component 91 Control Type 

Branch,
  HeatSys1 Demand Load Branch 92,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 92 Object Type 
  Flr 3 Waiting Fan Coil Heat Coil,  !- Component 92 Name 
  Flr 3 Waiting Fan Coil Heat Coil Demand Inlet Node,  !- Component 92 Inlet Node Name 
  Flr 3 Waiting Fan Coil Heat Coil Demand Outlet Node,  !- Component 92 Outlet Node Name 
  Active;  !- Component 92 Control Type 

Branch,
  HeatSys1 Demand Load Branch 93,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 93 Object Type 
  Flr 4-6 Clean Fan Coil Heat Coil,  !- Component 93 Name 
  Flr 4-6 Clean Fan Coil Heat Coil Demand Inlet Node,  !- Component 93 Inlet Node Name 
  Flr 4-6 Clean Fan Coil Heat Coil Demand Outlet Node,  !- Component 93 Outlet Node Name 
  Active;  !- Component 93 Control Type 

Branch,
  HeatSys1 Demand Load Branch 94,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 94 Object Type 
  Flr 4-6 Elevator Fan Coil Heat Coil,  !- Component 94 Name 
  Flr 4-6 Elevator Fan Coil Heat Coil Demand Inlet Node,  !- Component 94 Inlet Node Name 
  Flr 4-6 Elevator Fan Coil Heat Coil Demand Outlet Node,  !- Component 94 Outlet Node Name 
  Active;  !- Component 94 Control Type 

Branch,
  HeatSys1 Demand Load Branch 95,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 95 Object Type 
  Flr 4-6 Nurse Station Fan Coil Heat Coil,  !- Component 95 Name 
  Flr 4-6 Nurse Station Fan Coil Heat Coil Demand Inlet Node,  !- Component 95 Inlet Node Name 
  Flr 4-6 Nurse Station Fan Coil Heat Coil Demand Outlet Node,  !- Component 95 Outlet Node Name 
  Active;  !- Component 95 Control Type 

Branch,
  HeatSys1 Demand Load Branch 96,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 96 Object Type 
  Flr 4-6 Office Fan Coil Heat Coil,  !- Component 96 Name 
  Flr 4-6 Office Fan Coil Heat Coil Demand Inlet Node,  !- Component 96 Inlet Node Name 
  Flr 4-6 Office Fan Coil Heat Coil Demand Outlet Node,  !- Component 96 Outlet Node Name 
  Active;  !- Component 96 Control Type 

Branch,
  HeatSys1 Demand Load Branch 97,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 97 Object Type 
  Flr 4-6 Patient 1 Fan Coil Heat Coil,  !- Component 97 Name 
  Flr 4-6 Patient 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 97 Inlet Node Name 
  Flr 4-6 Patient 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 97 Outlet Node Name 
  Active;  !- Component 97 Control Type 

Branch,
  HeatSys1 Demand Load Branch 98,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 98 Object Type 
  Flr 4-6 Patient 2 Fan Coil Heat Coil,  !- Component 98 Name 
  Flr 4-6 Patient 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 98 Inlet Node Name 
  Flr 4-6 Patient 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 98 Outlet Node Name 
  Active;  !- Component 98 Control Type 

Branch,
  HeatSys1 Demand Load Branch 99,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 99 Object Type 
  Flr 4-6 Patient 3 Fan Coil Heat Coil,  !- Component 99 Name 
  Flr 4-6 Patient 3 Fan Coil Heat Coil Demand Inlet Node,  !- Component 99 Inlet Node Name 
  Flr 4-6 Patient 3 Fan Coil Heat Coil Demand Outlet Node,  !- Component 99 Outlet Node Name 
  Active;  !- Component 99 Control Type 

Branch,
  HeatSys1 Demand Load Branch 100,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 100 Object Type 
  Flr 4-6 Patient 4 Fan Coil Heat Coil,  !- Component 100 Name 
  Flr 4-6 Patient 4 Fan Coil Heat Coil Demand Inlet Node,  !- Component 100 Inlet Node Name 
  Flr 4-6 Patient 4 Fan Coil Heat Coil Demand Outlet Node,  !- Component 100 Outlet Node Name 
  Active;  !- Component 100 Control Type 

Branch,
  HeatSys1 Demand Load Branch 101,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 101 Object Type 
  Flr 4-6 Patient Corr 1 Fan Coil Heat Coil,  !- Component 101 Name 
  Flr 4-6 Patient Corr 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 101 Inlet Node Name 
  Flr 4-6 Patient Corr 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 101 Outlet Node Name 
  Active;  !- Component 101 Control Type 

Branch,
  HeatSys1 Demand Load Branch 102,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 102 Object Type 
  Flr 4-6 Patient Corr 2 Fan Coil Heat Coil,  !- Component 102 Name 
  Flr 4-6 Patient Corr 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 102 Inlet Node Name 
  Flr 4-6 Patient Corr 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 102 Outlet Node Name 
  Active;  !- Component 102 Control Type 

Branch,
  HeatSys1 Demand Load Branch 103,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 103 Object Type 
  Flr 4-6 Soil Fan Coil Heat Coil,  !- Component 103 Name 
  Flr 4-6 Soil Fan Coil Heat Coil Demand Inlet Node,  !- Component 103 Inlet Node Name 
  Flr 4-6 Soil Fan Coil Heat Coil Demand Outlet Node,  !- Component 103 Outlet Node Name 
  Active;  !- Component 103 Control Type 

Branch,
  HeatSys1 Demand Load Branch 104,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 104 Object Type 
  Flr 4-6 Supply Fan Coil Heat Coil,  !- Component 104 Name 
  Flr 4-6 Supply Fan Coil Heat Coil Demand Inlet Node,  !- Component 104 Inlet Node Name 
  Flr 4-6 Supply Fan Coil Heat Coil Demand Outlet Node,  !- Component 104 Outlet Node Name 
  Active;  !- Component 104 Control Type 

Branch,
  HeatSys1 Demand Load Branch 105,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 105 Object Type 
  Flr 7 Clean Fan Coil Heat Coil,  !- Component 105 Name 
  Flr 7 Clean Fan Coil Heat Coil Demand Inlet Node,  !- Component 105 Inlet Node Name 
  Flr 7 Clean Fan Coil Heat Coil Demand Outlet Node,  !- Component 105 Outlet Node Name 
  Active;  !- Component 105 Control Type 

Branch,
  HeatSys1 Demand Load Branch 106,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 106 Object Type 
  Flr 7 Elevator Fan Coil Heat Coil,  !- Component 106 Name 
  Flr 7 Elevator Fan Coil Heat Coil Demand Inlet Node,  !- Component 106 Inlet Node Name 
  Flr 7 Elevator Fan Coil Heat Coil Demand Outlet Node,  !- Component 106 Outlet Node Name 
  Active;  !- Component 106 Control Type 

Branch,
  HeatSys1 Demand Load Branch 107,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 107 Object Type 
  Flr 7 Nurse Station Fan Coil Heat Coil,  !- Component 107 Name 
  Flr 7 Nurse Station Fan Coil Heat Coil Demand Inlet Node,  !- Component 107 Inlet Node Name 
  Flr 7 Nurse Station Fan Coil Heat Coil Demand Outlet Node,  !- Component 107 Outlet Node Name 
  Active;  !- Component 107 Control Type 

Branch,
  HeatSys1 Demand Load Branch 108,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 108 Object Type 
  Flr 7 Office Fan Coil Heat Coil,  !- Component 108 Name 
  Flr 7 Office Fan Coil Heat Coil Demand Inlet Node,  !- Component 108 Inlet Node Name 
  Flr 7 Office Fan Coil Heat Coil Demand Outlet Node,  !- Component 108 Outlet Node Name 
  Active;  !- Component 108 Control Type 

Branch,
  HeatSys1 Demand Load Branch 109,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 109 Object Type 
  Flr 7 Patient 1 Fan Coil Heat Coil,  !- Component 109 Name 
  Flr 7 Patient 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 109 Inlet Node Name 
  Flr 7 Patient 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 109 Outlet Node Name 
  Active;  !- Component 109 Control Type 

Branch,
  HeatSys1 Demand Load Branch 110,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 110 Object Type 
  Flr 7 Patient 2 Fan Coil Heat Coil,  !- Component 110 Name 
  Flr 7 Patient 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 110 Inlet Node Name 
  Flr 7 Patient 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 110 Outlet Node Name 
  Active;  !- Component 110 Control Type 

Branch,
  HeatSys1 Demand Load Branch 111,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 111 Object Type 
  Flr 7 Patient 3 Fan Coil Heat Coil,  !- Component 111 Name 
  Flr 7 Patient 3 Fan Coil Heat Coil Demand Inlet Node,  !- Component 111 Inlet Node Name 
  Flr 7 Patient 3 Fan Coil Heat Coil Demand Outlet Node,  !- Component 111 Outlet Node Name 
  Active;  !- Component 111 Control Type 

Branch,
  HeatSys1 Demand Load Branch 112,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 112 Object Type 
  Flr 7 Patient 4 Fan Coil Heat Coil,  !- Component 112 Name 
  Flr 7 Patient 4 Fan Coil Heat Coil Demand Inlet Node,  !- Component 112 Inlet Node Name 
  Flr 7 Patient 4 Fan Coil Heat Coil Demand Outlet Node,  !- Component 112 Outlet Node Name 
  Active;  !- Component 112 Control Type 

Branch,
  HeatSys1 Demand Load Branch 113,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 113 Object Type 
  Flr 7 Patient Corr 1 Fan Coil Heat Coil,  !- Component 113 Name 
  Flr 7 Patient Corr 1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 113 Inlet Node Name 
  Flr 7 Patient Corr 1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 113 Outlet Node Name 
  Active;  !- Component 113 Control Type 

Branch,
  HeatSys1 Demand Load Branch 114,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 114 Object Type 
  Flr 7 Patient Corr 2 Fan Coil Heat Coil,  !- Component 114 Name 
  Flr 7 Patient Corr 2 Fan Coil Heat Coil Demand Inlet Node,  !- Component 114 Inlet Node Name 
  Flr 7 Patient Corr 2 Fan Coil Heat Coil Demand Outlet Node,  !- Component 114 Outlet Node Name 
  Active;  !- Component 114 Control Type 

Branch,
  HeatSys1 Demand Load Branch 115,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 115 Object Type 
  Flr 7 Soil Fan Coil Heat Coil,  !- Component 115 Name 
  Flr 7 Soil Fan Coil Heat Coil Demand Inlet Node,  !- Component 115 Inlet Node Name 
  Flr 7 Soil Fan Coil Heat Coil Demand Outlet Node,  !- Component 115 Outlet Node Name 
  Active;  !- Component 115 Control Type 

Branch,
  HeatSys1 Demand Load Branch 116,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 116 Object Type 
  Flr 7 Supply Fan Coil Heat Coil,  !- Component 116 Name 
  Flr 7 Supply Fan Coil Heat Coil Demand Inlet Node,  !- Component 116 Inlet Node Name 
  Flr 7 Supply Fan Coil Heat Coil Demand Outlet Node,  !- Component 116 Outlet Node Name 
  Active;  !- Component 116 Control Type 

Branch,
  HeatSys1 Demand Load Branch 117,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 117 Object Type 
  AHU1_OA_HeatC 1,  !- Component 117 Name 
  AHU1_OA_HeatC 1 Demand Inlet Node,  !- Component 117 Inlet Node Name 
  AHU1_OA_HeatC 1 Demand Outlet Node,  !- Component 117 Outlet Node Name 
  Active;  !- Component 117 Control Type 

Branch,
  HeatSys1 Demand Load Branch 118,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 118 Object Type 
  AHU1_OA_HeatC 2,  !- Component 118 Name 
  AHU1_OA_HeatC 2 Demand Inlet Node,  !- Component 118 Inlet Node Name 
  AHU1_OA_HeatC 2 Demand Outlet Node,  !- Component 118 Outlet Node Name 
  Active;  !- Component 118 Control Type 

Branch,
  HeatSys1 Demand Load Branch 119,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 119 Object Type 
  AHU1_OA_HeatC 3,  !- Component 119 Name 
  AHU1_OA_HeatC 3 Demand Inlet Node,  !- Component 119 Inlet Node Name 
  AHU1_OA_HeatC 3 Demand Outlet Node,  !- Component 119 Outlet Node Name 
  Active;  !- Component 119 Control Type 

Branch,
  HeatSys1 Demand Load Branch 120,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 120 Object Type 
  AHU1_OA_HeatC 4,  !- Component 120 Name 
  AHU1_OA_HeatC 4 Demand Inlet Node,  !- Component 120 Inlet Node Name 
  AHU1_OA_HeatC 4 Demand Outlet Node,  !- Component 120 Outlet Node Name 
  Active;  !- Component 120 Control Type 

Branch,
  HeatSys1 Demand Load Branch 121,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 121 Object Type 
  AHU2_OA_HeatC 1,  !- Component 121 Name 
  AHU2_OA_HeatC 1 Demand Inlet Node,  !- Component 121 Inlet Node Name 
  AHU2_OA_HeatC 1 Demand Outlet Node,  !- Component 121 Outlet Node Name 
  Active;  !- Component 121 Control Type 

Branch,
  HeatSys1 Demand Load Branch 122,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 122 Object Type 
  AHU2_OA_HeatC 2,  !- Component 122 Name 
  AHU2_OA_HeatC 2 Demand Inlet Node,  !- Component 122 Inlet Node Name 
  AHU2_OA_HeatC 2 Demand Outlet Node,  !- Component 122 Outlet Node Name 
  Active;  !- Component 122 Control Type 

Branch,
  HeatSys1 Demand Load Branch 123,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 123 Object Type 
  AHU2_OA_HeatC 3,  !- Component 123 Name 
  AHU2_OA_HeatC 3 Demand Inlet Node,  !- Component 123 Inlet Node Name 
  AHU2_OA_HeatC 3 Demand Outlet Node,  !- Component 123 Outlet Node Name 
  Active;  !- Component 123 Control Type 

Branch,
  HeatSys1 Demand Load Branch 124,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 124 Object Type 
  AHU2_OA_HeatC 4,  !- Component 124 Name 
  AHU2_OA_HeatC 4 Demand Inlet Node,  !- Component 124 Inlet Node Name 
  AHU2_OA_HeatC 4 Demand Outlet Node,  !- Component 124 Outlet Node Name 
  Active;  !- Component 124 Control Type 

Branch,
  HeatSys1 Demand Load Branch 125,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 125 Object Type 
  SURG_HeatC 1,  !- Component 125 Name 
  SURG_HeatC 1 Demand Inlet Node,  !- Component 125 Inlet Node Name 
  SURG_HeatC 1 Demand Outlet Node,  !- Component 125 Outlet Node Name 
  Active;  !- Component 125 Control Type 

Branch,
  HeatSys1 Demand Load Branch 126,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 126 Object Type 
  SURG_HeatC 2,  !- Component 126 Name 
  SURG_HeatC 2 Demand Inlet Node,  !- Component 126 Inlet Node Name 
  SURG_HeatC 2 Demand Outlet Node,  !- Component 126 Outlet Node Name 
  Active;  !- Component 126 Control Type 

Branch,
  HeatSys1 Demand Load Branch 127,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 127 Object Type 
  SURG_HeatC 3,  !- Component 127 Name 
  SURG_HeatC 3 Demand Inlet Node,  !- Component 127 Inlet Node Name 
  SURG_HeatC 3 Demand Outlet Node,  !- Component 127 Outlet Node Name 
  Active;  !- Component 127 Control Type 

Branch,
  HeatSys1 Demand Load Branch 128,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 128 Object Type 
  SURG_HeatC 4,  !- Component 128 Name 
  SURG_HeatC 4 Demand Inlet Node,  !- Component 128 Inlet Node Name 
  SURG_HeatC 4 Demand Outlet Node,  !- Component 128 Outlet Node Name 
  Active;  !- Component 128 Control Type 

Branch,
  HeatSys1 Demand Load Branch 129,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 129 Object Type 
  AHU3_OA_HeatC 1,  !- Component 129 Name 
  AHU3_OA_HeatC 1 Demand Inlet Node,  !- Component 129 Inlet Node Name 
  AHU3_OA_HeatC 1 Demand Outlet Node,  !- Component 129 Outlet Node Name 
  Active;  !- Component 129 Control Type 

Branch,
  HeatSys1 Demand Load Branch 130,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 130 Object Type 
  AHU3_OA_HeatC 2,  !- Component 130 Name 
  AHU3_OA_HeatC 2 Demand Inlet Node,  !- Component 130 Inlet Node Name 
  AHU3_OA_HeatC 2 Demand Outlet Node,  !- Component 130 Outlet Node Name 
  Active;  !- Component 130 Control Type 

Branch,
  HeatSys1 Demand Load Branch 131,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 131 Object Type 
  AHU3_OA_HeatC 3,  !- Component 131 Name 
  AHU3_OA_HeatC 3 Demand Inlet Node,  !- Component 131 Inlet Node Name 
  AHU3_OA_HeatC 3 Demand Outlet Node,  !- Component 131 Outlet Node Name 
  Active;  !- Component 131 Control Type 

Branch,
  HeatSys1 Demand Load Branch 132,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 132 Object Type 
  AHU3_OA_HeatC 4,  !- Component 132 Name 
  AHU3_OA_HeatC 4 Demand Inlet Node,  !- Component 132 Inlet Node Name 
  AHU3_OA_HeatC 4 Demand Outlet Node,  !- Component 132 Outlet Node Name 
  Active;  !- Component 132 Control Type 

Branch,
  HeatSys1 Demand Load Branch 133,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 133 Object Type 
  AHU4-6_OA_HeatC 1,  !- Component 133 Name 
  AHU4-6_OA_HeatC 1 Demand Inlet Node,  !- Component 133 Inlet Node Name 
  AHU4-6_OA_HeatC 1 Demand Outlet Node,  !- Component 133 Outlet Node Name 
  Active;  !- Component 133 Control Type 

Branch,
  HeatSys1 Demand Load Branch 134,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 134 Object Type 
  AHU4-6_OA_HeatC 2,  !- Component 134 Name 
  AHU4-6_OA_HeatC 2 Demand Inlet Node,  !- Component 134 Inlet Node Name 
  AHU4-6_OA_HeatC 2 Demand Outlet Node,  !- Component 134 Outlet Node Name 
  Active;  !- Component 134 Control Type 

Branch,
  HeatSys1 Demand Load Branch 135,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 135 Object Type 
  AHU4-6_OA_HeatC 3,  !- Component 135 Name 
  AHU4-6_OA_HeatC 3 Demand Inlet Node,  !- Component 135 Inlet Node Name 
  AHU4-6_OA_HeatC 3 Demand Outlet Node,  !- Component 135 Outlet Node Name 
  Active;  !- Component 135 Control Type 

Branch,
  HeatSys1 Demand Load Branch 136,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 136 Object Type 
  AHU4-6_OA_HeatC 4,  !- Component 136 Name 
  AHU4-6_OA_HeatC 4 Demand Inlet Node,  !- Component 136 Inlet Node Name 
  AHU4-6_OA_HeatC 4 Demand Outlet Node,  !- Component 136 Outlet Node Name 
  Active;  !- Component 136 Control Type 

Branch,
  HeatSys1 Demand Load Branch 137,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 137 Object Type 
  AHU7_OA_HeatC 1,  !- Component 137 Name 
  AHU7_OA_HeatC 1 Demand Inlet Node,  !- Component 137 Inlet Node Name 
