
! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.32)
! Created on 08/24/2011 10:10:02

!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****

!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****

!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****

! Start SimMetaData
! WeatherFileName=USA_TX_Houston-Intercontinental_TMY2.epw
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Steel-Framed
! End SimMetaData
! Number of Zones: 11

Version,
  6.0.0;  !- Version 

Timestep,
  6;  !- Number of Timesteps per Hour 

SimulationControl,
  Yes,  !- Do Zone Sizing Calculation 
  Yes,  !- Do System Sizing Calculation 
  Yes,  !- Do Plant Sizing Calculation 
  No,  !- Run Simulation for Sizing Periods 
  Yes;  !- Run Simulation for Weather File Run Periods 

RunPeriod,
  ,  !- Name 
  1,  !- Begin Month 
  1,  !- Begin Day of Month 
  12,  !- End Month 
  31,  !- End Day of Month 
  Sunday,  !- Day of Week for Start Day 
  No,  !- Use Weather File Holidays and Special Days 
  No,  !- Use Weather File Daylight Saving Period 
  No,  !- Apply Weekend Holiday Rule 
  Yes,  !- Use Weather File Rain Indicators 
  Yes,  !- Use Weather File Snow Indicators 
  1.0000;  !- Number of Times Runperiod to be Done 

SurfaceConvectionAlgorithm:Inside,
  TARP;  !- Algorithm 

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm 

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm 
  200.0000;  !- Surface Temperature Upper Limit 

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;  !- Solution Algorithm 

Sizing:Parameters,
  1.2,  !- Heating Sizing Factor 
  1.2,  !- Cooling Sizing Factor 
  6;  !- Time Steps in Averaging Window 

ConvergenceLimits,
  1,  !- Minimum System Timestep 
  20;  !- Maximum HVAC Iterations 

ShadowCalculation,
  7,  !- Calculation Frequency 
  15000;  !- Maximum Figures in Shadow Overlap Calculations 

GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position 
  Counterclockwise,  !- Vertex Entry Direction 
  Relative,  !- Coordinate System 
  Relative;  !- Daylighting Reference Point Coordinate System 

Building,
  Retail_Low_Plug_Baseline,  !- Name 
  0.0000,  !- North Axis 
  City,  !- Terrain 
  0.0400,  !- Loads Convergence Tolerance Value 
  0.2000,  !- Temperature Convergence Tolerance Value 
  FullExterior,  !- Solar Distribution 
  25;  !- Maximum Number of Warmup Days 


! US National Holidays

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

! Daylight Saving Period in US

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date



Site:Location,
USA TX-HOUSTON,  !- Name
29.97,       !- Latitude {deg}
-95.37,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
33; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.541,  !- January Ground Temperature {C}
20.346,  !- February Ground Temperature {C}
20.801,  !- March Ground Temperature {C}
22.127,  !- April Ground Temperature {C}
22.752,  !- May Ground Temperature {C}
22.868,  !- June Ground Temperature {C}
22.937,  !- July Ground Temperature {C}
22.960,  !- August Ground Temperature {C}
22.981,  !- September Ground Temperature {C}
22.822,  !- October Ground Temperature {C}
21.631,  !- November Ground Temperature {C}
20.645;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
19.99,               !- Annual Average Outdoor Air Temperature {C}
17.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! HOUSTON_TX_USA Annual Heating 99.6%, MaxDB=-2.4°C
 SizingPeriod:DesignDay,
HOUSTON Ann Htg 99.6% Condns DB,     !- Name
     -2.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -2.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100929.,      !- Barometric Pressure {Pa}
      2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HOUSTON_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.1°C MWB=24.9°C
 SizingPeriod:DesignDay,
HOUSTON Ann Clg .4% Condns DB=>MWB,     !- Name
     36.1,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     24.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100929.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HOUSTON_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=32°C WB=26.7°C
 SizingPeriod:DesignDay,
HOUSTON Ann Clg .4% Condns WB=>MDB,     !- Name
       32,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     26.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100929.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type



!***** Schedule Set *****

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,                     !- Lower Limit Value
  200,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,                       !- Lower Limit Value
  1,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,                       !- Lower Limit Value
  4,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,                      !- Lower Limit Value
  90,                      !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name



Schedule:Compact,
  Bldg_Occ_Sch,
  Fraction,
  Through: 11/30,
  For: Weekdays,
  Until: 06:00, 0.00,
  Until: 08:00, 0.125,
  Until: 09:00, 0.375,
  Until: 11:00, 0.500,
  Until: 13:00, 0.625,
  Until: 17:00, 0.500,
  Until: 19:00, 0.625,
  Until: 21:00, 0.500,
  Until: 22:00, 0.375,
  Until: 24:00, 0.125,
  For: Saturday,
  Until: 06:00, 0.00,
  Until: 08:00, 0.125,
  Until: 09:00, 0.375,
  Until: 11:00, 0.500,
  Until: 19:00, 0.625,
  Until: 21:00, 0.500,
  Until: 22:00, 0.375,
  Until: 24:00, 0.125,
  For: Sunday,
  Until: 06:00, 0.00,
  Until: 08:00, 0.125,
  Until: 09:00, 0.375,
  Until: 11:00, 0.500,
  Until: 17:00, 0.625,
  Until: 19:00, 0.500,
  Until: 20:00, 0.375,
  Until: 22:00, 0.125,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.000,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00, 0.00,
  Until: 08:00, 0.250,
  Until: 09:00, 0.500,
  Until: 11:00, 0.750,
  Until: 13:00, 1.000,
  Until: 17:00, 0.750,
  Until: 19:00, 1.000,
  Until: 21:00, 0.750,
  Until: 22:00, 0.500,
  Until: 24:00, 0.250,
  For: Saturday,
  Until: 06:00, 0.00,
  Until: 08:00, 0.250,
  Until: 09:00, 0.500,
  Until: 11:00, 0.750,
  Until: 19:00, 1.000,
  Until: 21:00, 0.750,
  Until: 22:00, 0.500,
  Until: 24:00, 0.250,
  For: Sunday,
  Until: 06:00, 0.00,
  Until: 08:00, 0.250,
  Until: 09:00, 0.500,
  Until: 11:00, 0.750,
  Until: 17:00, 1.000,
  Until: 19:00, 0.750,
  Until: 20:00, 0.500,
  Until: 22:00, 0.250,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.000,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Day_Night_Infiltration_Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 1.00,
  Until: 24:00, 0.28,
  For: Sunday,
  Until: 06:00, 1.00,
  Until: 22:00, 0.28,
  Until: 24:00, 1.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00;
  
Schedule:Compact,
  Infil_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 1.0,
  Until: 24:00, 0.5,
  For: Sunday,
  Until: 06:00, 1.0,
  Until: 22:00, 0.5,
  Until: 24:00, 1.0,
  For: SummerDesignDay,
  Until: 06:00, 1.0,
  Until: 24:00, 0.5,
  For: WinterDesignDay,
  Until: 06:00, 1.0,
  Until: 24:00, 0.5,
  For: AllOtherDays,
  Until: 24:00, 1.0;  
  
Schedule:Compact,
  Always_On,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;

Schedule:Compact,
  HVACOperationSchd,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;

Schedule:Compact,
  PlantOnSched,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;

Schedule:Compact,
  HtgSetP_Sch,
  Temperature,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 05:00, 15.6,
  Until: 24:00, 21.0,
  For: Sunday,
  Until:  5:00, 15.6,
  Until: 22:00, 21.0,
  Until: 24:00, 15.6,
  For SummerDesignDay,
  Until: 24:00, 15.6,
  For WinterDesignDay,
  Until: 24:00, 21.0,
  For: AllOtherDays,
  Until: 24:00, 21.0;

Schedule:Compact,
  ClgSetP_Sch,
  Temperature,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 05:00, 30.0,
  Until: 24:00, 24.0,
  For: Sunday,
  Until: 05:00, 30.0,
  Until: 22:00, 24.0,
  Until: 24:00, 30.0,
  For SummerDesignDay,
  Until: 24:00, 24.0,
  For WinterDesignDay,
  Until: 24:00, 30.0,
  For: AllOtherDays,
  Until: 24:00, 30.0;

 Schedule:Compact,
  MinRelHumSetSch,
  Humidity,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 30;

Schedule:Compact,
  MaxRelHumSetSch,
  Humidity,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 60;

Schedule:Compact,
  MinOA_Sched,
  On/Off,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 0.0,
  Until: 24:00, 1.0,
  For: Sunday,
  Until: 06:00, 0.0,
  Until: 22:00, 1.0,
  Until: 24:00, 0.0,
  For: SummerDesignDay,
  Until: 06:00, 0.0,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 06:00, 0.0,
  Until: 24:00, 1.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Dual Zone Control Type Sched,
  Control Type,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 4;

Schedule:Compact,
  Activity_Sch,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 120.0;

Schedule:Compact,
  Work_Eff_Sch,
  Fraction, 
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Air_Velo_Sch,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 0.2;

Schedule:Compact,
  Clothing_Sch,
  Any Number,
  Through: 04/30,
  For: AllDays,
  Until: 24:00, 1.0,
  Through: 09/30,
  For: AllDays,
  Until: 24:00, 0.5,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;


WindowMaterial:Glazing,
  Theoretical Glass [123],  !- Name 
  SpectralAverage,  !- Optical Data Type 
  ,  !- Window Glass Spectral Data Set Name 
  0.0030,  !- Thickness 
  0.2374,  !- Solar Transmittance at Normal Incidence 
  0.7126,  !- Front Side Solar Reflectance at Normal Incidence 
  0.7126,  !- Back Side Solar Reflectance at Normal Incidence 
  0.2512,  !- Visible Transmittance at Normal Incidence 
  0.6988,  !- Front Side Visible Reflectance at Normal Incidence 
  0.6988,  !- Back Side Visible Reflectance at Normal Incidence 
  0.0000,  !- Infrared Transmittance at Normal Incidence 
  0.9990,  !- Front Side Infrared Hemispherical Emissivity 
  0.9990,  !- Back Side Infrared Hemispherical Emissivity 
  3.3687,  !- Conductivity 
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance 
  No;  !- Solar Diffusing 

WindowMaterial:Glazing,
  Theoretical Glass [124],  !- Name 
  SpectralAverage,  !- Optical Data Type 
  ,  !- Window Glass Spectral Data Set Name 
  0.0030,  !- Thickness 
  0.5952,  !- Solar Transmittance at Normal Incidence 
  0.3548,  !- Front Side Solar Reflectance at Normal Incidence 
  0.3548,  !- Back Side Solar Reflectance at Normal Incidence 
  0.6092,  !- Visible Transmittance at Normal Incidence 
  0.3408,  !- Front Side Visible Reflectance at Normal Incidence 
  0.3408,  !- Back Side Visible Reflectance at Normal Incidence 
  0.0000,  !- Infrared Transmittance at Normal Incidence 
  0.9990,  !- Front Side Infrared Hemispherical Emissivity 
  0.9990,  !- Back Side Infrared Hemispherical Emissivity 
  3.3687,  !- Conductivity 
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance 
  No;  !- Solar Diffusing 

WindowMaterial:Glazing,
  Theoretical Glass [128],  !- Name 
  SpectralAverage,  !- Optical Data Type 
  ,  !- Window Glass Spectral Data Set Name 
  0.0030,  !- Thickness 
  0.3461,  !- Solar Transmittance at Normal Incidence 
  0.6039,  !- Front Side Solar Reflectance at Normal Incidence 
  0.6039,  !- Back Side Solar Reflectance at Normal Incidence 
  0.4573,  !- Visible Transmittance at Normal Incidence 
  0.4927,  !- Front Side Visible Reflectance at Normal Incidence 
  0.4927,  !- Back Side Visible Reflectance at Normal Incidence 
  0.0000,  !- Infrared Transmittance at Normal Incidence 
  0.9990,  !- Front Side Infrared Hemispherical Emissivity 
  0.9990,  !- Back Side Infrared Hemispherical Emissivity 
  299.3830,  !- Conductivity 
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance 
  No;  !- Solar Diffusing 

Material,
  Roof Membrane,  !- Name 
  VeryRough,  !- Roughness 
  0.0095,  !- Thickness 
  0.1600,  !- Conductivity 
  1121.2900,  !- Density 
  1460.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Roof Insulation,  !- Name 
  MediumRough,  !- Roughness 
  0.1250,  !- Thickness 
  0.0490,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Metal Decking,  !- Name 
  MediumSmooth,  !- Roughness 
  0.0015,  !- Thickness 
  45.0060,  !- Conductivity 
  7680.0000,  !- Density 
  418.4000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.3000;  !- Visible Absorptance 

Material,
  GP01 1/2 GYPSUM,  !- Name 
  Smooth,  !- Roughness 
  0.0127,  !- Thickness 
  0.1600,  !- Conductivity 
  800.0000,  !- Density 
  1090.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material:NoMass,
  MAT-SHEATH,  !- Name 
  Rough,  !- Roughness 
  0.3626,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Wall Insulation [1],  !- Name 
  MediumRough,  !- Roughness 
  0.0373,  !- Thickness 
  0.0450,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  1/2IN Gypsum,  !- Name 
  Smooth,  !- Roughness 
  0.0127,  !- Thickness 
  0.1600,  !- Conductivity 
  784.9000,  !- Density 
  830.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.9200,  !- Solar Absorptance 
  0.9200;  !- Visible Absorptance 

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name 
  Rough,  !- Roughness 
  0.2032,  !- Thickness 
  1.3110,  !- Conductivity 
  2240.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material:NoMass,
  CP02 CARPET PAD,  !- Name 
  VeryRough,  !- Roughness 
  0.2165,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.8000;  !- Visible Absorptance 

Material,
  Floor Insulation,  !- Name 
  MediumRough,  !- Roughness 
  0.0302,  !- Thickness 
  0.0450,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  METAL Door Medium 18Ga_1,  !- Name 
  Smooth,  !- Roughness 
  0.0013,  !- Thickness 
  45.3149,  !- Conductivity 
  7833.0300,  !- Density 
  502.0800,  !- Specific Heat 
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material:NoMass,
  AIR,  !- Name 
  Smooth,  !- Roughness 
  0.2515,  !- Thermal Resistance {(m2-K)/W}
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material,
  METAL Door Medium 18Ga_2,  !- Name 
  Smooth,  !- Roughness 
  0.0013,  !- Thickness 
  45.3149,  !- Conductivity 
  7833.0300,  !- Density 
  502.0800,  !- Specific Heat 
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material:NoMass,
  AIR [1],  !- Name 
  Smooth,  !- Roughness 
  0.1214,  !- Thermal Resistance {(m2-K)/W}
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

 
 
Material,
  Std Wood 6inch,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Std 1.5  MW CONCRETE,    !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance
 
Material:NoMass,
  Std CP02 CARPET PAD,     !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance
 
Material,
  Std MAT-CC05 4  MW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance
 
Material,
  Std Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Std Clear Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Std Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
Material,
  Std PW05,                !- Name
  MediumSmooth,            !- Roughness
  1.9099999E-02,           !- Thickness {m}
  0.1150000,               !- Conductivity {W/m-K}
  545.0000,                !- Density {kg/m3}
  1213.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7800000,               !- Solar Absorptance
  0.7800000;               !- Visible Absorptance
 
Material,
  Std Steel_Brown_Regular, !- Name
  Smooth,                  !- Roughness
  1.5000000E-03,           !- Thickness {m}
  44.96960,                !- Conductivity {W/m-K}
  7689.000,                !- Density {kg/m3}
  418.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.9200000,               !- Solar Absorptance
  0.92000000;              !- Visible Absorptance
 
Material,
  Std Steel_Brown_Cool,    !- Name
  Smooth,                  !- Roughness
  1.5000000E-03,           !- Thickness {m}
  44.96960,                !- Conductivity {W/m-K}
  7689.000,                !- Density {kg/m3}
  418.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7300000,               !- Solar Absorptance
  0.73000000;              !- Visible Absorptance
  
Material,
  PW05_Plywood3/4_in,  !- Name
  MediumSmooth,  !- Roughness
  0.0191,  !- Thickness
  0.1150,  !- Conductivity
  545.0000,  !- Density
  1213.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7800;  !- Visible Absorptance   
 
Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance
 
Material:NoMass,
  Std Opaque Door panel_con,  !- Name
  MediumRough,             !- Roughness
  0.12327,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  Std Opaque Door panel_semi,  !- Name
  MediumRough,             !- Roughness
  0.12327,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  Std Overhead Door Panel, !- Name
  MediumRough,             !- Roughness
  0.255345,                !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Construction,
  InteriorFurnishings,     !- Name
  Std Wood 6inch;          !- Outside Layer
 
ComponentCost:LineItem,
  Interior Furnishings,    !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  InteriorFurnishings,     !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
  Std CP02 CARPET PAD;     !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  Std CP02 CARPET PAD,     !- Outside Layer
  Std MAT-CC05 4  MW CONCRETE;  !- Layer 2
 
ComponentCost:LineItem,
  Interior Floor,          !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  INT-FLOOR-UNDERSIDE,     !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  15,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer
 
ComponentCost:LineItem,
  Interior Floor Slab,     !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  INT-FLOOR-SLAB,          !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  35,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer
 
ComponentCost:LineItem,
  Drop Ceiling,            !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  DropCeiling,             !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  10,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-CEILING_SIMPLE,  !- Name
  PW05_Plywood3/4_in;  !- Layer 1

Construction,
  Raised-Floor-TopSide,    !- Name
  Std 1.5  MW CONCRETE,    !- Outside Layer
  Std CP02 CARPET PAD;     !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  Std CP02 CARPET PAD,     !- Outside Layer
  Std 1.5  MW CONCRETE;    !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Std Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Std Clear Acrylic Plastic;  !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Std Diffusing Acrylic Plastic;  !- Outside Layer
 
Construction,
  Sloped_Metal_Roof,       !- Name
  Std Steel_Brown_Regular, !- Outside Layer
  Std PW05;                !- Layer 2
 
ComponentCost:LineItem,
  Sloped Metal Roof,       !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Sloped_Metal_Roof,       !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Gable_Wall,              !- Name
  Std PW05;                !- Outside Layer
 
ComponentCost:LineItem,
  Gable Wall,              !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Gable_Wall,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer
 
ComponentCost:LineItem,
  Air Wall,                !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  AIR-WALL,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Swinging Door_con,   !- Name
  Std Opaque Door panel_con;  !- Outside Layer
 
ComponentCost:LineItem,
  Swinging Door Conditioned,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Swinging Door_con,   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Swinging Door_semi,  !- Name
  Std Opaque Door panel_semi;  !- Outside Layer
 
ComponentCost:LineItem,
  Swinging Door Semi-conditioned,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Swinging Door_semi,  !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Overhead Door,       !- Name
  Std Overhead Door Panel; !- Outside Layer
 
ComponentCost:LineItem,
  Overhead Door,           !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Overhead Door,       !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 

Construction,
  std_window_UValue_6.878_SHGC_0.25_VT_0.25,  !- Name 
  Theoretical Glass [123];  !- Layer 1 

ComponentCost:LineItem,
  south:std_window_UValue_6.878_SHGC_0.25_VT_0.25,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  std_window_UValue_6.878_SHGC_0.25_VT_0.25,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  181.1070,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_east,  !- Name 
  Theoretical Glass [123];  !- Layer 1 

ComponentCost:LineItem,
  east:std_window_UValue_6.878_SHGC_0.25_VT_0.25_east,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_east,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  181.1070,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  std_window_UValue_6.878_SHGC_0.61_VT_0.61,  !- Name 
  Theoretical Glass [124];  !- Layer 1 

ComponentCost:LineItem,
  north:std_window_UValue_6.878_SHGC_0.61_VT_0.61,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  std_window_UValue_6.878_SHGC_0.61_VT_0.61,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  142.1560,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_west,  !- Name 
  Theoretical Glass [123];  !- Layer 1 

ComponentCost:LineItem,
  west:std_window_UValue_6.878_SHGC_0.25_VT_0.25_west,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_west,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  181.1070,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Name 
  Theoretical Glass [128];  !- Layer 1 

ComponentCost:LineItem,
  SkylightConst:std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  205.7480,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  IEAD_R-15 ci_Roof,  !- Name 
  Roof Membrane,  !- Layer 1 
  Roof Insulation,  !- Layer 2 
  Metal Decking;  !- Layer 3 

ComponentCost:LineItem,
  roofs:IEAD_R-15 ci_Roof,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  IEAD_R-15 ci_Roof,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  34.3904,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Standard_Int-Wall,  !- Name 
  GP01 1/2 GYPSUM,  !- Layer 1 
  GP01 1/2 GYPSUM;  !- Layer 2 

ComponentCost:LineItem,
  int-walls:Standard_Int-Wall,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Standard_Int-Wall,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Steel-Framed_R-13_Ext-wall,  !- Name 
  MAT-SHEATH,  !- Layer 1 
  Wall Insulation [1],  !- Layer 2 
  1/2IN Gypsum;  !- Layer 3 

ComponentCost:LineItem,
  ext-walls:Steel-Framed_R-13_Ext-wall,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Steel-Framed_R-13_Ext-wall,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  38.2110,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Name 
  MAT-CC05 8 HW CONCRETE,  !- Layer 1 
  CP02 CARPET PAD;  !- Layer 2 

ComponentCost:LineItem,
  ext-slab:Unheated - 8in Slab with Carpet_Ext-slab,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  24.8600,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Mass_R-4.2 ci_ExposedFloor,  !- Name 
  Floor Insulation,  !- Layer 1 
  MAT-CC05 8 HW CONCRETE,  !- Layer 2 
  CP02 CARPET PAD;  !- Layer 3 

ComponentCost:LineItem,
  exposed-floor:Mass_R-4.2 ci_ExposedFloor,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Mass_R-4.2 ci_ExposedFloor,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  31.4246,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Swinging_NR_door,  !- Name 
  METAL Door Medium 18Ga_1,  !- Layer 1 
  AIR,  !- Layer 2 
  METAL Door Medium 18Ga_2;  !- Layer 3 

ComponentCost:LineItem,
  door:Swinging_NR_door,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Swinging_NR_door,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Non-Swinging_NR_door,  !- Name 
  METAL Door Medium 18Ga_1,  !- Layer 1 
  AIR [1],  !- Layer 2 
  METAL Door Medium 18Ga_2;  !- Layer 3 

ComponentCost:LineItem,
  non-swinging-door:Non-Swinging_NR_door,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Non-Swinging_NR_door,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Zone,
  Office,  !- Name 
  0.0000,  !- Direction of Relative North 
  4.5720,  !- X Origin 
  45.7200,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  254.8516,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Office_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  Office,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  6.0960,  !- X2, Y2, Z2 
  -4.5720,  9.1440,  6.0960,  !- X3, Y3, Z3 
  -4.5720,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_ExtWall_West,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13_Ext-wall,  !- Construction Name 
  Office,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5720,  9.1440,  6.0960,  !- X1, Y1, Z1 
  -4.5720,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -4.5720,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -4.5720,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_IntWall_MeetingRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Office,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MeetingRoom_IntWall_Office,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13_Ext-wall,  !- Construction Name 
  Office,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -4.5720,  9.1440,  0.0000,  !- X3, Y3, Z3 
  -4.5720,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Office,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_Office,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5720,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -4.5720,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  Office,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -4.5720,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -4.5720,  9.1440,  0.0000;  !- X4, Y4, Z4 

InternalMass,
  Office Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Office,  !- Zone Name 
  83.6127;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Office_Infiltration,  !- Name 
  Office,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:Office,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Office,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  Office People,  !- Name 
  Office,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  2.2492,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:Office,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Office,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  2.2492;  !- Quantity 

Lights,
  Office_Lights,  !- Name 
  Office,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  494.9874,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:Office,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  Office,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  Office_PlugMisc_Equip,  !- Name 
  Office,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  337.3774,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:Office:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Office,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.3374;  !- Quantity 

!***** Space Conditioning For Zone: Office *****

Sizing:Zone,
  Office,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.018059013172224,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  Office Thermostat,  !- Name 
  Office,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Office DualSPSched;  !- Control 1 Name 

ZoneControl:Humidistat,
  Office Humidistat,  !- Name 
  Office,  !- Zone Name 
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name 
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name 

ThermostatSetpoint:DualSetpoint,
  Office DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Office,  !- Zone Name 
  Office Equipment,  !- Zone Conditioning Equipment List Name 
  Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Office Air Node,  !- Zone Air Node Name 
  Office Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Office Inlet Nodes,  !- Name 
  Office Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Office Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Office Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type 
  Office Baseboard Heater,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  Office Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Office Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrOffice,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Office,  !- Control Zone Name 
  Office Air Node,  !- Zone Node Name 
  Office Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_1:1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

ZoneHVAC:Baseboard:Convective:Electric,
  Office Baseboard Heater,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Capacity 
  1.0;  !- Efficiency 

Zone,
  BreakRoom,  !- Name 
  0.0000,  !- Direction of Relative North 
  19.8120,  !- X Origin 
  45.7200,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  424.7527,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  BreakRoom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  9.1440,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_IntWall_MeetingRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MeetingRoom_IntWall_BreakRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.6200,  9.1440,  6.0960,  !- X1, Y1, Z1 
  -7.6200,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_IntWall_Restroom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Restroom_IntWall_BreakRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13_Ext-wall,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  9.1440,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  6.0960,  !- X2, Y2, Z2 
  -7.6200,  9.1440,  6.0960,  !- X3, Y3, Z3 
  -7.6200,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_BreakRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.6200,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -7.6200,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  BreakRoom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  139.3546;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  BreakRoom_Infiltration,  !- Name 
  BreakRoom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:BreakRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  BreakRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  BreakRoom People,  !- Name 
  BreakRoom,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  52.5018,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:BreakRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  BreakRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  52.5018;  !- Quantity 

Lights,
  BreakRoom_Lights,  !- Name 
  BreakRoom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  607.5859,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:BreakRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  BreakRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  BreakRoom_PlugMisc_Equip,  !- Name 
  BreakRoom,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1950.2671,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:BreakRoom:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  BreakRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.9503;  !- Quantity 

!***** Space Conditioning For Zone: BreakRoom *****

Sizing:Zone,
  BreakRoom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.2495415138192,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  BreakRoom Thermostat,  !- Name 
  BreakRoom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  BreakRoom DualSPSched;  !- Control 1 Name 

ZoneControl:Humidistat,
  BreakRoom Humidistat,  !- Name 
  BreakRoom,  !- Zone Name 
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name 
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name 

ThermostatSetpoint:DualSetpoint,
  BreakRoom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  BreakRoom,  !- Zone Name 
  BreakRoom Equipment,  !- Zone Conditioning Equipment List Name 
  BreakRoom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  BreakRoom Air Node,  !- Zone Air Node Name 
  BreakRoom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  BreakRoom Inlet Nodes,  !- Name 
  BreakRoom Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  BreakRoom Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  BreakRoom Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type 
  BreakRoom Baseboard Heater,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  BreakRoom Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  BreakRoom Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrBreakRoom,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  BreakRoom,  !- Control Zone Name 
  BreakRoom Air Node,  !- Zone Node Name 
  BreakRoom Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_1:2:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

ZoneHVAC:Baseboard:Convective:Electric,
  BreakRoom Baseboard Heater,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Capacity 
  1.0;  !- Efficiency 

Zone,
  WestPerimeterSales,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  870.7430,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  WestPerimeterSales_ExtWall_South,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13_Ext-wall,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  31.2420,  0.0000,  0.0000,  !- X3, Y3, Z3 
  31.2420,  0.0000,  6.0960;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  WestPerimeterSales_Window,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_6.878_SHGC_0.25_VT_0.25,  !- Construction Name 
  WestPerimeterSales_ExtWall_South,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0508,  0.0000,  2.4547,  !- X1, Y1, Z1 
  0.0508,  0.0000,  1.1000,  !- X2, Y2, Z2 
  31.1912,  0.0000,  1.1000,  !- X3, Y3, Z3 
  31.1912,  0.0000,  2.4547;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_ExtWall_West,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13_Ext-wall,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  4.5720,  6.0960,  !- X1, Y1, Z1 
  0.0000,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_IntWall_Vestibule,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Vestibule_IntWall_WestPerimeterSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  31.2420,  0.0000,  6.0960,  !- X1, Y1, Z1 
  31.2420,  0.0000,  0.0000,  !- X2, Y2, Z2 
  31.2420,  4.5720,  0.0000,  !- X3, Y3, Z3 
  31.2420,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  31.2420,  4.5720,  0.0000,  !- X1, Y1, Z1 
  31.2420,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  AIR-WALL,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_WestPerimeterSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  31.2420,  4.5720,  6.0960,  !- X1, Y1, Z1 
  31.2420,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  4.5720,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  31.2420,  0.0000,  6.0960,  !- X1, Y1, Z1 
  31.2420,  4.5720,  6.0960,  !- X2, Y2, Z2 
  0.0000,  4.5720,  6.0960,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  WestPerimeterSales Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  285.6768;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  WestPerimeterSales_Infiltration,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:WestPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  WestPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  WestPerimeterSales People,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  9.2274,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:WestPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  WestPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  9.2274;  !- Quantity 

Lights,
  WestPerimeterSales_Lights,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  5150.7536,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.4200,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:WestPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  WestPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  WestPerimeterSales_PlugMisc_Equip,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  615.6336,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:WestPerimeterSales:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  WestPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.6156;  !- Quantity 

!***** Space Conditioning For Zone: WestPerimeterSales *****

Sizing:Zone,
  WestPerimeterSales,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.119796300794016,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  WestPerimeterSales Thermostat,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  WestPerimeterSales DualSPSched;  !- Control 1 Name 

ZoneControl:Humidistat,
  WestPerimeterSales Humidistat,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name 
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name 

ThermostatSetpoint:DualSetpoint,
  WestPerimeterSales DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  WestPerimeterSales,  !- Zone Name 
  WestPerimeterSales Equipment,  !- Zone Conditioning Equipment List Name 
  WestPerimeterSales Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  WestPerimeterSales Air Node,  !- Zone Air Node Name 
  WestPerimeterSales Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  WestPerimeterSales Inlet Nodes,  !- Name 
  WestPerimeterSales Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  WestPerimeterSales Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  WestPerimeterSales Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type 
  WestPerimeterSales Baseboard Heater,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  WestPerimeterSales Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  WestPerimeterSales Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrWestPerimeterSales,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  WestPerimeterSales,  !- Control Zone Name 
  WestPerimeterSales Air Node,  !- Zone Node Name 
  WestPerimeterSales Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_1:3:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

ZoneHVAC:Baseboard:Convective:Electric,
  WestPerimeterSales Baseboard Heater,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Capacity 
  1.0;  !- Efficiency 

Zone,
  Corridor,  !- Name 
  0.0000,  !- Direction of Relative North 
  30.4800,  !- X Origin 
  43.8912,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  339.8022,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Corridor_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -30.4800,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -30.4800,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_Restroom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Restroom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.0480,  1.8288,  6.0960,  !- X1, Y1, Z1 
  -3.0480,  1.8288,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  1.8288,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  1.8288,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_MeetingRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MeetingRoom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  1.8288,  6.0960,  !- X1, Y1, Z1 
  -18.2880,  1.8288,  0.0000,  !- X2, Y2, Z2 
  -25.9080,  1.8288,  0.0000,  !- X3, Y3, Z3 
  -25.9080,  1.8288,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  Corridor,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  1.8288,  6.0960,  !- X2, Y2, Z2 
  -30.4800,  1.8288,  6.0960,  !- X3, Y3, Z3 
  -30.4800,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_Office,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Office_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -25.9080,  1.8288,  6.0960,  !- X1, Y1, Z1 
  -25.9080,  1.8288,  0.0000,  !- X2, Y2, Z2 
  -30.4800,  1.8288,  0.0000,  !- X3, Y3, Z3 
  -30.4800,  1.8288,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_ExtWall_West,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13_Ext-wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -30.4800,  1.8288,  6.0960,  !- X1, Y1, Z1 
  -30.4800,  1.8288,  0.0000,  !- X2, Y2, Z2 
  -30.4800,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -30.4800,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_MechanicalRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MechanicalRoom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  1.8288,  6.0960,  !- X1, Y1, Z1 
  0.0000,  1.8288,  0.0000,  !- X2, Y2, Z2 
  -3.0480,  1.8288,  0.0000,  !- X3, Y3, Z3 
  -3.0480,  1.8288,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  Corridor,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  1.8288,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -30.4800,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -30.4800,  1.8288,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_StockRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  StockRoom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  1.8288,  0.0000,  !- X3, Y3, Z3 
  0.0000,  1.8288,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_BreakRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  BreakRoom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -10.6680,  1.8288,  6.0960,  !- X1, Y1, Z1 
  -10.6680,  1.8288,  0.0000,  !- X2, Y2, Z2 
  -18.2880,  1.8288,  0.0000,  !- X3, Y3, Z3 
  -18.2880,  1.8288,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  Corridor Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Corridor,  !- Zone Name 
  111.4836;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Corridor_Infiltration,  !- Name 
  Corridor,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:Corridor,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Corridor,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

Lights,
  Corridor_Lights,  !- Name 
  Corridor,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  299.8910,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:Corridor,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  Corridor,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

!***** Space Conditioning For Zone: Corridor *****

Sizing:Zone,
  Corridor,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01700125632,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  Corridor Thermostat,  !- Name 
  Corridor,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Corridor DualSPSched;  !- Control 1 Name 

ZoneControl:Humidistat,
  Corridor Humidistat,  !- Name 
  Corridor,  !- Zone Name 
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name 
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name 

ThermostatSetpoint:DualSetpoint,
  Corridor DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Corridor,  !- Zone Name 
  Corridor Equipment,  !- Zone Conditioning Equipment List Name 
  Corridor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Corridor Air Node,  !- Zone Air Node Name 
  Corridor Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Corridor Inlet Nodes,  !- Name 
  Corridor Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Corridor Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Corridor Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type 
  Corridor Baseboard Heater,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  Corridor Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corridor Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrCorridor,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Corridor,  !- Control Zone Name 
  Corridor Air Node,  !- Zone Node Name 
  Corridor Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_1:4:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

ZoneHVAC:Baseboard:Convective:Electric,
  Corridor Baseboard Heater,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Capacity 
  1.0;  !- Efficiency 

Zone,
  EastPerimeterSales,  !- Name 
  0.0000,  !- Direction of Relative North 
  37.3380,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  870.7430,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  EastPerimeterSales_IntWall_Vestibule,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Vestibule_IntWall_EastPerimeterSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  4.5720,  6.0960,  !- X1, Y1, Z1 
  0.0000,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  31.2420,  0.0000,  6.0960,  !- X1, Y1, Z1 
  31.2420,  4.5720,  6.0960,  !- X2, Y2, Z2 
  0.0000,  4.5720,  6.0960,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  AIR-WALL,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_EastPerimeterSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  31.2420,  4.5720,  6.0960,  !- X1, Y1, Z1 
  31.2420,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  4.5720,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_ExtWall_East,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13_Ext-wall,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  31.2420,  0.0000,  6.0960,  !- X1, Y1, Z1 
  31.2420,  0.0000,  0.0000,  !- X2, Y2, Z2 
  31.2420,  4.5720,  0.0000,  !- X3, Y3, Z3 
  31.2420,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_ExtWall_South,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13_Ext-wall,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  31.2420,  0.0000,  0.0000,  !- X3, Y3, Z3 
  31.2420,  0.0000,  6.0960;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  EastPerimeterSales_Window,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_6.878_SHGC_0.25_VT_0.25,  !- Construction Name 
  EastPerimeterSales_ExtWall_South,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0508,  0.0000,  2.4547,  !- X1, Y1, Z1 
  0.0508,  0.0000,  1.1000,  !- X2, Y2, Z2 
  31.1912,  0.0000,  1.1000,  !- X3, Y3, Z3 
  31.1912,  0.0000,  2.4547;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  31.2420,  4.5720,  0.0000,  !- X1, Y1, Z1 
  31.2420,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  0.0000;  !- X4, Y4, Z4 

InternalMass,
  EastPerimeterSales Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  285.6768;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  EastPerimeterSales_Infiltration,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:EastPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  EastPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  EastPerimeterSales People,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  9.2274,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:EastPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  EastPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  9.2274;  !- Quantity 

Lights,
  EastPerimeterSales_Lights,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  5150.7536,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.4200,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:EastPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  EastPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  EastPerimeterSales_PlugMisc_Equip,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  615.6336,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:EastPerimeterSales:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  EastPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.6156;  !- Quantity 

!***** Space Conditioning For Zone: EastPerimeterSales *****

Sizing:Zone,
  EastPerimeterSales,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.119796300794016,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  EastPerimeterSales Thermostat,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  EastPerimeterSales DualSPSched;  !- Control 1 Name 

ZoneControl:Humidistat,
  EastPerimeterSales Humidistat,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name 
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name 

ThermostatSetpoint:DualSetpoint,
  EastPerimeterSales DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  EastPerimeterSales,  !- Zone Name 
  EastPerimeterSales Equipment,  !- Zone Conditioning Equipment List Name 
  EastPerimeterSales Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  EastPerimeterSales Air Node,  !- Zone Air Node Name 
  EastPerimeterSales Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  EastPerimeterSales Inlet Nodes,  !- Name 
  EastPerimeterSales Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  EastPerimeterSales Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  EastPerimeterSales Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type 
  EastPerimeterSales Baseboard Heater,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  EastPerimeterSales Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  EastPerimeterSales Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrEastPerimeterSales,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  EastPerimeterSales,  !- Control Zone Name 
  EastPerimeterSales Air Node,  !- Zone Node Name 
  EastPerimeterSales Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_1:5:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

ZoneHVAC:Baseboard:Convective:Electric,
  EastPerimeterSales Baseboard Heater,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Capacity 
  1.0;  !- Efficiency 

Zone,
  Vestibule,  !- Name 
  0.0000,  !- Direction of Relative North 
  31.2420,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  169.9011,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Vestibule_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_Vestibule,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  4.5720,  6.0960,  !- X1, Y1, Z1 
  6.0960,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  4.5720,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_ExtWall_South,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13_Ext-wall,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  6.0960,  0.0000,  0.0000,  !- X3, Y3, Z3 
  6.0960,  0.0000,  6.0960;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Vestibule_Window,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_6.878_SHGC_0.25_VT_0.25,  !- Construction Name 
  Vestibule_ExtWall_South,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0508,  0.0000,  2.4547,  !- X1, Y1, Z1 
  0.0508,  0.0000,  1.1000,  !- X2, Y2, Z2 
  6.0452,  0.0000,  1.1000,  !- X3, Y3, Z3 
  6.0452,  0.0000,  2.4547;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  0.0000,  6.0960,  !- X1, Y1, Z1 
  6.0960,  4.5720,  6.0960,  !- X2, Y2, Z2 
  0.0000,  4.5720,  6.0960,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_IntWall_WestPerimeterSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  WestPerimeterSales_IntWall_Vestibule,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  4.5720,  6.0960,  !- X1, Y1, Z1 
  0.0000,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_IntWall_EastPerimeterSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  EastPerimeterSales_IntWall_Vestibule,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  0.0000,  6.0960,  !- X1, Y1, Z1 
  6.0960,  0.0000,  0.0000,  !- X2, Y2, Z2 
  6.0960,  4.5720,  0.0000,  !- X3, Y3, Z3 
  6.0960,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  4.5720,  0.0000,  !- X1, Y1, Z1 
  6.0960,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  0.0000;  !- X4, Y4, Z4 

InternalMass,
  Vestibule Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Vestibule,  !- Zone Name 
  55.7418;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Vestibule_Infiltration,  !- Name 
  Vestibule,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:Vestibule,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Vestibule,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  Vestibule People,  !- Name 
  Vestibule,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  1.8005,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:Vestibule,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Vestibule,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.8005;  !- Quantity 

Lights,
  Vestibule_Lights,  !- Name 
  Vestibule,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  149.9455,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:Vestibule,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  Vestibule,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

!***** Space Conditioning For Zone: Vestibule *****

Sizing:Zone,
  Vestibule,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.023374887959808,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  Vestibule Thermostat,  !- Name 
  Vestibule,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Vestibule DualSPSched;  !- Control 1 Name 

ZoneControl:Humidistat,
  Vestibule Humidistat,  !- Name 
  Vestibule,  !- Zone Name 
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name 
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name 

ThermostatSetpoint:DualSetpoint,
  Vestibule DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Vestibule,  !- Zone Name 
  Vestibule Equipment,  !- Zone Conditioning Equipment List Name 
  Vestibule Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Vestibule Air Node,  !- Zone Air Node Name 
  Vestibule Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Vestibule Inlet Nodes,  !- Name 
  Vestibule Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Vestibule Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Vestibule Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type 
  Vestibule Baseboard Heater,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  Vestibule Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Vestibule Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrVestibule,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Vestibule,  !- Control Zone Name 
  Vestibule Air Node,  !- Zone Node Name 
  Vestibule Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_1:6:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

ZoneHVAC:Baseboard:Convective:Electric,
  Vestibule Baseboard Heater,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Capacity 
  1.0;  !- Efficiency 

Zone,
  StockRoom,  !- Name 
  0.0000,  !- Direction of Relative North 
  68.5800,  !- X Origin 
  43.8912,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  2548.5162,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  StockRoom_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_StockRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -38.1000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -38.1000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  10.9728,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -38.1000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -38.1000,  10.9728,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13_Ext-wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  10.9728,  6.0960,  !- X1, Y1, Z1 
  0.0000,  10.9728,  0.0000,  !- X2, Y2, Z2 
  -38.1000,  10.9728,  0.0000,  !- X3, Y3, Z3 
  -38.1000,  10.9728,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_StockRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -38.1000,  1.8288,  6.0960,  !- X1, Y1, Z1 
  -38.1000,  1.8288,  0.0000,  !- X2, Y2, Z2 
  -38.1000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -38.1000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_IntWall_MechanicalRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MechanicalRoom_IntWall_StockRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -38.1000,  10.9728,  6.0960,  !- X1, Y1, Z1 
  -38.1000,  10.9728,  0.0000,  !- X2, Y2, Z2 
  -38.1000,  1.8288,  0.0000,  !- X3, Y3, Z3 
  -38.1000,  1.8288,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_ExtWall_East,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13_Ext-wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  10.9728,  0.0000,  !- X3, Y3, Z3 
  0.0000,  10.9728,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  10.9728,  6.0960,  !- X2, Y2, Z2 
  -38.1000,  10.9728,  6.0960,  !- X3, Y3, Z3 
  -38.1000,  0.0000,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  StockRoom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  StockRoom,  !- Zone Name 
  836.1274;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  StockRoom_Infiltration,  !- Name 
  StockRoom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:StockRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  StockRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  StockRoom People,  !- Name 
  StockRoom,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  14.9667,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:StockRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  StockRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  14.9667;  !- Quantity 

Lights,
  StockRoom_Lights,  !- Name 
  StockRoom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  3599.5283,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.4200,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:StockRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  StockRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  StockRoom_PlugMisc_Equip,  !- Name 
  StockRoom,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  3373.7739,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:StockRoom:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  StockRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  3.3738;  !- Quantity 

!***** Space Conditioning For Zone: StockRoom *****

Sizing:Zone,
  StockRoom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.2550188448,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  StockRoom Thermostat,  !- Name 
  StockRoom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  StockRoom DualSPSched;  !- Control 1 Name 

ZoneControl:Humidistat,
  StockRoom Humidistat,  !- Name 
  StockRoom,  !- Zone Name 
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name 
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name 

ThermostatSetpoint:DualSetpoint,
  StockRoom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  StockRoom,  !- Zone Name 
  StockRoom Equipment,  !- Zone Conditioning Equipment List Name 
  StockRoom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  StockRoom Air Node,  !- Zone Air Node Name 
  StockRoom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  StockRoom Inlet Nodes,  !- Name 
  StockRoom Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  StockRoom Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  StockRoom Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type 
  StockRoom Baseboard Heater,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  StockRoom Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  StockRoom Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrStockRoom,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  StockRoom,  !- Control Zone Name 
  StockRoom Air Node,  !- Zone Node Name 
  StockRoom Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_1:7:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

ZoneHVAC:Baseboard:Convective:Electric,
  StockRoom Baseboard Heater,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Capacity 
  1.0;  !- Efficiency 

Zone,
  MainSales,  !- Name 
  0.0000,  !- Direction of Relative North 
  68.5800,  !- X Origin 
  4.5720,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  16437.9294,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  MainSales_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -38.1000,  39.3192,  6.0960,  !- X1, Y1, Z1 
  -38.1000,  39.3192,  0.0000,  !- X2, Y2, Z2 
  -68.5800,  39.3192,  0.0000,  !- X3, Y3, Z3 
  -68.5800,  39.3192,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_WestPerimeterSales,  !- Name 
  Wall,  !- Surface Type 
  AIR-WALL,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  WestPerimeterSales_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -68.5800,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -68.5800,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -37.3380,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -37.3380,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_EastPerimeterSales,  !- Name 
  Wall,  !- Surface Type 
  AIR-WALL,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  EastPerimeterSales_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -31.2420,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -31.2420,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  MainSales,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  39.3192,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -68.5800,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -68.5800,  39.3192,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_ExtWall_East,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13_Ext-wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  39.3192,  0.0000,  !- X3, Y3, Z3 
  0.0000,  39.3192,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_ExtWall_West,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13_Ext-wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -68.5800,  39.3192,  6.0960,  !- X1, Y1, Z1 
  -68.5800,  39.3192,  0.0000,  !- X2, Y2, Z2 
  -68.5800,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -68.5800,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  MainSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  39.3192,  6.0960,  !- X2, Y2, Z2 
  -68.5800,  39.3192,  6.0960,  !- X3, Y3, Z3 
  -68.5800,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_Vestibule,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Vestibule_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -37.3380,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -37.3380,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -31.2420,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -31.2420,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_StockRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  StockRoom_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  39.3192,  6.0960,  !- X1, Y1, Z1 
  0.0000,  39.3192,  0.0000,  !- X2, Y2, Z2 
  -38.1000,  39.3192,  0.0000,  !- X3, Y3, Z3 
  -38.1000,  39.3192,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  MainSales Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  MainSales,  !- Zone Name 
  5393.0215;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  MainSales_Infiltration,  !- Name 
  MainSales,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:MainSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MainSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  MainSales People,  !- Name 
  MainSales,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  174.1946,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:MainSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MainSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  174.1946;  !- Quantity 

Lights,
  MainSales_Lights,  !- Name 
  MainSales,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  97236.1771,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.4200,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:MainSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  MainSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  MainSales_PlugMisc_Equip,  !- Name 
  MainSales,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  11621.9613,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:MainSales:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MainSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  11.6220;  !- Quantity 

!***** Space Conditioning For Zone: MainSales *****

Sizing:Zone,
  MainSales,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  2.26152041011142,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  MainSales Thermostat,  !- Name 
  MainSales,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MainSales DualSPSched;  !- Control 1 Name 

ZoneControl:Humidistat,
  MainSales Humidistat,  !- Name 
  MainSales,  !- Zone Name 
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name 
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name 

ThermostatSetpoint:DualSetpoint,
  MainSales DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  MainSales,  !- Zone Name 
  MainSales Equipment,  !- Zone Conditioning Equipment List Name 
  MainSales Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  MainSales Air Node,  !- Zone Air Node Name 
  MainSales Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  MainSales Inlet Nodes,  !- Name 
  MainSales Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  MainSales Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  MainSales Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type 
  MainSales Baseboard Heater,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  MainSales Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MainSales Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrMainSales,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  MainSales,  !- Control Zone Name 
  MainSales Air Node,  !- Zone Node Name 
  MainSales Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_1:8:8 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

ZoneHVAC:Baseboard:Convective:Electric,
  MainSales Baseboard Heater,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Capacity 
  1.0;  !- Efficiency 

Zone,
  MeetingRoom,  !- Name 
  0.0000,  !- Direction of Relative North 
  12.1920,  !- X Origin 
  45.7200,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  424.7527,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  MeetingRoom_IntWall_Office,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Office_IntWall_MeetingRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.6200,  9.1440,  6.0960,  !- X1, Y1, Z1 
  -7.6200,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_MeetingRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.6200,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -7.6200,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13_Ext-wall,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  9.1440,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_IntWall_BreakRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  BreakRoom_IntWall_MeetingRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  9.1440,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  6.0960,  !- X2, Y2, Z2 
  -7.6200,  9.1440,  6.0960,  !- X3, Y3, Z3 
  -7.6200,  0.0000,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  MeetingRoom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  139.3546;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  MeetingRoom_Infiltration,  !- Name 
  MeetingRoom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:MeetingRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MeetingRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  MeetingRoom People,  !- Name 
  MeetingRoom,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  37.5003,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:MeetingRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MeetingRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  37.5003;  !- Quantity 

Lights,
  MeetingRoom_Lights,  !- Name 
  MeetingRoom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  877.2370,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:MeetingRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  MeetingRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  MeetingRoom_PlugMisc_Equip,  !- Name 
  MeetingRoom,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  562.2956,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:MeetingRoom:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MeetingRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.5623;  !- Quantity 

!***** Space Conditioning For Zone: MeetingRoom *****

Sizing:Zone,
  MeetingRoom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.10975230694656,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  MeetingRoom Thermostat,  !- Name 
  MeetingRoom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MeetingRoom DualSPSched;  !- Control 1 Name 

ZoneControl:Humidistat,
  MeetingRoom Humidistat,  !- Name 
  MeetingRoom,  !- Zone Name 
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name 
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name 

ThermostatSetpoint:DualSetpoint,
  MeetingRoom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  MeetingRoom,  !- Zone Name 
  MeetingRoom Equipment,  !- Zone Conditioning Equipment List Name 
  MeetingRoom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  MeetingRoom Air Node,  !- Zone Air Node Name 
  MeetingRoom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  MeetingRoom Inlet Nodes,  !- Name 
  MeetingRoom Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  MeetingRoom Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  MeetingRoom Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type 
  MeetingRoom Baseboard Heater,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  MeetingRoom Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MeetingRoom Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrMeetingRoom,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  MeetingRoom,  !- Control Zone Name 
  MeetingRoom Air Node,  !- Zone Node Name 
  MeetingRoom Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_1:9:9 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

ZoneHVAC:Baseboard:Convective:Electric,
  MeetingRoom Baseboard Heater,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Capacity 
  1.0;  !- Efficiency 

Zone,
  Restroom,  !- Name 
  0.0000,  !- Direction of Relative North 
  27.4320,  !- X Origin 
  45.7200,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  424.7527,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Restroom_IntWall_BreakRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Restroom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  BreakRoom_IntWall_Restroom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.6200,  9.1440,  6.0960,  !- X1, Y1, Z1 
  -7.6200,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  Restroom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  9.1440,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  Restroom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  6.0960,  !- X2, Y2, Z2 
  -7.6200,  9.1440,  6.0960,  !- X3, Y3, Z3 
  -7.6200,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13_Ext-wall,  !- Construction Name 
  Restroom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  9.1440,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_IntWall_MechanicalRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Restroom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MechanicalRoom_IntWall_Restroom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Restroom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_Restroom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.6200,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -7.6200,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  Restroom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Restroom,  !- Zone Name 
  139.3546;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Restroom_Infiltration,  !- Name 
  Restroom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:Restroom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Restroom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  Restroom People,  !- Name 
  Restroom,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  4.5012,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:Restroom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Restroom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  4.5012;  !- Quantity 

Lights,
  Restroom_Lights,  !- Name 
  Restroom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  675.1728,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:Restroom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  Restroom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  Restroom_PlugMisc_Equip,  !- Name 
  Restroom,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  75.2515,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:Restroom:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Restroom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0753;  !- Quantity 

!***** Space Conditioning For Zone: Restroom *****

Sizing:Zone,
  Restroom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05843721989952,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  Restroom Thermostat,  !- Name 
  Restroom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Restroom DualSPSched;  !- Control 1 Name 

ZoneControl:Humidistat,
  Restroom Humidistat,  !- Name 
  Restroom,  !- Zone Name 
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name 
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name 

ThermostatSetpoint:DualSetpoint,
  Restroom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Restroom,  !- Zone Name 
  Restroom Equipment,  !- Zone Conditioning Equipment List Name 
  Restroom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Restroom Air Node,  !- Zone Air Node Name 
  Restroom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Restroom Inlet Nodes,  !- Name 
  Restroom Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Restroom Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Restroom Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type 
  Restroom Baseboard Heater,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  Restroom Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Restroom Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrRestroom,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Restroom,  !- Control Zone Name 
  Restroom Air Node,  !- Zone Node Name 
  Restroom Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_1:10:10 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

ZoneHVAC:Baseboard:Convective:Electric,
  Restroom Baseboard Heater,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Capacity 
  1.0;  !- Efficiency 

!***** Process Loads For Zone: Restroom *****

WaterUse:Connections,
  Restroom Water Equipment,  !- Name 
  Restroom Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Restroom Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Restroom Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Restroom Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  1.89277777777778E-5,  !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Restroom Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Restroom Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Restroom,  !- Zone Name 
  Restroom Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Restroom Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Restroom Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Restroom Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Restroom Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  40;  !- Field 4 

Schedule:Compact,
  Restroom Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  MechanicalRoom,  !- Name 
  0.0000,  !- Direction of Relative North 
  30.4800,  !- X Origin 
  45.7200,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  169.9011,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  MechanicalRoom_IntWall_StockRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  StockRoom_IntWall_MechanicalRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -3.0480,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -3.0480,  9.1440,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-15 ci_Roof,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  6.0960,  !- X2, Y2, Z2 
  -3.0480,  9.1440,  6.0960,  !- X3, Y3, Z3 
  -3.0480,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_MechanicalRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.0480,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -3.0480,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13_Ext-wall,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -3.0480,  9.1440,  0.0000,  !- X3, Y3, Z3 
  -3.0480,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_IntWall_Restroom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Restroom_IntWall_MechanicalRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.0480,  9.1440,  6.0960,  !- X1, Y1, Z1 
  -3.0480,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -3.0480,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -3.0480,  0.0000,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  MechanicalRoom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  55.7418;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  MechanicalRoom_Infiltration,  !- Name 
  MechanicalRoom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:MechanicalRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MechanicalRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

Lights,
  MechanicalRoom_Lights,  !- Name 
  MechanicalRoom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  450.1152,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:MechanicalRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  MechanicalRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

!***** Space Conditioning For Zone: MechanicalRoom *****

Sizing:Zone,
  MechanicalRoom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.00850062816,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  MechanicalRoom Thermostat,  !- Name 
  MechanicalRoom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MechanicalRoom DualSPSched;  !- Control 1 Name 

ZoneControl:Humidistat,
  MechanicalRoom Humidistat,  !- Name 
  MechanicalRoom,  !- Zone Name 
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name 
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name 

ThermostatSetpoint:DualSetpoint,
  MechanicalRoom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  MechanicalRoom,  !- Zone Name 
  MechanicalRoom Equipment,  !- Zone Conditioning Equipment List Name 
  MechanicalRoom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  MechanicalRoom Air Node,  !- Zone Air Node Name 
  MechanicalRoom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  MechanicalRoom Inlet Nodes,  !- Name 
  MechanicalRoom Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  MechanicalRoom Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  MechanicalRoom Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type 
  MechanicalRoom Baseboard Heater,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  MechanicalRoom Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MechanicalRoom Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrMechanicalRoom,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  MechanicalRoom,  !- Control Zone Name 
  MechanicalRoom Air Node,  !- Zone Node Name 
  MechanicalRoom Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ-AC_1:11:11 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

ZoneHVAC:Baseboard:Convective:Electric,
  MechanicalRoom Baseboard Heater,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Capacity 
  1.0;  !- Efficiency 

!***** Air Loop: PSZ-AC_1:1:1 *****

AirLoopHVAC,
  PSZ-AC_1:1:1,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:1:1 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_1:1:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_1:1:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_1:1:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_1:1:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

Sizing:System,
  PSZ-AC_1:1:1,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  PSZ-AC_1:1:1 Air Loop Branches,  !- Name 
  PSZ-AC_1:1:1 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_1:1:1 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_1:1:1_OA,  !- Component 1 Name 
  PSZ-AC_1:1:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_1:1:1_OA-PSZ-AC_1:1:1_Unitary_PackageNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type 
  PSZ-AC_1:1:1_Unitary_Package,  !- Component 2 Name 
  PSZ-AC_1:1:1_OA-PSZ-AC_1:1:1_Unitary_PackageNode,  !- Component 2 Inlet Node Name 
  PSZ-AC_1:1:1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_1:1:1_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ-AC_1:1:1_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:1:1_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_1:1:1_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:1:1_OA,  !- Name 
  PSZ-AC_1:1:1_OA_Controllers,  !- Controller List Name 
  PSZ-AC_1:1:1_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_1:1:1_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_1:1:1_OANode List,  !- Name 
  PSZ-AC_1:1:1_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_1:1:1_OAMixing Box,  !- Name 
  PSZ-AC_1:1:1_OA-PSZ-AC_1:1:1_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:1:1_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ-AC_1:1:1_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ-AC_1:1:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PSZ-AC_1:1:1_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_1:1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:1:1_OA-PSZ-AC_1:1:1_Unitary_PackageNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:1:1_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name 
  PSZ-AC_1:1:1_OA-PSZ-AC_1:1:1_Unitary_PackageNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_1:1:1_OA_Controller,  !- Name 
  PSZ-AC_1:1:1_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ-AC_1:1:1 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_1:1:1_OA-PSZ-AC_1:1:1_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:1:1_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_1:1:1_Unitary_Package,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_1:1:1_OA-PSZ-AC_1:1:1_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name 
  PSZ-AC_1:1:1 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name 
  MinOA_Sched,  !- Supply Air Fan Operating Mode Schedule Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  Office,  !- Controlling Zone or Thermostat Location 
  Fan:OnOff,  !- Supply Fan Object Type 
  PSZ-AC_1:1:1_Unitary_Package_fan,  !- Supply Fan Name 
  BlowThrough,  !- Fan Placement 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  PSZ-AC_1:1:1_Unitary_Package_HeatCoil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_1:1:1_Unitary_Package_CoolCoil,  !- Cooling Coil Name 
  CoolReheat,  !- Dehumidification Control Type 
  Coil:Heating:Desuperheater,  !- Reheat Coil Object Type 
  PSZ-AC_1:1:1_Unitary_Package_ReheatCoil;  !- Reheat Coil Name 

Fan:OnOff,
  PSZ-AC_1:1:1_Unitary_Package_fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.36,  !- Fan Efficiency 
  675,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency 
  1.0,  !- Motor in Airstream Fraction 
  PSZ-AC_1:1:1_OA-PSZ-AC_1:1:1_Unitary_PackageNode,  !- Air Inlet Node Name 
  PSZ-AC_1:1:1_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Unitary Fans;  !- End-Use Subcategory 

Coil:Heating:Gas,
  PSZ-AC_1:1:1_Unitary_Package_HeatCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency 
  AUTOSIZE,  !- Nominal Capacity 
  PSZ-AC_1:1:1_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:1:1_Unitary_PackageReheatCoil air inlet;  !- Air Outlet Node Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:1:1_Unitary_Package_CoolCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio 
  3.69,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_1:1:1_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:1:1_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name 
  PSZ-AC_1:1:1_Unitary_Package_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_1:1:1_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_1:1:1_Unitary_Package_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_1:1:1_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_1:1:1_Unitary_Package_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_1:1:1_Unitary_Package_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_1:1:1_Unitary_Package_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_1:1:1_Unitary_Package_ClgCapFuncTempCurve,  !- Name 
  0.766956,  !- Coefficient1 Constant 
  0.0107756,  !- Coefficient2 x 
  -0.0000414703,  !- Coefficient3 x**2 
  0.00134961,  !- Coefficient4 y 
  -0.000261144,  !- Coefficient5 y**2 
  0.000457488,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:1:1_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_1:1:1_Unitary_Package_ClgEirFuncTempCurve,  !- Name 
  0.297145,  !- Coefficient1 Constant 
  0.0430933,  !- Coefficient2 x 
  -0.000748766,  !- Coefficient3 x**2 
  0.00597727,  !- Coefficient4 y 
  0.000482112,  !- Coefficient5 y**2 
  -0.000956448,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:1:1_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Name 
  1.156,  !- Coefficient1 Constant 
  -0.1816,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_1:1:1_Unitary_Package_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Desuperheater,
  PSZ-AC_1:1:1_Unitary_Package_ReheatCoil,  !- Name 
  ALWAYS_ON,  !- Available Schedule Name 
  0.3,  !- Heat Reclaim Recovery Efficiency 
  PSZ-AC_1:1:1_Unitary_PackageReheatCoil air inlet,  !- Air Inlet Node name 
  PSZ-AC_1:1:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Heating Source Type 
  PSZ-AC_1:1:1_Unitary_Package_CoolCoil,  !- Heating Source Name 
  ,  !- Coil Temperature Setpoint Node Name 
  0.0;  !- Parasitic Electric Load {W}

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:1:1 Supply Path,  !- Name 
  PSZ-AC_1:1:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_1:1:1 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:1:1 Supply Air Splitter,  !- Name 
  PSZ-AC_1:1:1 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Office Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:1:1 Return Air Path,  !- Name 
  PSZ-AC_1:1:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_1:1:1 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:1:1 Return Air Mixer,  !- Name 
  PSZ-AC_1:1:1 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Office Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: PSZ-AC_1:2:2 *****

AirLoopHVAC,
  PSZ-AC_1:2:2,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:2:2 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_1:2:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_1:2:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_1:2:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_1:2:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

Sizing:System,
  PSZ-AC_1:2:2,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  PSZ-AC_1:2:2 Air Loop Branches,  !- Name 
  PSZ-AC_1:2:2 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_1:2:2 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_1:2:2_OA,  !- Component 1 Name 
  PSZ-AC_1:2:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_1:2:2_OA-PSZ-AC_1:2:2_Unitary_PackageNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type 
  PSZ-AC_1:2:2_Unitary_Package,  !- Component 2 Name 
  PSZ-AC_1:2:2_OA-PSZ-AC_1:2:2_Unitary_PackageNode,  !- Component 2 Inlet Node Name 
  PSZ-AC_1:2:2 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_1:2:2_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ-AC_1:2:2_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:2:2_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_1:2:2_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:2:2_OA,  !- Name 
  PSZ-AC_1:2:2_OA_Controllers,  !- Controller List Name 
  PSZ-AC_1:2:2_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_1:2:2_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_1:2:2_OANode List,  !- Name 
  PSZ-AC_1:2:2_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_1:2:2_OAMixing Box,  !- Name 
  PSZ-AC_1:2:2_OA-PSZ-AC_1:2:2_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:2:2_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ-AC_1:2:2_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ-AC_1:2:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PSZ-AC_1:2:2_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_1:2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:2:2_OA-PSZ-AC_1:2:2_Unitary_PackageNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:2:2_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name 
  PSZ-AC_1:2:2_OA-PSZ-AC_1:2:2_Unitary_PackageNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_1:2:2_OA_Controller,  !- Name 
  PSZ-AC_1:2:2_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ-AC_1:2:2 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_1:2:2_OA-PSZ-AC_1:2:2_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:2:2_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_1:2:2_Unitary_Package,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_1:2:2_OA-PSZ-AC_1:2:2_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name 
  PSZ-AC_1:2:2 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name 
  MinOA_Sched,  !- Supply Air Fan Operating Mode Schedule Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  BreakRoom,  !- Controlling Zone or Thermostat Location 
  Fan:OnOff,  !- Supply Fan Object Type 
  PSZ-AC_1:2:2_Unitary_Package_fan,  !- Supply Fan Name 
  BlowThrough,  !- Fan Placement 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  PSZ-AC_1:2:2_Unitary_Package_HeatCoil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_1:2:2_Unitary_Package_CoolCoil,  !- Cooling Coil Name 
  CoolReheat,  !- Dehumidification Control Type 
  Coil:Heating:Desuperheater,  !- Reheat Coil Object Type 
  PSZ-AC_1:2:2_Unitary_Package_ReheatCoil;  !- Reheat Coil Name 

Fan:OnOff,
  PSZ-AC_1:2:2_Unitary_Package_fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.36,  !- Fan Efficiency 
  675,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency 
  1.0,  !- Motor in Airstream Fraction 
  PSZ-AC_1:2:2_OA-PSZ-AC_1:2:2_Unitary_PackageNode,  !- Air Inlet Node Name 
  PSZ-AC_1:2:2_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Unitary Fans;  !- End-Use Subcategory 

Coil:Heating:Gas,
  PSZ-AC_1:2:2_Unitary_Package_HeatCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency 
  AUTOSIZE,  !- Nominal Capacity 
  PSZ-AC_1:2:2_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:2:2_Unitary_PackageReheatCoil air inlet;  !- Air Outlet Node Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:2:2_Unitary_Package_CoolCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio 
  3.69,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_1:2:2_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:2:2_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name 
  PSZ-AC_1:2:2_Unitary_Package_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_1:2:2_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_1:2:2_Unitary_Package_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_1:2:2_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_1:2:2_Unitary_Package_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_1:2:2_Unitary_Package_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_1:2:2_Unitary_Package_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_1:2:2_Unitary_Package_ClgCapFuncTempCurve,  !- Name 
  0.766956,  !- Coefficient1 Constant 
  0.0107756,  !- Coefficient2 x 
  -0.0000414703,  !- Coefficient3 x**2 
  0.00134961,  !- Coefficient4 y 
  -0.000261144,  !- Coefficient5 y**2 
  0.000457488,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:2:2_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_1:2:2_Unitary_Package_ClgEirFuncTempCurve,  !- Name 
  0.297145,  !- Coefficient1 Constant 
  0.0430933,  !- Coefficient2 x 
  -0.000748766,  !- Coefficient3 x**2 
  0.00597727,  !- Coefficient4 y 
  0.000482112,  !- Coefficient5 y**2 
  -0.000956448,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:2:2_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Name 
  1.156,  !- Coefficient1 Constant 
  -0.1816,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_1:2:2_Unitary_Package_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Desuperheater,
  PSZ-AC_1:2:2_Unitary_Package_ReheatCoil,  !- Name 
  ALWAYS_ON,  !- Available Schedule Name 
  0.3,  !- Heat Reclaim Recovery Efficiency 
  PSZ-AC_1:2:2_Unitary_PackageReheatCoil air inlet,  !- Air Inlet Node name 
  PSZ-AC_1:2:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Heating Source Type 
  PSZ-AC_1:2:2_Unitary_Package_CoolCoil,  !- Heating Source Name 
  ,  !- Coil Temperature Setpoint Node Name 
  0.0;  !- Parasitic Electric Load {W}

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:2:2 Supply Path,  !- Name 
  PSZ-AC_1:2:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_1:2:2 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:2:2 Supply Air Splitter,  !- Name 
  PSZ-AC_1:2:2 Zone Equipment Inlet Node,  !- Inlet Node Name 
  BreakRoom Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:2:2 Return Air Path,  !- Name 
  PSZ-AC_1:2:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_1:2:2 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:2:2 Return Air Mixer,  !- Name 
  PSZ-AC_1:2:2 Zone Equipment Outlet Node,  !- Outlet Node Name 
  BreakRoom Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: PSZ-AC_1:3:3 *****

AirLoopHVAC,
  PSZ-AC_1:3:3,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:3:3 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_1:3:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_1:3:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_1:3:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_1:3:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

Sizing:System,
  PSZ-AC_1:3:3,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  PSZ-AC_1:3:3 Air Loop Branches,  !- Name 
  PSZ-AC_1:3:3 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_1:3:3 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_1:3:3_OA,  !- Component 1 Name 
  PSZ-AC_1:3:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_1:3:3_OA-PSZ-AC_1:3:3_Unitary_PackageNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type 
  PSZ-AC_1:3:3_Unitary_Package,  !- Component 2 Name 
  PSZ-AC_1:3:3_OA-PSZ-AC_1:3:3_Unitary_PackageNode,  !- Component 2 Inlet Node Name 
  PSZ-AC_1:3:3 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_1:3:3_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ-AC_1:3:3_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:3:3_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_1:3:3_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:3:3_OA,  !- Name 
  PSZ-AC_1:3:3_OA_Controllers,  !- Controller List Name 
  PSZ-AC_1:3:3_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_1:3:3_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_1:3:3_OANode List,  !- Name 
  PSZ-AC_1:3:3_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_1:3:3_OAMixing Box,  !- Name 
  PSZ-AC_1:3:3_OA-PSZ-AC_1:3:3_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:3:3_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ-AC_1:3:3_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ-AC_1:3:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PSZ-AC_1:3:3_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_1:3:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:3:3_OA-PSZ-AC_1:3:3_Unitary_PackageNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:3:3_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name 
  PSZ-AC_1:3:3_OA-PSZ-AC_1:3:3_Unitary_PackageNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_1:3:3_OA_Controller,  !- Name 
  PSZ-AC_1:3:3_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ-AC_1:3:3 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_1:3:3_OA-PSZ-AC_1:3:3_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:3:3_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_1:3:3_Unitary_Package,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_1:3:3_OA-PSZ-AC_1:3:3_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name 
  PSZ-AC_1:3:3 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name 
  MinOA_Sched,  !- Supply Air Fan Operating Mode Schedule Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  WestPerimeterSales,  !- Controlling Zone or Thermostat Location 
  Fan:OnOff,  !- Supply Fan Object Type 
  PSZ-AC_1:3:3_Unitary_Package_fan,  !- Supply Fan Name 
  BlowThrough,  !- Fan Placement 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  PSZ-AC_1:3:3_Unitary_Package_HeatCoil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_1:3:3_Unitary_Package_CoolCoil,  !- Cooling Coil Name 
  CoolReheat,  !- Dehumidification Control Type 
  Coil:Heating:Desuperheater,  !- Reheat Coil Object Type 
  PSZ-AC_1:3:3_Unitary_Package_ReheatCoil;  !- Reheat Coil Name 

Fan:OnOff,
  PSZ-AC_1:3:3_Unitary_Package_fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.36,  !- Fan Efficiency 
  675,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency 
  1.0,  !- Motor in Airstream Fraction 
  PSZ-AC_1:3:3_OA-PSZ-AC_1:3:3_Unitary_PackageNode,  !- Air Inlet Node Name 
  PSZ-AC_1:3:3_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Unitary Fans;  !- End-Use Subcategory 

Coil:Heating:Gas,
  PSZ-AC_1:3:3_Unitary_Package_HeatCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency 
  AUTOSIZE,  !- Nominal Capacity 
  PSZ-AC_1:3:3_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:3:3_Unitary_PackageReheatCoil air inlet;  !- Air Outlet Node Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:3:3_Unitary_Package_CoolCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio 
  3.69,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_1:3:3_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:3:3_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name 
  PSZ-AC_1:3:3_Unitary_Package_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_1:3:3_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_1:3:3_Unitary_Package_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_1:3:3_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_1:3:3_Unitary_Package_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_1:3:3_Unitary_Package_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_1:3:3_Unitary_Package_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_1:3:3_Unitary_Package_ClgCapFuncTempCurve,  !- Name 
  0.766956,  !- Coefficient1 Constant 
  0.0107756,  !- Coefficient2 x 
  -0.0000414703,  !- Coefficient3 x**2 
  0.00134961,  !- Coefficient4 y 
  -0.000261144,  !- Coefficient5 y**2 
  0.000457488,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:3:3_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_1:3:3_Unitary_Package_ClgEirFuncTempCurve,  !- Name 
  0.297145,  !- Coefficient1 Constant 
  0.0430933,  !- Coefficient2 x 
  -0.000748766,  !- Coefficient3 x**2 
  0.00597727,  !- Coefficient4 y 
  0.000482112,  !- Coefficient5 y**2 
  -0.000956448,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:3:3_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Name 
  1.156,  !- Coefficient1 Constant 
  -0.1816,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_1:3:3_Unitary_Package_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Desuperheater,
  PSZ-AC_1:3:3_Unitary_Package_ReheatCoil,  !- Name 
  ALWAYS_ON,  !- Available Schedule Name 
  0.3,  !- Heat Reclaim Recovery Efficiency 
  PSZ-AC_1:3:3_Unitary_PackageReheatCoil air inlet,  !- Air Inlet Node name 
  PSZ-AC_1:3:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Heating Source Type 
  PSZ-AC_1:3:3_Unitary_Package_CoolCoil,  !- Heating Source Name 
  ,  !- Coil Temperature Setpoint Node Name 
  0.0;  !- Parasitic Electric Load {W}

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:3:3 Supply Path,  !- Name 
  PSZ-AC_1:3:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_1:3:3 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:3:3 Supply Air Splitter,  !- Name 
  PSZ-AC_1:3:3 Zone Equipment Inlet Node,  !- Inlet Node Name 
  WestPerimeterSales Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:3:3 Return Air Path,  !- Name 
  PSZ-AC_1:3:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_1:3:3 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:3:3 Return Air Mixer,  !- Name 
  PSZ-AC_1:3:3 Zone Equipment Outlet Node,  !- Outlet Node Name 
  WestPerimeterSales Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: PSZ-AC_1:4:4 *****

AirLoopHVAC,
  PSZ-AC_1:4:4,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:4:4 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_1:4:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_1:4:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_1:4:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_1:4:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

Sizing:System,
  PSZ-AC_1:4:4,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  PSZ-AC_1:4:4 Air Loop Branches,  !- Name 
  PSZ-AC_1:4:4 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_1:4:4 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_1:4:4_OA,  !- Component 1 Name 
  PSZ-AC_1:4:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_1:4:4_OA-PSZ-AC_1:4:4_Unitary_PackageNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type 
  PSZ-AC_1:4:4_Unitary_Package,  !- Component 2 Name 
  PSZ-AC_1:4:4_OA-PSZ-AC_1:4:4_Unitary_PackageNode,  !- Component 2 Inlet Node Name 
  PSZ-AC_1:4:4 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_1:4:4_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ-AC_1:4:4_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:4:4_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_1:4:4_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:4:4_OA,  !- Name 
  PSZ-AC_1:4:4_OA_Controllers,  !- Controller List Name 
  PSZ-AC_1:4:4_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_1:4:4_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_1:4:4_OANode List,  !- Name 
  PSZ-AC_1:4:4_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_1:4:4_OAMixing Box,  !- Name 
  PSZ-AC_1:4:4_OA-PSZ-AC_1:4:4_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:4:4_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ-AC_1:4:4_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ-AC_1:4:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PSZ-AC_1:4:4_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_1:4:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:4:4_OA-PSZ-AC_1:4:4_Unitary_PackageNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:4:4_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name 
  PSZ-AC_1:4:4_OA-PSZ-AC_1:4:4_Unitary_PackageNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_1:4:4_OA_Controller,  !- Name 
  PSZ-AC_1:4:4_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ-AC_1:4:4 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_1:4:4_OA-PSZ-AC_1:4:4_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:4:4_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_1:4:4_Unitary_Package,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_1:4:4_OA-PSZ-AC_1:4:4_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name 
  PSZ-AC_1:4:4 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name 
  MinOA_Sched,  !- Supply Air Fan Operating Mode Schedule Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  Corridor,  !- Controlling Zone or Thermostat Location 
  Fan:OnOff,  !- Supply Fan Object Type 
  PSZ-AC_1:4:4_Unitary_Package_fan,  !- Supply Fan Name 
  BlowThrough,  !- Fan Placement 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  PSZ-AC_1:4:4_Unitary_Package_HeatCoil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_1:4:4_Unitary_Package_CoolCoil,  !- Cooling Coil Name 
  CoolReheat,  !- Dehumidification Control Type 
  Coil:Heating:Desuperheater,  !- Reheat Coil Object Type 
  PSZ-AC_1:4:4_Unitary_Package_ReheatCoil;  !- Reheat Coil Name 

Fan:OnOff,
  PSZ-AC_1:4:4_Unitary_Package_fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.36,  !- Fan Efficiency 
  675,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency 
  1.0,  !- Motor in Airstream Fraction 
  PSZ-AC_1:4:4_OA-PSZ-AC_1:4:4_Unitary_PackageNode,  !- Air Inlet Node Name 
  PSZ-AC_1:4:4_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Unitary Fans;  !- End-Use Subcategory 

Coil:Heating:Gas,
  PSZ-AC_1:4:4_Unitary_Package_HeatCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency 
  AUTOSIZE,  !- Nominal Capacity 
  PSZ-AC_1:4:4_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:4:4_Unitary_PackageReheatCoil air inlet;  !- Air Outlet Node Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:4:4_Unitary_Package_CoolCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio 
  3.69,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_1:4:4_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:4:4_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name 
  PSZ-AC_1:4:4_Unitary_Package_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_1:4:4_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_1:4:4_Unitary_Package_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_1:4:4_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_1:4:4_Unitary_Package_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_1:4:4_Unitary_Package_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_1:4:4_Unitary_Package_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_1:4:4_Unitary_Package_ClgCapFuncTempCurve,  !- Name 
  0.766956,  !- Coefficient1 Constant 
  0.0107756,  !- Coefficient2 x 
  -0.0000414703,  !- Coefficient3 x**2 
  0.00134961,  !- Coefficient4 y 
  -0.000261144,  !- Coefficient5 y**2 
  0.000457488,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:4:4_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_1:4:4_Unitary_Package_ClgEirFuncTempCurve,  !- Name 
  0.297145,  !- Coefficient1 Constant 
  0.0430933,  !- Coefficient2 x 
  -0.000748766,  !- Coefficient3 x**2 
  0.00597727,  !- Coefficient4 y 
  0.000482112,  !- Coefficient5 y**2 
  -0.000956448,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:4:4_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Name 
  1.156,  !- Coefficient1 Constant 
  -0.1816,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_1:4:4_Unitary_Package_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Desuperheater,
  PSZ-AC_1:4:4_Unitary_Package_ReheatCoil,  !- Name 
  ALWAYS_ON,  !- Available Schedule Name 
  0.3,  !- Heat Reclaim Recovery Efficiency 
  PSZ-AC_1:4:4_Unitary_PackageReheatCoil air inlet,  !- Air Inlet Node name 
  PSZ-AC_1:4:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Heating Source Type 
  PSZ-AC_1:4:4_Unitary_Package_CoolCoil,  !- Heating Source Name 
  ,  !- Coil Temperature Setpoint Node Name 
  0.0;  !- Parasitic Electric Load {W}

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:4:4 Supply Path,  !- Name 
  PSZ-AC_1:4:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_1:4:4 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:4:4 Supply Air Splitter,  !- Name 
  PSZ-AC_1:4:4 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Corridor Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:4:4 Return Air Path,  !- Name 
  PSZ-AC_1:4:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_1:4:4 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:4:4 Return Air Mixer,  !- Name 
  PSZ-AC_1:4:4 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Corridor Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: PSZ-AC_1:5:5 *****

AirLoopHVAC,
  PSZ-AC_1:5:5,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:5:5 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_1:5:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_1:5:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_1:5:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_1:5:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

Sizing:System,
  PSZ-AC_1:5:5,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  PSZ-AC_1:5:5 Air Loop Branches,  !- Name 
  PSZ-AC_1:5:5 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_1:5:5 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_1:5:5_OA,  !- Component 1 Name 
  PSZ-AC_1:5:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_1:5:5_OA-PSZ-AC_1:5:5_Unitary_PackageNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type 
  PSZ-AC_1:5:5_Unitary_Package,  !- Component 2 Name 
  PSZ-AC_1:5:5_OA-PSZ-AC_1:5:5_Unitary_PackageNode,  !- Component 2 Inlet Node Name 
  PSZ-AC_1:5:5 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_1:5:5_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ-AC_1:5:5_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:5:5_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_1:5:5_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:5:5_OA,  !- Name 
  PSZ-AC_1:5:5_OA_Controllers,  !- Controller List Name 
  PSZ-AC_1:5:5_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_1:5:5_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_1:5:5_OANode List,  !- Name 
  PSZ-AC_1:5:5_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_1:5:5_OAMixing Box,  !- Name 
  PSZ-AC_1:5:5_OA-PSZ-AC_1:5:5_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:5:5_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ-AC_1:5:5_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ-AC_1:5:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PSZ-AC_1:5:5_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_1:5:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:5:5_OA-PSZ-AC_1:5:5_Unitary_PackageNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:5:5_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name 
  PSZ-AC_1:5:5_OA-PSZ-AC_1:5:5_Unitary_PackageNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_1:5:5_OA_Controller,  !- Name 
  PSZ-AC_1:5:5_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ-AC_1:5:5 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_1:5:5_OA-PSZ-AC_1:5:5_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:5:5_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_1:5:5_Unitary_Package,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_1:5:5_OA-PSZ-AC_1:5:5_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name 
  PSZ-AC_1:5:5 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name 
  MinOA_Sched,  !- Supply Air Fan Operating Mode Schedule Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  EastPerimeterSales,  !- Controlling Zone or Thermostat Location 
  Fan:OnOff,  !- Supply Fan Object Type 
  PSZ-AC_1:5:5_Unitary_Package_fan,  !- Supply Fan Name 
  BlowThrough,  !- Fan Placement 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  PSZ-AC_1:5:5_Unitary_Package_HeatCoil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_1:5:5_Unitary_Package_CoolCoil,  !- Cooling Coil Name 
  CoolReheat,  !- Dehumidification Control Type 
  Coil:Heating:Desuperheater,  !- Reheat Coil Object Type 
  PSZ-AC_1:5:5_Unitary_Package_ReheatCoil;  !- Reheat Coil Name 

Fan:OnOff,
  PSZ-AC_1:5:5_Unitary_Package_fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.36,  !- Fan Efficiency 
  675,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency 
  1.0,  !- Motor in Airstream Fraction 
  PSZ-AC_1:5:5_OA-PSZ-AC_1:5:5_Unitary_PackageNode,  !- Air Inlet Node Name 
  PSZ-AC_1:5:5_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Unitary Fans;  !- End-Use Subcategory 

Coil:Heating:Gas,
  PSZ-AC_1:5:5_Unitary_Package_HeatCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency 
  AUTOSIZE,  !- Nominal Capacity 
  PSZ-AC_1:5:5_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:5:5_Unitary_PackageReheatCoil air inlet;  !- Air Outlet Node Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:5:5_Unitary_Package_CoolCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio 
  3.69,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_1:5:5_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:5:5_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name 
  PSZ-AC_1:5:5_Unitary_Package_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_1:5:5_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_1:5:5_Unitary_Package_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_1:5:5_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_1:5:5_Unitary_Package_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_1:5:5_Unitary_Package_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_1:5:5_Unitary_Package_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_1:5:5_Unitary_Package_ClgCapFuncTempCurve,  !- Name 
  0.766956,  !- Coefficient1 Constant 
  0.0107756,  !- Coefficient2 x 
  -0.0000414703,  !- Coefficient3 x**2 
  0.00134961,  !- Coefficient4 y 
  -0.000261144,  !- Coefficient5 y**2 
  0.000457488,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:5:5_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_1:5:5_Unitary_Package_ClgEirFuncTempCurve,  !- Name 
  0.297145,  !- Coefficient1 Constant 
  0.0430933,  !- Coefficient2 x 
  -0.000748766,  !- Coefficient3 x**2 
  0.00597727,  !- Coefficient4 y 
  0.000482112,  !- Coefficient5 y**2 
  -0.000956448,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:5:5_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Name 
  1.156,  !- Coefficient1 Constant 
  -0.1816,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_1:5:5_Unitary_Package_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Desuperheater,
  PSZ-AC_1:5:5_Unitary_Package_ReheatCoil,  !- Name 
  ALWAYS_ON,  !- Available Schedule Name 
  0.3,  !- Heat Reclaim Recovery Efficiency 
  PSZ-AC_1:5:5_Unitary_PackageReheatCoil air inlet,  !- Air Inlet Node name 
  PSZ-AC_1:5:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Heating Source Type 
  PSZ-AC_1:5:5_Unitary_Package_CoolCoil,  !- Heating Source Name 
  ,  !- Coil Temperature Setpoint Node Name 
  0.0;  !- Parasitic Electric Load {W}

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:5:5 Supply Path,  !- Name 
  PSZ-AC_1:5:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_1:5:5 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:5:5 Supply Air Splitter,  !- Name 
  PSZ-AC_1:5:5 Zone Equipment Inlet Node,  !- Inlet Node Name 
  EastPerimeterSales Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:5:5 Return Air Path,  !- Name 
  PSZ-AC_1:5:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_1:5:5 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:5:5 Return Air Mixer,  !- Name 
  PSZ-AC_1:5:5 Zone Equipment Outlet Node,  !- Outlet Node Name 
  EastPerimeterSales Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: PSZ-AC_1:6:6 *****

AirLoopHVAC,
  PSZ-AC_1:6:6,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:6:6 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_1:6:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_1:6:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_1:6:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_1:6:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

Sizing:System,
  PSZ-AC_1:6:6,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  PSZ-AC_1:6:6 Air Loop Branches,  !- Name 
  PSZ-AC_1:6:6 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_1:6:6 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_1:6:6_OA,  !- Component 1 Name 
  PSZ-AC_1:6:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_1:6:6_OA-PSZ-AC_1:6:6_Unitary_PackageNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type 
  PSZ-AC_1:6:6_Unitary_Package,  !- Component 2 Name 
  PSZ-AC_1:6:6_OA-PSZ-AC_1:6:6_Unitary_PackageNode,  !- Component 2 Inlet Node Name 
  PSZ-AC_1:6:6 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_1:6:6_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ-AC_1:6:6_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:6:6_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_1:6:6_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:6:6_OA,  !- Name 
  PSZ-AC_1:6:6_OA_Controllers,  !- Controller List Name 
  PSZ-AC_1:6:6_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_1:6:6_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_1:6:6_OANode List,  !- Name 
  PSZ-AC_1:6:6_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_1:6:6_OAMixing Box,  !- Name 
  PSZ-AC_1:6:6_OA-PSZ-AC_1:6:6_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:6:6_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ-AC_1:6:6_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ-AC_1:6:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PSZ-AC_1:6:6_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_1:6:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:6:6_OA-PSZ-AC_1:6:6_Unitary_PackageNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:6:6_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name 
  PSZ-AC_1:6:6_OA-PSZ-AC_1:6:6_Unitary_PackageNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_1:6:6_OA_Controller,  !- Name 
  PSZ-AC_1:6:6_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ-AC_1:6:6 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_1:6:6_OA-PSZ-AC_1:6:6_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:6:6_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_1:6:6_Unitary_Package,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_1:6:6_OA-PSZ-AC_1:6:6_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name 
  PSZ-AC_1:6:6 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name 
  MinOA_Sched,  !- Supply Air Fan Operating Mode Schedule Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  Vestibule,  !- Controlling Zone or Thermostat Location 
  Fan:OnOff,  !- Supply Fan Object Type 
  PSZ-AC_1:6:6_Unitary_Package_fan,  !- Supply Fan Name 
  BlowThrough,  !- Fan Placement 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  PSZ-AC_1:6:6_Unitary_Package_HeatCoil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_1:6:6_Unitary_Package_CoolCoil,  !- Cooling Coil Name 
  CoolReheat,  !- Dehumidification Control Type 
  Coil:Heating:Desuperheater,  !- Reheat Coil Object Type 
  PSZ-AC_1:6:6_Unitary_Package_ReheatCoil;  !- Reheat Coil Name 

Fan:OnOff,
  PSZ-AC_1:6:6_Unitary_Package_fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.36,  !- Fan Efficiency 
  675,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency 
  1.0,  !- Motor in Airstream Fraction 
  PSZ-AC_1:6:6_OA-PSZ-AC_1:6:6_Unitary_PackageNode,  !- Air Inlet Node Name 
  PSZ-AC_1:6:6_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Unitary Fans;  !- End-Use Subcategory 

Coil:Heating:Gas,
  PSZ-AC_1:6:6_Unitary_Package_HeatCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency 
  AUTOSIZE,  !- Nominal Capacity 
  PSZ-AC_1:6:6_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:6:6_Unitary_PackageReheatCoil air inlet;  !- Air Outlet Node Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:6:6_Unitary_Package_CoolCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio 
  3.69,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_1:6:6_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:6:6_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name 
  PSZ-AC_1:6:6_Unitary_Package_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_1:6:6_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_1:6:6_Unitary_Package_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_1:6:6_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_1:6:6_Unitary_Package_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_1:6:6_Unitary_Package_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_1:6:6_Unitary_Package_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_1:6:6_Unitary_Package_ClgCapFuncTempCurve,  !- Name 
  0.766956,  !- Coefficient1 Constant 
  0.0107756,  !- Coefficient2 x 
  -0.0000414703,  !- Coefficient3 x**2 
  0.00134961,  !- Coefficient4 y 
  -0.000261144,  !- Coefficient5 y**2 
  0.000457488,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:6:6_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_1:6:6_Unitary_Package_ClgEirFuncTempCurve,  !- Name 
  0.297145,  !- Coefficient1 Constant 
  0.0430933,  !- Coefficient2 x 
  -0.000748766,  !- Coefficient3 x**2 
  0.00597727,  !- Coefficient4 y 
  0.000482112,  !- Coefficient5 y**2 
  -0.000956448,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:6:6_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Name 
  1.156,  !- Coefficient1 Constant 
  -0.1816,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_1:6:6_Unitary_Package_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Desuperheater,
  PSZ-AC_1:6:6_Unitary_Package_ReheatCoil,  !- Name 
  ALWAYS_ON,  !- Available Schedule Name 
  0.3,  !- Heat Reclaim Recovery Efficiency 
  PSZ-AC_1:6:6_Unitary_PackageReheatCoil air inlet,  !- Air Inlet Node name 
  PSZ-AC_1:6:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Heating Source Type 
  PSZ-AC_1:6:6_Unitary_Package_CoolCoil,  !- Heating Source Name 
  ,  !- Coil Temperature Setpoint Node Name 
  0.0;  !- Parasitic Electric Load {W}

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:6:6 Supply Path,  !- Name 
  PSZ-AC_1:6:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_1:6:6 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:6:6 Supply Air Splitter,  !- Name 
  PSZ-AC_1:6:6 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Vestibule Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:6:6 Return Air Path,  !- Name 
  PSZ-AC_1:6:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_1:6:6 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:6:6 Return Air Mixer,  !- Name 
  PSZ-AC_1:6:6 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Vestibule Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: PSZ-AC_1:7:7 *****

AirLoopHVAC,
  PSZ-AC_1:7:7,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:7:7 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_1:7:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_1:7:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_1:7:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_1:7:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

Sizing:System,
  PSZ-AC_1:7:7,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  PSZ-AC_1:7:7 Air Loop Branches,  !- Name 
  PSZ-AC_1:7:7 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_1:7:7 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_1:7:7_OA,  !- Component 1 Name 
  PSZ-AC_1:7:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_1:7:7_OA-PSZ-AC_1:7:7_Unitary_PackageNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type 
  PSZ-AC_1:7:7_Unitary_Package,  !- Component 2 Name 
  PSZ-AC_1:7:7_OA-PSZ-AC_1:7:7_Unitary_PackageNode,  !- Component 2 Inlet Node Name 
  PSZ-AC_1:7:7 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_1:7:7_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ-AC_1:7:7_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:7:7_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_1:7:7_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:7:7_OA,  !- Name 
  PSZ-AC_1:7:7_OA_Controllers,  !- Controller List Name 
  PSZ-AC_1:7:7_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_1:7:7_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_1:7:7_OANode List,  !- Name 
  PSZ-AC_1:7:7_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_1:7:7_OAMixing Box,  !- Name 
  PSZ-AC_1:7:7_OA-PSZ-AC_1:7:7_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:7:7_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ-AC_1:7:7_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ-AC_1:7:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PSZ-AC_1:7:7_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_1:7:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:7:7_OA-PSZ-AC_1:7:7_Unitary_PackageNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:7:7_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name 
  PSZ-AC_1:7:7_OA-PSZ-AC_1:7:7_Unitary_PackageNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_1:7:7_OA_Controller,  !- Name 
  PSZ-AC_1:7:7_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ-AC_1:7:7 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_1:7:7_OA-PSZ-AC_1:7:7_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:7:7_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_1:7:7_Unitary_Package,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_1:7:7_OA-PSZ-AC_1:7:7_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name 
  PSZ-AC_1:7:7 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name 
  MinOA_Sched,  !- Supply Air Fan Operating Mode Schedule Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  StockRoom,  !- Controlling Zone or Thermostat Location 
  Fan:OnOff,  !- Supply Fan Object Type 
  PSZ-AC_1:7:7_Unitary_Package_fan,  !- Supply Fan Name 
  BlowThrough,  !- Fan Placement 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  PSZ-AC_1:7:7_Unitary_Package_HeatCoil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_1:7:7_Unitary_Package_CoolCoil,  !- Cooling Coil Name 
  CoolReheat,  !- Dehumidification Control Type 
  Coil:Heating:Desuperheater,  !- Reheat Coil Object Type 
  PSZ-AC_1:7:7_Unitary_Package_ReheatCoil;  !- Reheat Coil Name 

Fan:OnOff,
  PSZ-AC_1:7:7_Unitary_Package_fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.36,  !- Fan Efficiency 
  675,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency 
  1.0,  !- Motor in Airstream Fraction 
  PSZ-AC_1:7:7_OA-PSZ-AC_1:7:7_Unitary_PackageNode,  !- Air Inlet Node Name 
  PSZ-AC_1:7:7_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Unitary Fans;  !- End-Use Subcategory 

Coil:Heating:Gas,
  PSZ-AC_1:7:7_Unitary_Package_HeatCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency 
  AUTOSIZE,  !- Nominal Capacity 
  PSZ-AC_1:7:7_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:7:7_Unitary_PackageReheatCoil air inlet;  !- Air Outlet Node Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:7:7_Unitary_Package_CoolCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio 
  3.69,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_1:7:7_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:7:7_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name 
  PSZ-AC_1:7:7_Unitary_Package_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_1:7:7_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_1:7:7_Unitary_Package_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_1:7:7_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_1:7:7_Unitary_Package_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_1:7:7_Unitary_Package_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_1:7:7_Unitary_Package_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_1:7:7_Unitary_Package_ClgCapFuncTempCurve,  !- Name 
  0.766956,  !- Coefficient1 Constant 
  0.0107756,  !- Coefficient2 x 
  -0.0000414703,  !- Coefficient3 x**2 
  0.00134961,  !- Coefficient4 y 
  -0.000261144,  !- Coefficient5 y**2 
  0.000457488,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:7:7_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_1:7:7_Unitary_Package_ClgEirFuncTempCurve,  !- Name 
  0.297145,  !- Coefficient1 Constant 
  0.0430933,  !- Coefficient2 x 
  -0.000748766,  !- Coefficient3 x**2 
  0.00597727,  !- Coefficient4 y 
  0.000482112,  !- Coefficient5 y**2 
  -0.000956448,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:7:7_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Name 
  1.156,  !- Coefficient1 Constant 
  -0.1816,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_1:7:7_Unitary_Package_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Desuperheater,
  PSZ-AC_1:7:7_Unitary_Package_ReheatCoil,  !- Name 
  ALWAYS_ON,  !- Available Schedule Name 
  0.3,  !- Heat Reclaim Recovery Efficiency 
  PSZ-AC_1:7:7_Unitary_PackageReheatCoil air inlet,  !- Air Inlet Node name 
  PSZ-AC_1:7:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Heating Source Type 
  PSZ-AC_1:7:7_Unitary_Package_CoolCoil,  !- Heating Source Name 
  ,  !- Coil Temperature Setpoint Node Name 
  0.0;  !- Parasitic Electric Load {W}

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:7:7 Supply Path,  !- Name 
  PSZ-AC_1:7:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_1:7:7 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:7:7 Supply Air Splitter,  !- Name 
  PSZ-AC_1:7:7 Zone Equipment Inlet Node,  !- Inlet Node Name 
  StockRoom Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:7:7 Return Air Path,  !- Name 
  PSZ-AC_1:7:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_1:7:7 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:7:7 Return Air Mixer,  !- Name 
  PSZ-AC_1:7:7 Zone Equipment Outlet Node,  !- Outlet Node Name 
  StockRoom Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: PSZ-AC_1:8:8 *****

AirLoopHVAC,
  PSZ-AC_1:8:8,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:8:8 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_1:8:8 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_1:8:8 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_1:8:8 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_1:8:8 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

Sizing:System,
  PSZ-AC_1:8:8,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  PSZ-AC_1:8:8 Air Loop Branches,  !- Name 
  PSZ-AC_1:8:8 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_1:8:8 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_1:8:8_OA,  !- Component 1 Name 
  PSZ-AC_1:8:8 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_1:8:8_OA-PSZ-AC_1:8:8_Unitary_PackageNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type 
  PSZ-AC_1:8:8_Unitary_Package,  !- Component 2 Name 
  PSZ-AC_1:8:8_OA-PSZ-AC_1:8:8_Unitary_PackageNode,  !- Component 2 Inlet Node Name 
  PSZ-AC_1:8:8 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_1:8:8_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ-AC_1:8:8_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:8:8_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_1:8:8_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:8:8_OA,  !- Name 
  PSZ-AC_1:8:8_OA_Controllers,  !- Controller List Name 
  PSZ-AC_1:8:8_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_1:8:8_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_1:8:8_OANode List,  !- Name 
  PSZ-AC_1:8:8_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_1:8:8_OAMixing Box,  !- Name 
  PSZ-AC_1:8:8_OA-PSZ-AC_1:8:8_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:8:8_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ-AC_1:8:8_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ-AC_1:8:8 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PSZ-AC_1:8:8_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_1:8:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:8:8_OA-PSZ-AC_1:8:8_Unitary_PackageNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:8:8_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name 
  PSZ-AC_1:8:8_OA-PSZ-AC_1:8:8_Unitary_PackageNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_1:8:8_OA_Controller,  !- Name 
  PSZ-AC_1:8:8_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ-AC_1:8:8 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_1:8:8_OA-PSZ-AC_1:8:8_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:8:8_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_1:8:8_Unitary_Package,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_1:8:8_OA-PSZ-AC_1:8:8_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name 
  PSZ-AC_1:8:8 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name 
  MinOA_Sched,  !- Supply Air Fan Operating Mode Schedule Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  MainSales,  !- Controlling Zone or Thermostat Location 
  Fan:OnOff,  !- Supply Fan Object Type 
  PSZ-AC_1:8:8_Unitary_Package_fan,  !- Supply Fan Name 
  BlowThrough,  !- Fan Placement 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  PSZ-AC_1:8:8_Unitary_Package_HeatCoil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_1:8:8_Unitary_Package_CoolCoil,  !- Cooling Coil Name 
  CoolReheat,  !- Dehumidification Control Type 
  Coil:Heating:Desuperheater,  !- Reheat Coil Object Type 
  PSZ-AC_1:8:8_Unitary_Package_ReheatCoil;  !- Reheat Coil Name 

Fan:OnOff,
  PSZ-AC_1:8:8_Unitary_Package_fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.36,  !- Fan Efficiency 
  675,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency 
  1.0,  !- Motor in Airstream Fraction 
  PSZ-AC_1:8:8_OA-PSZ-AC_1:8:8_Unitary_PackageNode,  !- Air Inlet Node Name 
  PSZ-AC_1:8:8_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Unitary Fans;  !- End-Use Subcategory 

Coil:Heating:Gas,
  PSZ-AC_1:8:8_Unitary_Package_HeatCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency 
  AUTOSIZE,  !- Nominal Capacity 
  PSZ-AC_1:8:8_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:8:8_Unitary_PackageReheatCoil air inlet;  !- Air Outlet Node Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:8:8_Unitary_Package_CoolCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio 
  3.69,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_1:8:8_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:8:8_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name 
  PSZ-AC_1:8:8_Unitary_Package_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_1:8:8_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_1:8:8_Unitary_Package_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_1:8:8_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_1:8:8_Unitary_Package_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_1:8:8_Unitary_Package_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_1:8:8_Unitary_Package_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_1:8:8_Unitary_Package_ClgCapFuncTempCurve,  !- Name 
  0.766956,  !- Coefficient1 Constant 
  0.0107756,  !- Coefficient2 x 
  -0.0000414703,  !- Coefficient3 x**2 
  0.00134961,  !- Coefficient4 y 
  -0.000261144,  !- Coefficient5 y**2 
  0.000457488,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:8:8_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_1:8:8_Unitary_Package_ClgEirFuncTempCurve,  !- Name 
  0.297145,  !- Coefficient1 Constant 
  0.0430933,  !- Coefficient2 x 
  -0.000748766,  !- Coefficient3 x**2 
  0.00597727,  !- Coefficient4 y 
  0.000482112,  !- Coefficient5 y**2 
  -0.000956448,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:8:8_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Name 
  1.156,  !- Coefficient1 Constant 
  -0.1816,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_1:8:8_Unitary_Package_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Desuperheater,
  PSZ-AC_1:8:8_Unitary_Package_ReheatCoil,  !- Name 
  ALWAYS_ON,  !- Available Schedule Name 
  0.3,  !- Heat Reclaim Recovery Efficiency 
  PSZ-AC_1:8:8_Unitary_PackageReheatCoil air inlet,  !- Air Inlet Node name 
  PSZ-AC_1:8:8 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Heating Source Type 
  PSZ-AC_1:8:8_Unitary_Package_CoolCoil,  !- Heating Source Name 
  ,  !- Coil Temperature Setpoint Node Name 
  0.0;  !- Parasitic Electric Load {W}

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:8:8 Supply Path,  !- Name 
  PSZ-AC_1:8:8 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_1:8:8 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:8:8 Supply Air Splitter,  !- Name 
  PSZ-AC_1:8:8 Zone Equipment Inlet Node,  !- Inlet Node Name 
  MainSales Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:8:8 Return Air Path,  !- Name 
  PSZ-AC_1:8:8 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_1:8:8 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:8:8 Return Air Mixer,  !- Name 
  PSZ-AC_1:8:8 Zone Equipment Outlet Node,  !- Outlet Node Name 
  MainSales Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: PSZ-AC_1:9:9 *****

AirLoopHVAC,
  PSZ-AC_1:9:9,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:9:9 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_1:9:9 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_1:9:9 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_1:9:9 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_1:9:9 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

Sizing:System,
  PSZ-AC_1:9:9,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  PSZ-AC_1:9:9 Air Loop Branches,  !- Name 
  PSZ-AC_1:9:9 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_1:9:9 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_1:9:9_OA,  !- Component 1 Name 
  PSZ-AC_1:9:9 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_1:9:9_OA-PSZ-AC_1:9:9_Unitary_PackageNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type 
  PSZ-AC_1:9:9_Unitary_Package,  !- Component 2 Name 
  PSZ-AC_1:9:9_OA-PSZ-AC_1:9:9_Unitary_PackageNode,  !- Component 2 Inlet Node Name 
  PSZ-AC_1:9:9 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_1:9:9_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ-AC_1:9:9_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:9:9_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_1:9:9_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:9:9_OA,  !- Name 
  PSZ-AC_1:9:9_OA_Controllers,  !- Controller List Name 
  PSZ-AC_1:9:9_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_1:9:9_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_1:9:9_OANode List,  !- Name 
  PSZ-AC_1:9:9_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_1:9:9_OAMixing Box,  !- Name 
  PSZ-AC_1:9:9_OA-PSZ-AC_1:9:9_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:9:9_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ-AC_1:9:9_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ-AC_1:9:9 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PSZ-AC_1:9:9_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_1:9:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:9:9_OA-PSZ-AC_1:9:9_Unitary_PackageNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:9:9_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name 
  PSZ-AC_1:9:9_OA-PSZ-AC_1:9:9_Unitary_PackageNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_1:9:9_OA_Controller,  !- Name 
  PSZ-AC_1:9:9_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ-AC_1:9:9 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_1:9:9_OA-PSZ-AC_1:9:9_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:9:9_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_1:9:9_Unitary_Package,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_1:9:9_OA-PSZ-AC_1:9:9_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name 
  PSZ-AC_1:9:9 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name 
  MinOA_Sched,  !- Supply Air Fan Operating Mode Schedule Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  MeetingRoom,  !- Controlling Zone or Thermostat Location 
  Fan:OnOff,  !- Supply Fan Object Type 
  PSZ-AC_1:9:9_Unitary_Package_fan,  !- Supply Fan Name 
  BlowThrough,  !- Fan Placement 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  PSZ-AC_1:9:9_Unitary_Package_HeatCoil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_1:9:9_Unitary_Package_CoolCoil,  !- Cooling Coil Name 
  CoolReheat,  !- Dehumidification Control Type 
  Coil:Heating:Desuperheater,  !- Reheat Coil Object Type 
  PSZ-AC_1:9:9_Unitary_Package_ReheatCoil;  !- Reheat Coil Name 

Fan:OnOff,
  PSZ-AC_1:9:9_Unitary_Package_fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.36,  !- Fan Efficiency 
  675,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency 
  1.0,  !- Motor in Airstream Fraction 
  PSZ-AC_1:9:9_OA-PSZ-AC_1:9:9_Unitary_PackageNode,  !- Air Inlet Node Name 
  PSZ-AC_1:9:9_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Unitary Fans;  !- End-Use Subcategory 

Coil:Heating:Gas,
  PSZ-AC_1:9:9_Unitary_Package_HeatCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency 
  AUTOSIZE,  !- Nominal Capacity 
  PSZ-AC_1:9:9_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:9:9_Unitary_PackageReheatCoil air inlet;  !- Air Outlet Node Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:9:9_Unitary_Package_CoolCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio 
  3.69,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_1:9:9_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:9:9_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name 
  PSZ-AC_1:9:9_Unitary_Package_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_1:9:9_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_1:9:9_Unitary_Package_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_1:9:9_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_1:9:9_Unitary_Package_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_1:9:9_Unitary_Package_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_1:9:9_Unitary_Package_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_1:9:9_Unitary_Package_ClgCapFuncTempCurve,  !- Name 
  0.766956,  !- Coefficient1 Constant 
  0.0107756,  !- Coefficient2 x 
  -0.0000414703,  !- Coefficient3 x**2 
  0.00134961,  !- Coefficient4 y 
  -0.000261144,  !- Coefficient5 y**2 
  0.000457488,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:9:9_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_1:9:9_Unitary_Package_ClgEirFuncTempCurve,  !- Name 
  0.297145,  !- Coefficient1 Constant 
  0.0430933,  !- Coefficient2 x 
  -0.000748766,  !- Coefficient3 x**2 
  0.00597727,  !- Coefficient4 y 
  0.000482112,  !- Coefficient5 y**2 
  -0.000956448,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:9:9_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Name 
  1.156,  !- Coefficient1 Constant 
  -0.1816,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_1:9:9_Unitary_Package_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Desuperheater,
  PSZ-AC_1:9:9_Unitary_Package_ReheatCoil,  !- Name 
  ALWAYS_ON,  !- Available Schedule Name 
  0.3,  !- Heat Reclaim Recovery Efficiency 
  PSZ-AC_1:9:9_Unitary_PackageReheatCoil air inlet,  !- Air Inlet Node name 
  PSZ-AC_1:9:9 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Heating Source Type 
  PSZ-AC_1:9:9_Unitary_Package_CoolCoil,  !- Heating Source Name 
  ,  !- Coil Temperature Setpoint Node Name 
  0.0;  !- Parasitic Electric Load {W}

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:9:9 Supply Path,  !- Name 
  PSZ-AC_1:9:9 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_1:9:9 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:9:9 Supply Air Splitter,  !- Name 
  PSZ-AC_1:9:9 Zone Equipment Inlet Node,  !- Inlet Node Name 
  MeetingRoom Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:9:9 Return Air Path,  !- Name 
  PSZ-AC_1:9:9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_1:9:9 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:9:9 Return Air Mixer,  !- Name 
  PSZ-AC_1:9:9 Zone Equipment Outlet Node,  !- Outlet Node Name 
  MeetingRoom Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: PSZ-AC_1:10:10 *****

AirLoopHVAC,
  PSZ-AC_1:10:10,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:10:10 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_1:10:10 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_1:10:10 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_1:10:10 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_1:10:10 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

Sizing:System,
  PSZ-AC_1:10:10,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  PSZ-AC_1:10:10 Air Loop Branches,  !- Name 
  PSZ-AC_1:10:10 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_1:10:10 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_1:10:10_OA,  !- Component 1 Name 
  PSZ-AC_1:10:10 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_1:10:10_OA-PSZ-AC_1:10:10_Unitary_PackageNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type 
  PSZ-AC_1:10:10_Unitary_Package,  !- Component 2 Name 
  PSZ-AC_1:10:10_OA-PSZ-AC_1:10:10_Unitary_PackageNode,  !- Component 2 Inlet Node Name 
  PSZ-AC_1:10:10 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_1:10:10_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ-AC_1:10:10_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:10:10_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_1:10:10_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:10:10_OA,  !- Name 
  PSZ-AC_1:10:10_OA_Controllers,  !- Controller List Name 
  PSZ-AC_1:10:10_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_1:10:10_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_1:10:10_OANode List,  !- Name 
  PSZ-AC_1:10:10_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_1:10:10_OAMixing Box,  !- Name 
  PSZ-AC_1:10:10_OA-PSZ-AC_1:10:10_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:10:10_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ-AC_1:10:10_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ-AC_1:10:10 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PSZ-AC_1:10:10_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_1:10:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:10:10_OA-PSZ-AC_1:10:10_Unitary_PackageNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:10:10_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name 
  PSZ-AC_1:10:10_OA-PSZ-AC_1:10:10_Unitary_PackageNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_1:10:10_OA_Controller,  !- Name 
  PSZ-AC_1:10:10_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ-AC_1:10:10 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_1:10:10_OA-PSZ-AC_1:10:10_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:10:10_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_1:10:10_Unitary_Package,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_1:10:10_OA-PSZ-AC_1:10:10_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name 
  PSZ-AC_1:10:10 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name 
  MinOA_Sched,  !- Supply Air Fan Operating Mode Schedule Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  Restroom,  !- Controlling Zone or Thermostat Location 
  Fan:OnOff,  !- Supply Fan Object Type 
  PSZ-AC_1:10:10_Unitary_Package_fan,  !- Supply Fan Name 
  BlowThrough,  !- Fan Placement 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  PSZ-AC_1:10:10_Unitary_Package_HeatCoil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_1:10:10_Unitary_Package_CoolCoil,  !- Cooling Coil Name 
  CoolReheat,  !- Dehumidification Control Type 
  Coil:Heating:Desuperheater,  !- Reheat Coil Object Type 
  PSZ-AC_1:10:10_Unitary_Package_ReheatCoil;  !- Reheat Coil Name 

Fan:OnOff,
  PSZ-AC_1:10:10_Unitary_Package_fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.36,  !- Fan Efficiency 
  675,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency 
  1.0,  !- Motor in Airstream Fraction 
  PSZ-AC_1:10:10_OA-PSZ-AC_1:10:10_Unitary_PackageNode,  !- Air Inlet Node Name 
  PSZ-AC_1:10:10_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Unitary Fans;  !- End-Use Subcategory 

Coil:Heating:Gas,
  PSZ-AC_1:10:10_Unitary_Package_HeatCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency 
  AUTOSIZE,  !- Nominal Capacity 
  PSZ-AC_1:10:10_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:10:10_Unitary_PackageReheatCoil air inlet;  !- Air Outlet Node Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:10:10_Unitary_Package_CoolCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio 
  3.69,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_1:10:10_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:10:10_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name 
  PSZ-AC_1:10:10_Unitary_Package_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_1:10:10_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_1:10:10_Unitary_Package_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_1:10:10_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_1:10:10_Unitary_Package_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_1:10:10_Unitary_Package_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_1:10:10_Unitary_Package_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_1:10:10_Unitary_Package_ClgCapFuncTempCurve,  !- Name 
  0.766956,  !- Coefficient1 Constant 
  0.0107756,  !- Coefficient2 x 
  -0.0000414703,  !- Coefficient3 x**2 
  0.00134961,  !- Coefficient4 y 
  -0.000261144,  !- Coefficient5 y**2 
  0.000457488,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:10:10_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_1:10:10_Unitary_Package_ClgEirFuncTempCurve,  !- Name 
  0.297145,  !- Coefficient1 Constant 
  0.0430933,  !- Coefficient2 x 
  -0.000748766,  !- Coefficient3 x**2 
  0.00597727,  !- Coefficient4 y 
  0.000482112,  !- Coefficient5 y**2 
  -0.000956448,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:10:10_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Name 
  1.156,  !- Coefficient1 Constant 
  -0.1816,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_1:10:10_Unitary_Package_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Desuperheater,
  PSZ-AC_1:10:10_Unitary_Package_ReheatCoil,  !- Name 
  ALWAYS_ON,  !- Available Schedule Name 
  0.3,  !- Heat Reclaim Recovery Efficiency 
  PSZ-AC_1:10:10_Unitary_PackageReheatCoil air inlet,  !- Air Inlet Node name 
  PSZ-AC_1:10:10 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Heating Source Type 
  PSZ-AC_1:10:10_Unitary_Package_CoolCoil,  !- Heating Source Name 
  ,  !- Coil Temperature Setpoint Node Name 
  0.0;  !- Parasitic Electric Load {W}

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:10:10 Supply Path,  !- Name 
  PSZ-AC_1:10:10 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_1:10:10 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:10:10 Supply Air Splitter,  !- Name 
  PSZ-AC_1:10:10 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Restroom Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:10:10 Return Air Path,  !- Name 
  PSZ-AC_1:10:10 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_1:10:10 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:10:10 Return Air Mixer,  !- Name 
  PSZ-AC_1:10:10 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Restroom Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: PSZ-AC_1:11:11 *****

AirLoopHVAC,
  PSZ-AC_1:11:11,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:11:11 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ-AC_1:11:11 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ-AC_1:11:11 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ-AC_1:11:11 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ-AC_1:11:11 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

Sizing:System,
  PSZ-AC_1:11:11,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  PSZ-AC_1:11:11 Air Loop Branches,  !- Name 
  PSZ-AC_1:11:11 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ-AC_1:11:11 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ-AC_1:11:11_OA,  !- Component 1 Name 
  PSZ-AC_1:11:11 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ-AC_1:11:11_OA-PSZ-AC_1:11:11_Unitary_PackageNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type 
  PSZ-AC_1:11:11_Unitary_Package,  !- Component 2 Name 
  PSZ-AC_1:11:11_OA-PSZ-AC_1:11:11_Unitary_PackageNode,  !- Component 2 Inlet Node Name 
  PSZ-AC_1:11:11 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_1:11:11_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ-AC_1:11:11_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:11:11_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ-AC_1:11:11_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:11:11_OA,  !- Name 
  PSZ-AC_1:11:11_OA_Controllers,  !- Controller List Name 
  PSZ-AC_1:11:11_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ-AC_1:11:11_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PSZ-AC_1:11:11_OANode List,  !- Name 
  PSZ-AC_1:11:11_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PSZ-AC_1:11:11_OAMixing Box,  !- Name 
  PSZ-AC_1:11:11_OA-PSZ-AC_1:11:11_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:11:11_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ-AC_1:11:11_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ-AC_1:11:11 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PSZ-AC_1:11:11_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ-AC_1:11:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ-AC_1:11:11_OA-PSZ-AC_1:11:11_Unitary_PackageNode,  !- Fan Inlet Node Name 
  PSZ-AC_1:11:11_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name 
  PSZ-AC_1:11:11_OA-PSZ-AC_1:11:11_Unitary_PackageNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PSZ-AC_1:11:11_OA_Controller,  !- Name 
  PSZ-AC_1:11:11_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ-AC_1:11:11 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ-AC_1:11:11_OA-PSZ-AC_1:11:11_Unitary_PackageNode,  !- Mixed Air Node Name 
  PSZ-AC_1:11:11_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_1:11:11_Unitary_Package,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PSZ-AC_1:11:11_OA-PSZ-AC_1:11:11_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name 
  PSZ-AC_1:11:11 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name 
  MinOA_Sched,  !- Supply Air Fan Operating Mode Schedule Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  MechanicalRoom,  !- Controlling Zone or Thermostat Location 
  Fan:OnOff,  !- Supply Fan Object Type 
  PSZ-AC_1:11:11_Unitary_Package_fan,  !- Supply Fan Name 
  BlowThrough,  !- Fan Placement 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  PSZ-AC_1:11:11_Unitary_Package_HeatCoil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ-AC_1:11:11_Unitary_Package_CoolCoil,  !- Cooling Coil Name 
  CoolReheat,  !- Dehumidification Control Type 
  Coil:Heating:Desuperheater,  !- Reheat Coil Object Type 
  PSZ-AC_1:11:11_Unitary_Package_ReheatCoil;  !- Reheat Coil Name 

Fan:OnOff,
  PSZ-AC_1:11:11_Unitary_Package_fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.36,  !- Fan Efficiency 
  675,  !- Pressure Rise 
  AUTOSIZE,  !- Maximum Flow Rate 
  0.9,  !- Motor Efficiency 
  1.0,  !- Motor in Airstream Fraction 
  PSZ-AC_1:11:11_OA-PSZ-AC_1:11:11_Unitary_PackageNode,  !- Air Inlet Node Name 
  PSZ-AC_1:11:11_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  Unitary Fans;  !- End-Use Subcategory 

Coil:Heating:Gas,
  PSZ-AC_1:11:11_Unitary_Package_HeatCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency 
  AUTOSIZE,  !- Nominal Capacity 
  PSZ-AC_1:11:11_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:11:11_Unitary_PackageReheatCoil air inlet;  !- Air Outlet Node Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:11:11_Unitary_Package_CoolCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio 
  3.69,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_1:11:11_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name 
  PSZ-AC_1:11:11_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name 
  PSZ-AC_1:11:11_Unitary_Package_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PSZ-AC_1:11:11_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PSZ-AC_1:11:11_Unitary_Package_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PSZ-AC_1:11:11_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PSZ-AC_1:11:11_Unitary_Package_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  PSZ-AC_1:11:11_Unitary_Package_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PSZ-AC_1:11:11_Unitary_Package_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PSZ-AC_1:11:11_Unitary_Package_ClgCapFuncTempCurve,  !- Name 
  0.766956,  !- Coefficient1 Constant 
  0.0107756,  !- Coefficient2 x 
  -0.0000414703,  !- Coefficient3 x**2 
  0.00134961,  !- Coefficient4 y 
  -0.000261144,  !- Coefficient5 y**2 
  0.000457488,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:11:11_Unitary_Package_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  PSZ-AC_1:11:11_Unitary_Package_ClgEirFuncTempCurve,  !- Name 
  0.297145,  !- Coefficient1 Constant 
  0.0430933,  !- Coefficient2 x 
  -0.000748766,  !- Coefficient3 x**2 
  0.00597727,  !- Coefficient4 y 
  0.000482112,  !- Coefficient5 y**2 
  -0.000956448,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PSZ-AC_1:11:11_Unitary_Package_ClgEirFuncFlowFracCurve,  !- Name 
  1.156,  !- Coefficient1 Constant 
  -0.1816,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  PSZ-AC_1:11:11_Unitary_Package_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Desuperheater,
  PSZ-AC_1:11:11_Unitary_Package_ReheatCoil,  !- Name 
  ALWAYS_ON,  !- Available Schedule Name 
  0.3,  !- Heat Reclaim Recovery Efficiency 
  PSZ-AC_1:11:11_Unitary_PackageReheatCoil air inlet,  !- Air Inlet Node name 
  PSZ-AC_1:11:11 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Heating Source Type 
  PSZ-AC_1:11:11_Unitary_Package_CoolCoil,  !- Heating Source Name 
  ,  !- Coil Temperature Setpoint Node Name 
  0.0;  !- Parasitic Electric Load {W}

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:11:11 Supply Path,  !- Name 
  PSZ-AC_1:11:11 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ-AC_1:11:11 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:11:11 Supply Air Splitter,  !- Name 
  PSZ-AC_1:11:11 Zone Equipment Inlet Node,  !- Inlet Node Name 
  MechanicalRoom Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:11:11 Return Air Path,  !- Name 
  PSZ-AC_1:11:11 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ-AC_1:11:11 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:11:11 Return Air Mixer,  !- Name 
  PSZ-AC_1:11:11 Zone Equipment Outlet Node,  !- Outlet Node Name 
  MechanicalRoom Return Air Node Name;  !- Inlet 1 Node Name  

!***** Plant Loop: SWHSys1 *****

PlantLoop,
  SWHSys1,  !- Name 
  Water,  !- Fluid Type {WATER}
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name 
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node 
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node 
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node 
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name 
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name 
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node 
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node 
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name 
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name 
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  SWHSys1,  !- Loop Name 
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name 
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name 
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name 

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name 
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name 
  PlantOnSched;  !- Control Scheme 1 Schedule Name 

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name 
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name 

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  60;  !- Field 4 

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name 
  WaterHeater:Mixed,  !- Equipment 2 Object Type 
  SWHSys1 Water Heater;  !- Equipment 2 Name 

BranchList,
  SWHSys1 Supply Branches,  !- Name 
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name 
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name 
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name 
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  SWHSys1 Supply Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  SWHSys1 Supply Mixer;  !- Connector 2 Name 

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name 
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name 
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name 
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name 
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name 
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name 
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pump:ConstantSpeed,  !- Component 1 Object Type 
  SWHSys1 Pump,  !- Component 1 Name 
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterHeater:Mixed,  !- Component 2 Object Type 
  SWHSys1 Water Heater,  !- Component 2 Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 2 Inlet Node Name 
  SWHSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Passive;  !- Component 2 Branch Control Type 

Pump:ConstantSpeed,
  SWHSys1 Pump,  !- Name 
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name 
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  0.1,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  1,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  ,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name 

WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name 
  0.1893,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name 
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  ELECTRICITY,  !- Heater Fuel Type 
  0.864,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name 
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ELECTRICITY,  !- Off Cycle Parasitic Fuel Type 
  0.864,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  ELECTRICITY,  !- On Cycle Parasitic Fuel Type 
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name 
  ,  !- Ambient Temperature Zone Name 
  ,  !- Ambient Temperature Outdoor Air Node Name 
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone 
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone 
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name 
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name 
  1.0,  !- Use Side Effectiveness 
  ,  !- Source Side Inlet Node Name 
  ,  !- Source Side Outlet Node Name 
  1.0,  !- Source Side Effectiveness 
  AUTOSIZE,  !- Use Side Design Flow Rate 
  AUTOSIZE,  !- Source Side Design Flow Rate 
  1.5;  !- Indirect Water Heater Recovery Time 

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  60.0;  !- Field 4 

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  22.0;  !- Field 4 

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name 
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name 
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name 
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name 

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name 
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name 
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name 
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name 
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name 

BranchList,
  SWHSys1 Demand Branches,  !- Name 
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name 
  SWHSys1 Demand Load Branch 1,  !- Branch 2 Name 
  SWHSys1 Demand Bypass Branch,  !- Branch 3 Name 
  SWHSys1 Demand Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  SWHSys1 Demand Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  SWHSys1 Demand Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  SWHSys1 Demand Mixer;  !- Connector 2 Name 

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name 
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name 
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name 
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name 
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name 
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name 
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name 
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name 
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name 
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name 

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 1 Object Type 
  Restroom Water Equipment,  !- Component 1 Name 
  Restroom Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name 
  Restroom Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Control Type 

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name 
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name 
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name 
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name 

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name 
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name 
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name 
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name 

Exterior:Lights,
  Exterior Facade Lighting,  !- Name 
  ALWAYS_ON,  !- Schedule Name 
  15187.5000,  !- Design Level 
  AstronomicalClock,  !- Control Option 
  Exterior Facade Lighting;  !- End-Use Subcategory 

!  TX_EIAMonthlyRateGas,  Source EIA historical Oct2003 thru Sept2004
! ReliantEnergy_PTB-MGS_MiscGeneral, source TAP, effective 2004-12-21
! ReliantEnergy_PTB-LGS_LargeGeneral, source TAP, effective 2004-12-21
!
! Note, TAP source indicates tariffs shift at 10kW demand.  But this leaves
!  a large demand range between 10 and 400 kW where these two rates do not work well
!  We therefore shifted the range for PTB-MGS to 0 - to 400 kW and PTB-LGS to 400 and up kW
!  Check with Reliant!   USE AT YOUR OWN RISK.
! Texas electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  ,                        !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  2.325E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.231E-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.306E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  3.056E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  5.500E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.325E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.719E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.036E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  3.722E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.878E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.451977,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
Schedule:Compact,
  ReliantEnergySeasonSched,!- Name
  number,                  !- Schedule Type Limits Name
  Through: 4/30,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 10/31,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
UtilityCost:Tariff,
  ReliantEnergy_PTB-LGS_LargeGeneral,  !- Name
  ElectricityNet:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ReliantEnergySeasonSched,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  2936.2,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerFuelEnergyCharge,  !- Charge Variable Name
  ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0823;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerBaseEnergycharge,  !- Charge Variable Name
  ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  295,                     !- Block Size 1 Value or Variable Name
  0.0249,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0048;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterFuelEnergyCharge,  !- Charge Variable Name
  ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0485;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  AnnualDemandCharge,      !- Charge Variable Name
  ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  400,                     !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  6.14;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand400kw,          !- Name
  ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  400,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPtTwoFivePercent,  !- Charge Variable Name
  ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0825;                  !- Cost per Unit Value or Variable Name
 
!end  ReliantEnergy_PTB-LGS_LargeGeneral
 
UtilityCost:Tariff,
  ReliantEnergy_PTB-MGS_MiscGeneral,  !- Name
  ElectricityNet:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ReliantEnergySeasonSched,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  18.82,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerFuelEnergyCharge,  !- Charge Variable Name
  ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0823;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerBaseEnergycharge,  !- Charge Variable Name
  ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  125,                     !- Block Size 1 Value or Variable Name
  0.0521,                  !- Block 1 Cost per Unit Value or Variable Name
  170,                     !- Block Size 2 Value or Variable Name
  0.0317,                  !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.0055;                  !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterFuelEnergyCharge,  !- Charge Variable Name
  ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0485;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerBaseEnergycharge,  !- Charge Variable Name
  ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  125,                     !- Block Size 1 Value or Variable Name
  0.0504,                  !- Block 1 Cost per Unit Value or Variable Name
  170,                     !- Block Size 2 Value or Variable Name
  0.0317,                  !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.0055;                  !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  AnnualDemandCharge,      !- Charge Variable Name
  ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  3.04;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand400kw,          !- Name
  ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  400,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPtTwoFivePercent,  !- Charge Variable Name
  ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0825;                  !- Cost per Unit Value or Variable Name
 
!end  ReliantEnergy_PTB-MGS_MiscGeneral
 
UtilityCost:Tariff,
  TX_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  TX_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  TX_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  TX_MonthlyGasRates,      !- Name
  TX_EIAMonthlyRateGas,    !- Tariff Name
  Currency,                !- Variable Type
  7.87,                    !- January Value
  7.73,                    !- February Value
  7.41,                    !- March Value
  7.86,                    !- April Value
  8.05,                    !- May Value
  8.75,                    !- June Value
  8.21,                    !- July Value
  8.34,                    !- August Value
  8.04,                    !- September Value
  7.65,                    !- October Value
  8.24,                    !- November Value
  7.99;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofEightPtTwoFivePercent,  !- Charge Variable Name
  TX_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0825;                  !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 

!***** Report Variables *****

Output:Surfaces:Drawing,
  DXF;  
 
Output:VariableDictionary, 
  IDF, 
  Unsorted;
 
Output:Constructions,
  Constructions;    
 
OutputControl:Table:Style,
  HTML;                    !- Column Separator
 
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  ComponentCostEconomicsSummary,  !- Report 2 Name
  InputVerificationandResultsSummary,  !- Report 3 Name
  Climate Summary,         !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  EnvelopeSummary;         !- Report 6 Name
 
Output:Table:Monthly,
  Occupant Comfort Data Summary,  !- Name
  3,                       !- Digits After Decimal
  People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Air Temperature,!- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Air Relative Humidity,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  ThermalComfortMRT,       !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
  FANGERPMV,               !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
 
Output:EnvironmentalImpactFactors,
  Monthly;                 !- Reporting Frequency
 
EnvironmentalImpactFactors,
  0.663,                   !- District Heating Efficiency 
  4.18,                    !- District Cooling COP        
  0.585,                   !- Steam Conversion Efficiency 
  80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
  6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
 
Output:Table:Monthly,
  Source Energy Use Summary, 
  4, 
  Source:Facility,
  SumOrAverage;
 
Output:Table:Monthly,
  Emissions Data Summary,  !- Name
  4,                       !- Digits After Decimal
  CO2:Facility,            !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NOx:Facility,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  SO2:Facility,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  PM:Facility,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Hg:Facility,             !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
Output:Table:Monthly,
  Outdoor Air Summary,     !- Name
  3,                       !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone People Number Of Occupants,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Zone Ventilation Air Change Rate,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 5
  
Output:Table:Monthly,
   Ventilation Load Components,  !- Name
   3,                       !- Digits After Decimal
   Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 7
   Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
   SumOrAverage;            !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Overall HVAC Air System Loads,  !- Name
  3,                       !- Digits After Decimal
  Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
  
Output:Table:Monthly,
  Overall HVAC System Energy,  !- Name
  3,                       !- Digits After Decimal
  Electricity:HVAC,        !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:Gas,             !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,                     !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Components of Peak Net Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  ElectricityNet:Facility, !- Variable or Meter 1 Name
  SumOrAverage,                     !- Aggregation Type for Variable or Meter 1
  ElectricityNet:Facility, !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Meter:MeterFileOnly,
  Electricity:Facility,    !- Name
  hourly;                  !- Reporting Frequency
 
Output:Meter:MeterFileOnly,
  ElectricityProduced:Facility,  !- Name
  hourly;                  !- Reporting Frequency
 
Output:Meter:MeterFileOnly,
  ElectricityNet:Facility, !- Name
  hourly;                  !- Reporting Frequency
 
Output:Meter:MeterFileOnly,
  Gas:Facility,            !- Name
  hourly;                  !- Reporting Frequency
 
Output:Table:Monthly,
  Setpoints Not Met With Temperatures,  !- Name
  2,                       !- Digits After Decimal
  Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
  Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 7
  Zone Mean Air Temperature,  !- Variable or Meter 8 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Comfort Report - Simple 55,  !- Name
  2,                       !- Digits After Decimal
  Time Not Comfortable Summer Clothes,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Time Not Comfortable Winter Clothes,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

Output:Meter,Electricity:Facility,RunPeriod; !- [J]
Output:Meter,ElectricityPurchased:Facility,RunPeriod; !- [J]
Output:Meter,ElectricityProduced:Facility,RunPeriod; !- [J]
Output:Meter,ElectricitySurplusSold:Facility,RunPeriod; !- [J]
Output:Meter,ElectricityNet:Facility,RunPeriod; !- [J]  

Output:Meter,Source:Facility ,RunPeriod; !- [J]
Output:Meter,CO2:Facility,RunPeriod; !- [kg]

Output:Meter,Electricity:Building,RunPeriod; !- [J]
Output:Meter,Electricity:Plant,RunPeriod; !- [J]
Output:Meter,Electricity:HVAC,RunPeriod; !- [J]

Output:Meter,InteriorLights:Electricity,RunPeriod; !- [J]  
Output:Meter,InteriorEquipment:Electricity,RunPeriod; !- [J]
Output:Meter,Refrigeration:Electricity,RunPeriod; !- [J]
Output:Meter,Fans:Electricity,RunPeriod; !- [J]
Output:Meter,Zone Exhaust Fans:Fans:Electricity,RunPeriod; !- [J]
Output:Meter,ExteriorLights:Electricity,RunPeriod; !- [J]
Output:Meter,Cooling:Electricity,RunPeriod; !- [J]
Output:Meter,Pumps:Electricity,RunPeriod; !- [J]
Output:Meter,Heating:Electricity,RunPeriod; !- [J]

Output:Meter,Gas:Facility,RunPeriod; !- [J]  
Output:Meter,InteriorEquipment:Gas,RunPeriod; !- [J]
Output:Meter,Heating:Gas,RunPeriod; !- [J]
Output:Meter,Gas:Plant,RunPeriod; !- [J]
Output:Meter,Water Heater:WaterSystems:Gas,RunPeriod; !- [J]

Output:Meter,Water:Facility,RunPeriod; !- [m3]
  

!***** Direct Substitution Text *****

Output:Diagnostics,DisplayUnusedSchedules;

Output:Diagnostics,DisplayExtraWarnings;

Schedule:Compact,
  Bldg_Light_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 0.1,
  Until: 09:00, 0.5,
  Until: 21:00, 0.9,
  Until: 24:00, 0.5,
  For: Sunday,
  Until: 06:00, 0.1,
  Until: 09:00, 0.5,
  Until: 19:00, 0.9,
  Until: 22:00, 0.5,
  Until: 24:00, 0.1,
  For: SummerDesignDay,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Bldg_Equip_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 0.4,
  Until: 09:00, 0.6,
  Until: 21:00, 0.9,
  Until: 24:00, 0.6,
  For: Sunday,
  Until: 06:00, 0.4,
  Until: 09:00, 0.6,
  Until: 19:00, 0.9,
  Until: 22:00, 0.6,
  Until: 24:00, 0.4,
  For: SummerDesignDay,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;
