
! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.32)
! Created on 09/16/2011 11:43:02

!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****

!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****

!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****

! Start SimMetaData
! WeatherFileName=USA_CO_Boulder_TMY2.epw
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Steel-Framed
! End SimMetaData
! Number of Zones: 11

Version,
  6.0.0;  !- Version 

Timestep,
  6;  !- Number of Timesteps per Hour 

SimulationControl,
  Yes,  !- Do Zone Sizing Calculation 
  Yes,  !- Do System Sizing Calculation 
  Yes,  !- Do Plant Sizing Calculation 
  No,  !- Run Simulation for Sizing Periods 
  Yes;  !- Run Simulation for Weather File Run Periods 

RunPeriod,
  ,  !- Name 
  1,  !- Begin Month 
  1,  !- Begin Day of Month 
  12,  !- End Month 
  31,  !- End Day of Month 
  Sunday,  !- Day of Week for Start Day 
  No,  !- Use Weather File Holidays and Special Days 
  No,  !- Use Weather File Daylight Saving Period 
  No,  !- Apply Weekend Holiday Rule 
  Yes,  !- Use Weather File Rain Indicators 
  Yes,  !- Use Weather File Snow Indicators 
  1.0000;  !- Number of Times Runperiod to be Done 

SurfaceConvectionAlgorithm:Inside,
  TARP;  !- Algorithm 

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm 

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm 
  200.0000;  !- Surface Temperature Upper Limit 

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;  !- Solution Algorithm 

Sizing:Parameters,
  1.2,  !- Heating Sizing Factor 
  1.2,  !- Cooling Sizing Factor 
  6;  !- Time Steps in Averaging Window 

ConvergenceLimits,
  1,  !- Minimum System Timestep 
  20;  !- Maximum HVAC Iterations 

ShadowCalculation,
  7,  !- Calculation Frequency 
  15000;  !- Maximum Figures in Shadow Overlap Calculations 

GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position 
  Counterclockwise,  !- Vertex Entry Direction 
  Relative,  !- Coordinate System 
  Relative;  !- Daylighting Reference Point Coordinate System 

Building,
  Retail_Low_Plug_DOASwCAV,  !- Name 
  0.0000,  !- North Axis 
  City,  !- Terrain 
  0.0400,  !- Loads Convergence Tolerance Value 
  0.2000,  !- Temperature Convergence Tolerance Value 
  FullExterior,  !- Solar Distribution 
  25;  !- Maximum Number of Warmup Days 


! US National Holidays

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

! Daylight Saving Period in US

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date



Site:Location,
USA CO-BOULDER,  !- Name
40.02,       !- Latitude {deg}
-105.25,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1634; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.195,  !- January Ground Temperature {C}
19.191,  !- February Ground Temperature {C}
19.215,  !- March Ground Temperature {C}
19.250,  !- April Ground Temperature {C}
19.367,  !- May Ground Temperature {C}
20.429,  !- June Ground Temperature {C}
21.511,  !- July Ground Temperature {C}
21.776,  !- August Ground Temperature {C}
20.440,  !- September Ground Temperature {C}
19.538,  !- October Ground Temperature {C}
19.333,  !- November Ground Temperature {C}
19.237;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.84,               !- Annual Average Outdoor Air Temperature {C}
24.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BOULDER_CO_USA Annual Heating 99.6%, MaxDB=-18.6°C
 SizingPeriod:DesignDay,
BOULDER Ann Htg 99.6% Condns DB,     !- Name
    -18.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83175.,      !- Barometric Pressure {Pa}
      2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BOULDER_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.9°C MWB=15.9°C
 SizingPeriod:DesignDay,
BOULDER Ann Clg .4% Condns DB=>MWB,     !- Name
     32.9,      !- Maximum Dry-Bulb Temperature {C}
     15.2,      !- Daily Temp Range {C}
     15.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83175.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BOULDER_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=27.4°C WB=18.6°C
 SizingPeriod:DesignDay,
BOULDER Ann Clg .4% Condns WB=>MDB,     !- Name
     27.4,      !- Maximum Dry-Bulb Temperature {C}
     15.2,      !- Daily Temp Range {C}
     18.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83175.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type



!***** Schedule Set *****

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,                     !- Lower Limit Value
  200,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,                       !- Lower Limit Value
  1,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,                       !- Lower Limit Value
  4,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,                      !- Lower Limit Value
  90,                      !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name



Schedule:Compact,
  Bldg_Occ_Sch,
  Fraction,
  Through: 11/30,
  For: Weekdays,
  Until: 06:00, 0.00,
  Until: 08:00, 0.125,
  Until: 09:00, 0.375,
  Until: 11:00, 0.500,
  Until: 13:00, 0.625,
  Until: 17:00, 0.500,
  Until: 19:00, 0.625,
  Until: 21:00, 0.500,
  Until: 22:00, 0.375,
  Until: 24:00, 0.125,
  For: Saturday,
  Until: 06:00, 0.00,
  Until: 08:00, 0.125,
  Until: 09:00, 0.375,
  Until: 11:00, 0.500,
  Until: 19:00, 0.625,
  Until: 21:00, 0.500,
  Until: 22:00, 0.375,
  Until: 24:00, 0.125,
  For: Sunday,
  Until: 06:00, 0.00,
  Until: 08:00, 0.125,
  Until: 09:00, 0.375,
  Until: 11:00, 0.500,
  Until: 17:00, 0.625,
  Until: 19:00, 0.500,
  Until: 20:00, 0.375,
  Until: 22:00, 0.125,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.000,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00, 0.00,
  Until: 08:00, 0.250,
  Until: 09:00, 0.500,
  Until: 11:00, 0.750,
  Until: 13:00, 1.000,
  Until: 17:00, 0.750,
  Until: 19:00, 1.000,
  Until: 21:00, 0.750,
  Until: 22:00, 0.500,
  Until: 24:00, 0.250,
  For: Saturday,
  Until: 06:00, 0.00,
  Until: 08:00, 0.250,
  Until: 09:00, 0.500,
  Until: 11:00, 0.750,
  Until: 19:00, 1.000,
  Until: 21:00, 0.750,
  Until: 22:00, 0.500,
  Until: 24:00, 0.250,
  For: Sunday,
  Until: 06:00, 0.00,
  Until: 08:00, 0.250,
  Until: 09:00, 0.500,
  Until: 11:00, 0.750,
  Until: 17:00, 1.000,
  Until: 19:00, 0.750,
  Until: 20:00, 0.500,
  Until: 22:00, 0.250,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.000,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Day_Night_Infiltration_Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 1.00,
  Until: 24:00, 0.28,
  For: Sunday,
  Until: 06:00, 1.00,
  Until: 22:00, 0.28,
  Until: 24:00, 1.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00;
  
Schedule:Compact,
  Infil_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 1.0,
  Until: 24:00, 0.5,
  For: Sunday,
  Until: 06:00, 1.0,
  Until: 22:00, 0.5,
  Until: 24:00, 1.0,
  For: SummerDesignDay,
  Until: 06:00, 1.0,
  Until: 24:00, 0.5,
  For: WinterDesignDay,
  Until: 06:00, 1.0,
  Until: 24:00, 0.5,
  For: AllOtherDays,
  Until: 24:00, 1.0;  
  
Schedule:Compact,
  Always_On,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;

Schedule:Compact,
  HVACOperationSchd,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;

Schedule:Compact,
  PlantOnSched,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;

Schedule:Compact,
  HtgSetP_Sch,
  Temperature,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 05:00, 15.6,
  Until: 24:00, 21.0,
  For: Sunday,
  Until:  5:00, 15.6,
  Until: 22:00, 21.0,
  Until: 24:00, 15.6,
  For SummerDesignDay,
  Until: 24:00, 15.6,
  For WinterDesignDay,
  Until: 24:00, 21.0,
  For: AllOtherDays,
  Until: 24:00, 21.0;

Schedule:Compact,
  ClgSetP_Sch,
  Temperature,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 05:00, 30.0,
  Until: 24:00, 24.0,
  For: Sunday,
  Until: 05:00, 30.0,
  Until: 22:00, 24.0,
  Until: 24:00, 30.0,
  For SummerDesignDay,
  Until: 24:00, 24.0,
  For WinterDesignDay,
  Until: 24:00, 30.0,
  For: AllOtherDays,
  Until: 24:00, 30.0;

 Schedule:Compact,
  MinRelHumSetSch,
  Humidity,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 30;

Schedule:Compact,
  MaxRelHumSetSch,
  Humidity,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 60;

Schedule:Compact,
  MinOA_Sched,
  On/Off,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 0.0,
  Until: 24:00, 1.0,
  For: Sunday,
  Until: 06:00, 0.0,
  Until: 22:00, 1.0,
  Until: 24:00, 0.0,
  For: SummerDesignDay,
  Until: 06:00, 0.0,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 06:00, 0.0,
  Until: 24:00, 1.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Dual Zone Control Type Sched,
  Control Type,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 4;

Schedule:Compact,
  Activity_Sch,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 120.0;

Schedule:Compact,
  Work_Eff_Sch,
  Fraction, 
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Air_Velo_Sch,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 0.2;

Schedule:Compact,
  Clothing_Sch,
  Any Number,
  Through: 04/30,
  For: AllDays,
  Until: 24:00, 1.0,
  Through: 09/30,
  For: AllDays,
  Until: 24:00, 0.5,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;


WindowMaterial:Glazing,
  Theoretical Glass [247],  !- Name 
  SpectralAverage,  !- Optical Data Type 
  ,  !- Window Glass Spectral Data Set Name 
  0.0030,  !- Thickness 
  0.3801,  !- Solar Transmittance at Normal Incidence 
  0.5699,  !- Front Side Solar Reflectance at Normal Incidence 
  0.5699,  !- Back Side Solar Reflectance at Normal Incidence 
  0.5097,  !- Visible Transmittance at Normal Incidence 
  0.4404,  !- Front Side Visible Reflectance at Normal Incidence 
  0.4404,  !- Back Side Visible Reflectance at Normal Incidence 
  0.0000,  !- Infrared Transmittance at Normal Incidence 
  0.9000,  !- Front Side Infrared Hemispherical Emissivity 
  0.9000,  !- Back Side Infrared Hemispherical Emissivity 
  0.0133,  !- Conductivity 
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance 
  No;  !- Solar Diffusing 

Material,
  Roof Membrane,  !- Name 
  VeryRough,  !- Roughness 
  0.0095,  !- Thickness 
  0.1600,  !- Conductivity 
  1121.2900,  !- Density 
  1460.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Roof Insulation [29],  !- Name 
  MediumRough,  !- Roughness 
  0.2575,  !- Thickness 
  0.0490,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Metal Decking,  !- Name 
  MediumSmooth,  !- Roughness 
  0.0015,  !- Thickness 
  45.0060,  !- Conductivity 
  7680.0000,  !- Density 
  418.4000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.3000;  !- Visible Absorptance 

Material,
  GP01 1/2 GYPSUM,  !- Name 
  Smooth,  !- Roughness 
  0.0127,  !- Thickness 
  0.1600,  !- Conductivity 
  800.0000,  !- Density 
  1090.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material:NoMass,
  MAT-SHEATH,  !- Name 
  Rough,  !- Roughness 
  0.3626,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Wall Insulation [68],  !- Name 
  MediumRough,  !- Roughness 
  0.1349,  !- Thickness 
  0.0450,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  1/2IN Gypsum,  !- Name 
  Smooth,  !- Roughness 
  0.0127,  !- Thickness 
  0.1600,  !- Conductivity 
  784.9000,  !- Density 
  830.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.9200,  !- Solar Absorptance 
  0.9200;  !- Visible Absorptance 

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name 
  Rough,  !- Roughness 
  0.2032,  !- Thickness 
  1.3110,  !- Conductivity 
  2240.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material:NoMass,
  CP02 CARPET PAD,  !- Name 
  VeryRough,  !- Roughness 
  0.2165,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.8000;  !- Visible Absorptance 

Material,
  Floor Insulation [2],  !- Name 
  MediumRough,  !- Roughness 
  0.0636,  !- Thickness 
  0.0450,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  METAL Door Medium 18Ga_1,  !- Name 
  Smooth,  !- Roughness 
  0.0013,  !- Thickness 
  45.3149,  !- Conductivity 
  7833.0300,  !- Density 
  502.0800,  !- Specific Heat 
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material:NoMass,
  AIR,  !- Name 
  Smooth,  !- Roughness 
  0.2515,  !- Thermal Resistance {(m2-K)/W}
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material,
  METAL Door Medium 18Ga_2,  !- Name 
  Smooth,  !- Roughness 
  0.0013,  !- Thickness 
  45.3149,  !- Conductivity 
  7833.0300,  !- Density 
  502.0800,  !- Specific Heat 
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material:NoMass,
  AIR [1],  !- Name 
  Smooth,  !- Roughness 
  0.1214,  !- Thermal Resistance {(m2-K)/W}
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

 
 
Material,
  Std Wood 6inch,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Std 1.5  MW CONCRETE,    !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance
 
Material:NoMass,
  Std CP02 CARPET PAD,     !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance
 
Material,
  Std MAT-CC05 4  MW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance
 
Material,
  Std Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Std Clear Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Std Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
Material,
  Std PW05,                !- Name
  MediumSmooth,            !- Roughness
  1.9099999E-02,           !- Thickness {m}
  0.1150000,               !- Conductivity {W/m-K}
  545.0000,                !- Density {kg/m3}
  1213.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7800000,               !- Solar Absorptance
  0.7800000;               !- Visible Absorptance
 
Material,
  Std Steel_Brown_Regular, !- Name
  Smooth,                  !- Roughness
  1.5000000E-03,           !- Thickness {m}
  44.96960,                !- Conductivity {W/m-K}
  7689.000,                !- Density {kg/m3}
  418.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.9200000,               !- Solar Absorptance
  0.92000000;              !- Visible Absorptance
 
Material,
  Std Steel_Brown_Cool,    !- Name
  Smooth,                  !- Roughness
  1.5000000E-03,           !- Thickness {m}
  44.96960,                !- Conductivity {W/m-K}
  7689.000,                !- Density {kg/m3}
  418.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7300000,               !- Solar Absorptance
  0.73000000;              !- Visible Absorptance
  
Material,
  PW05_Plywood3/4_in,  !- Name
  MediumSmooth,  !- Roughness
  0.0191,  !- Thickness
  0.1150,  !- Conductivity
  545.0000,  !- Density
  1213.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7800;  !- Visible Absorptance   
 
Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance
 
Material:NoMass,
  Std Opaque Door panel_con,  !- Name
  MediumRough,             !- Roughness
  0.12327,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  Std Opaque Door panel_semi,  !- Name
  MediumRough,             !- Roughness
  0.12327,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  Std Overhead Door Panel, !- Name
  MediumRough,             !- Roughness
  0.255345,                !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Construction,
  InteriorFurnishings,     !- Name
  Std Wood 6inch;          !- Outside Layer
 
ComponentCost:LineItem,
  Interior Furnishings,    !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  InteriorFurnishings,     !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
  Std CP02 CARPET PAD;     !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  Std CP02 CARPET PAD,     !- Outside Layer
  Std MAT-CC05 4  MW CONCRETE;  !- Layer 2
 
ComponentCost:LineItem,
  Interior Floor,          !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  INT-FLOOR-UNDERSIDE,     !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  15,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer
 
ComponentCost:LineItem,
  Interior Floor Slab,     !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  INT-FLOOR-SLAB,          !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  35,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer
 
ComponentCost:LineItem,
  Drop Ceiling,            !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  DropCeiling,             !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  10,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-CEILING_SIMPLE,  !- Name
  PW05_Plywood3/4_in;  !- Layer 1

Construction,
  Raised-Floor-TopSide,    !- Name
  Std 1.5  MW CONCRETE,    !- Outside Layer
  Std CP02 CARPET PAD;     !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  Std CP02 CARPET PAD,     !- Outside Layer
  Std 1.5  MW CONCRETE;    !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Std Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Std Clear Acrylic Plastic;  !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Std Diffusing Acrylic Plastic;  !- Outside Layer
 
Construction,
  Sloped_Metal_Roof,       !- Name
  Std Steel_Brown_Regular, !- Outside Layer
  Std PW05;                !- Layer 2
 
ComponentCost:LineItem,
  Sloped Metal Roof,       !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Sloped_Metal_Roof,       !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Gable_Wall,              !- Name
  Std PW05;                !- Outside Layer
 
ComponentCost:LineItem,
  Gable Wall,              !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Gable_Wall,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer
 
ComponentCost:LineItem,
  Air Wall,                !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  AIR-WALL,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Swinging Door_con,   !- Name
  Std Opaque Door panel_con;  !- Outside Layer
 
ComponentCost:LineItem,
  Swinging Door Conditioned,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Swinging Door_con,   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Swinging Door_semi,  !- Name
  Std Opaque Door panel_semi;  !- Outside Layer
 
ComponentCost:LineItem,
  Swinging Door Semi-conditioned,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Swinging Door_semi,  !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Overhead Door,       !- Name
  Std Overhead Door Panel; !- Outside Layer
 
ComponentCost:LineItem,
  Overhead Door,           !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Overhead Door,       !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 

Construction,
  Retail_AEDG_window_5_UValue_2.556_SHGC_0.4_VT_0.51,  !- Name 
  Theoretical Glass [247];  !- Layer 1 

ComponentCost:LineItem,
  south:Retail_AEDG_window_5_UValue_2.556_SHGC_0.4_VT_0.51,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Retail_AEDG_window_5_UValue_2.556_SHGC_0.4_VT_0.51,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Retail_AEDG_window_5_UValue_2.556_SHGC_0.4_VT_0.51_east,  !- Name 
  Theoretical Glass [247];  !- Layer 1 

ComponentCost:LineItem,
  east:Retail_AEDG_window_5_UValue_2.556_SHGC_0.4_VT_0.51_east,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Retail_AEDG_window_5_UValue_2.556_SHGC_0.4_VT_0.51_east,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Retail_AEDG_window_5_UValue_2.556_SHGC_0.4_VT_0.51_north,  !- Name 
  Theoretical Glass [247];  !- Layer 1 

ComponentCost:LineItem,
  north:Retail_AEDG_window_5_UValue_2.556_SHGC_0.4_VT_0.51_north,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Retail_AEDG_window_5_UValue_2.556_SHGC_0.4_VT_0.51_north,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Retail_AEDG_window_5_UValue_2.556_SHGC_0.4_VT_0.51_west,  !- Name 
  Theoretical Glass [247];  !- Layer 1 

ComponentCost:LineItem,
  west:Retail_AEDG_window_5_UValue_2.556_SHGC_0.4_VT_0.51_west,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Retail_AEDG_window_5_UValue_2.556_SHGC_0.4_VT_0.51_west,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  IEAD_R-30 ci_Roof,  !- Name 
  Roof Membrane,  !- Layer 1 
  Roof Insulation [29],  !- Layer 2 
  Metal Decking;  !- Layer 3 

ComponentCost:LineItem,
  roofs:IEAD_R-30 ci_Roof,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  IEAD_R-30 ci_Roof,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Standard_Int-Wall,  !- Name 
  GP01 1/2 GYPSUM,  !- Layer 1 
  GP01 1/2 GYPSUM;  !- Layer 2 

ComponentCost:LineItem,
  int-walls:Standard_Int-Wall,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Standard_Int-Wall,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Name 
  MAT-SHEATH,  !- Layer 1 
  Wall Insulation [68],  !- Layer 2 
  1/2IN Gypsum;  !- Layer 3 

ComponentCost:LineItem,
  ext-walls:Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Unheated - 8in Slab with Carpet_R-15 for 24 in._Ext-slab,  !- Name 
  MAT-CC05 8 HW CONCRETE,  !- Layer 1 
  CP02 CARPET PAD;  !- Layer 2 

ComponentCost:LineItem,
  ext-slab:Unheated - 8in Slab with Carpet_R-15 for 24 in._Ext-slab,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Unheated - 8in Slab with Carpet_R-15 for 24 in._Ext-slab,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Mass_R-8.3 ci_ExposedFloor,  !- Name 
  Floor Insulation [2],  !- Layer 1 
  MAT-CC05 8 HW CONCRETE,  !- Layer 2 
  CP02 CARPET PAD;  !- Layer 3 

ComponentCost:LineItem,
  exposed-floor:Mass_R-8.3 ci_ExposedFloor,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Mass_R-8.3 ci_ExposedFloor,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  34.6727,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Swinging_NR_door,  !- Name 
  METAL Door Medium 18Ga_1,  !- Layer 1 
  AIR,  !- Layer 2 
  METAL Door Medium 18Ga_2;  !- Layer 3 

ComponentCost:LineItem,
  door:Swinging_NR_door,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Swinging_NR_door,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Non-Swinging_NR_door,  !- Name 
  METAL Door Medium 18Ga_1,  !- Layer 1 
  AIR [1],  !- Layer 2 
  METAL Door Medium 18Ga_2;  !- Layer 3 

ComponentCost:LineItem,
  non-swinging-door:Non-Swinging_NR_door,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Non-Swinging_NR_door,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Zone,
  Office,  !- Name 
  0.0000,  !- Direction of Relative North 
  4.5720,  !- X Origin 
  45.7200,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  254.8516,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Office_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Office,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  6.0960,  !- X2, Y2, Z2 
  -4.5720,  9.1440,  6.0960,  !- X3, Y3, Z3 
  -4.5720,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_ExtWall_West,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Construction Name 
  Office,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5720,  9.1440,  6.0960,  !- X1, Y1, Z1 
  -4.5720,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -4.5720,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -4.5720,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_IntWall_MeetingRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Office,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MeetingRoom_IntWall_Office,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Construction Name 
  Office,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -4.5720,  9.1440,  0.0000,  !- X3, Y3, Z3 
  -4.5720,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Office,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_Office,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5720,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -4.5720,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-15 for 24 in._Ext-slab,  !- Construction Name 
  Office,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -4.5720,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -4.5720,  9.1440,  0.0000;  !- X4, Y4, Z4 

InternalMass,
  Office Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Office,  !- Zone Name 
  83.6127;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Office_Infiltration,  !- Name 
  Office,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:Office,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Office,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  Office People,  !- Name 
  Office,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  2.2492,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:Office,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Office,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  2.2492;  !- Quantity 

Lights,
  Office_Lights,  !- Name 
  Office,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  202.3428,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:Office,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  Office,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  Office_PlugMisc_Equip,  !- Name 
  Office,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  252.9285,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:Office:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Office,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.2529;  !- Quantity 

!***** Space Conditioning For Zone: Office *****

Sizing:Zone,
  Office,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.018059013172224,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  Office Thermostat,  !- Name 
  Office,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Office DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Office DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Office,  !- Zone Name 
  Office Equipment,  !- Zone Conditioning Equipment List Name 
  Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Office Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Office Air Node,  !- Zone Air Node Name 
  Office Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Office Inlet Nodes,  !- Name 
  Office Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Office PTAC Inlet Node;  !- Node 2 Name 

NodeList,
  Office Exhaust Nodes,  !- Name 
  Office PTAC Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Office Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Office Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  Office PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Office Dual Duct Box,  !- Name 
  Office Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Office Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Office Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Office Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Office Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC Office Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Office Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  Office Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalAirConditioner,
  Office PTAC,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Office PTAC Exhaust Node,  !- Air Inlet Node Name 
  Office PTAC Inlet Node,  !- Air Outlet Node Name 
  Office PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOFF,  !- Supply Air Fan Object Type 
  Office PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  Office PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  Office PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:OnOff,
  Office PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Office PTACFan Inlet,  !- Air Inlet Node Name 
  Office PTAC Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  Office PTAC OA Mixer,  !- Name 
  Office PTACDX Cool Inlet,  !- Mixed Air Node Name 
  Office PTAC OA Node,  !- Outside Air Stream Node Name 
  Office PTAC Relief Node,  !- Relief Air Stream Node Name 
  Office PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Office PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  Office PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Office PTACDX Cool Inlet,  !- Air Inlet Node Name 
  Office PTAC Post CC Node,  !- Air Outlet Node Name 
  Office PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  Office PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  Office PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  Office PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  Office PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  Office PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  Office PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  Office PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Office PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  Office PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Office PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  Office PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  Office PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Office PTAC Post CC Node,  !- Air Inlet Node Name 
  Office PTACFan Inlet;  !- Air Outlet Node Name 

Zone,
  BreakRoom,  !- Name 
  0.0000,  !- Direction of Relative North 
  19.8120,  !- X Origin 
  45.7200,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  424.7527,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  BreakRoom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-15 for 24 in._Ext-slab,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  9.1440,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_IntWall_MeetingRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MeetingRoom_IntWall_BreakRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.6200,  9.1440,  6.0960,  !- X1, Y1, Z1 
  -7.6200,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_IntWall_Restroom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Restroom_IntWall_BreakRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  9.1440,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  6.0960,  !- X2, Y2, Z2 
  -7.6200,  9.1440,  6.0960,  !- X3, Y3, Z3 
  -7.6200,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_BreakRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.6200,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -7.6200,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  BreakRoom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  139.3546;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  BreakRoom_Infiltration,  !- Name 
  BreakRoom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:BreakRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  BreakRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  BreakRoom People,  !- Name 
  BreakRoom,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  52.5018,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:BreakRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  BreakRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  52.5018;  !- Quantity 

Lights,
  BreakRoom_Lights,  !- Name 
  BreakRoom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  337.2380,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:BreakRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  BreakRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  BreakRoom_PlugMisc_Equip,  !- Name 
  BreakRoom,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1462.5261,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:BreakRoom:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  BreakRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.4625;  !- Quantity 

!***** Space Conditioning For Zone: BreakRoom *****

Sizing:Zone,
  BreakRoom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.2495415138192,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  BreakRoom Thermostat,  !- Name 
  BreakRoom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  BreakRoom DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  BreakRoom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  BreakRoom,  !- Zone Name 
  BreakRoom Equipment,  !- Zone Conditioning Equipment List Name 
  BreakRoom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  BreakRoom Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  BreakRoom Air Node,  !- Zone Air Node Name 
  BreakRoom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  BreakRoom Inlet Nodes,  !- Name 
  BreakRoom Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  BreakRoom PTAC Inlet Node;  !- Node 2 Name 

NodeList,
  BreakRoom Exhaust Nodes,  !- Name 
  BreakRoom PTAC Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  BreakRoom Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  BreakRoom Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  BreakRoom PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  BreakRoom Dual Duct Box,  !- Name 
  BreakRoom Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  BreakRoom Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  BreakRoom Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  BreakRoom Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  BreakRoom Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC BreakRoom Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  BreakRoom Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  BreakRoom Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00354,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000914,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalAirConditioner,
  BreakRoom PTAC,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  BreakRoom PTAC Exhaust Node,  !- Air Inlet Node Name 
  BreakRoom PTAC Inlet Node,  !- Air Outlet Node Name 
  BreakRoom PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOFF,  !- Supply Air Fan Object Type 
  BreakRoom PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  BreakRoom PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  BreakRoom PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:OnOff,
  BreakRoom PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  BreakRoom PTACFan Inlet,  !- Air Inlet Node Name 
  BreakRoom PTAC Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  BreakRoom PTAC OA Mixer,  !- Name 
  BreakRoom PTACDX Cool Inlet,  !- Mixed Air Node Name 
  BreakRoom PTAC OA Node,  !- Outside Air Stream Node Name 
  BreakRoom PTAC Relief Node,  !- Relief Air Stream Node Name 
  BreakRoom PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  BreakRoom PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  BreakRoom PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BreakRoom PTACDX Cool Inlet,  !- Air Inlet Node Name 
  BreakRoom PTAC Post CC Node,  !- Air Outlet Node Name 
  BreakRoom PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  BreakRoom PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  BreakRoom PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  BreakRoom PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  BreakRoom PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  BreakRoom PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  BreakRoom PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  BreakRoom PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  BreakRoom PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  BreakRoom PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  BreakRoom PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  BreakRoom PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  BreakRoom PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  BreakRoom PTAC Post CC Node,  !- Air Inlet Node Name 
  BreakRoom PTACFan Inlet;  !- Air Outlet Node Name 

Zone,
  WestPerimeterSales,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  870.7430,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  WestPerimeterSales_ExtWall_South,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  31.2420,  0.0000,  0.0000,  !- X3, Y3, Z3 
  31.2420,  0.0000,  6.0960;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  WestPerimeterSales_Window,  !- Name 
  Window,  !- Surface Type 
  Retail_AEDG_window_5_UValue_2.556_SHGC_0.4_VT_0.51,  !- Construction Name 
  WestPerimeterSales_ExtWall_South,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0508,  0.0000,  2.4547,  !- X1, Y1, Z1 
  0.0508,  0.0000,  1.1000,  !- X2, Y2, Z2 
  31.1912,  0.0000,  1.1000,  !- X3, Y3, Z3 
  31.1912,  0.0000,  2.4547;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_ExtWall_West,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  4.5720,  6.0960,  !- X1, Y1, Z1 
  0.0000,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_IntWall_Vestibule,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Vestibule_IntWall_WestPerimeterSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  31.2420,  0.0000,  6.0960,  !- X1, Y1, Z1 
  31.2420,  0.0000,  0.0000,  !- X2, Y2, Z2 
  31.2420,  4.5720,  0.0000,  !- X3, Y3, Z3 
  31.2420,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-15 for 24 in._Ext-slab,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  31.2420,  4.5720,  0.0000,  !- X1, Y1, Z1 
  31.2420,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  AIR-WALL,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_WestPerimeterSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  31.2420,  4.5720,  6.0960,  !- X1, Y1, Z1 
  31.2420,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  4.5720,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  31.2420,  0.0000,  6.0960,  !- X1, Y1, Z1 
  31.2420,  4.5720,  6.0960,  !- X2, Y2, Z2 
  0.0000,  4.5720,  6.0960,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  WestPerimeterSales Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  285.6768;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  WestPerimeterSales_Infiltration,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:WestPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  WestPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  WestPerimeterSales People,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  9.2274,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:WestPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  WestPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  9.2274;  !- Quantity 

Lights,
  WestPerimeterSales_Lights,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2921.0458,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.4200,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:WestPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  WestPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  WestPerimeterSales_PlugMisc_Equip,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  461.3681,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:WestPerimeterSales:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  WestPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.4614;  !- Quantity 

!***** Space Conditioning For Zone: WestPerimeterSales *****

Sizing:Zone,
  WestPerimeterSales,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.119796300794016,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  WestPerimeterSales Thermostat,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  WestPerimeterSales DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  WestPerimeterSales DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  WestPerimeterSales,  !- Zone Name 
  WestPerimeterSales Equipment,  !- Zone Conditioning Equipment List Name 
  WestPerimeterSales Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  WestPerimeterSales Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  WestPerimeterSales Air Node,  !- Zone Air Node Name 
  WestPerimeterSales Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  WestPerimeterSales Inlet Nodes,  !- Name 
  WestPerimeterSales Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  WestPerimeterSales PTAC Inlet Node;  !- Node 2 Name 

NodeList,
  WestPerimeterSales Exhaust Nodes,  !- Name 
  WestPerimeterSales PTAC Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  WestPerimeterSales Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  WestPerimeterSales Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  WestPerimeterSales PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  WestPerimeterSales Dual Duct Box,  !- Name 
  WestPerimeterSales Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  WestPerimeterSales Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  WestPerimeterSales Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  WestPerimeterSales Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  WestPerimeterSales Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC WestPerimeterSales Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  WestPerimeterSales Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  WestPerimeterSales Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00354,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalAirConditioner,
  WestPerimeterSales PTAC,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  WestPerimeterSales PTAC Exhaust Node,  !- Air Inlet Node Name 
  WestPerimeterSales PTAC Inlet Node,  !- Air Outlet Node Name 
  WestPerimeterSales PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOFF,  !- Supply Air Fan Object Type 
  WestPerimeterSales PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  WestPerimeterSales PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  WestPerimeterSales PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:OnOff,
  WestPerimeterSales PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  WestPerimeterSales PTACFan Inlet,  !- Air Inlet Node Name 
  WestPerimeterSales PTAC Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  WestPerimeterSales PTAC OA Mixer,  !- Name 
  WestPerimeterSales PTACDX Cool Inlet,  !- Mixed Air Node Name 
  WestPerimeterSales PTAC OA Node,  !- Outside Air Stream Node Name 
  WestPerimeterSales PTAC Relief Node,  !- Relief Air Stream Node Name 
  WestPerimeterSales PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  WestPerimeterSales PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  WestPerimeterSales PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  WestPerimeterSales PTACDX Cool Inlet,  !- Air Inlet Node Name 
  WestPerimeterSales PTAC Post CC Node,  !- Air Outlet Node Name 
  WestPerimeterSales PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  WestPerimeterSales PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  WestPerimeterSales PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  WestPerimeterSales PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  WestPerimeterSales PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  WestPerimeterSales PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  WestPerimeterSales PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  WestPerimeterSales PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  WestPerimeterSales PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  WestPerimeterSales PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  WestPerimeterSales PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  WestPerimeterSales PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  WestPerimeterSales PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  WestPerimeterSales PTAC Post CC Node,  !- Air Inlet Node Name 
  WestPerimeterSales PTACFan Inlet;  !- Air Outlet Node Name 

Zone,
  Corridor,  !- Name 
  0.0000,  !- Direction of Relative North 
  30.4800,  !- X Origin 
  43.8912,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  339.8022,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Corridor_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -30.4800,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -30.4800,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_Restroom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Restroom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.0480,  1.8288,  6.0960,  !- X1, Y1, Z1 
  -3.0480,  1.8288,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  1.8288,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  1.8288,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_MeetingRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MeetingRoom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -18.2880,  1.8288,  6.0960,  !- X1, Y1, Z1 
  -18.2880,  1.8288,  0.0000,  !- X2, Y2, Z2 
  -25.9080,  1.8288,  0.0000,  !- X3, Y3, Z3 
  -25.9080,  1.8288,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Corridor,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  1.8288,  6.0960,  !- X2, Y2, Z2 
  -30.4800,  1.8288,  6.0960,  !- X3, Y3, Z3 
  -30.4800,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_Office,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Office_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -25.9080,  1.8288,  6.0960,  !- X1, Y1, Z1 
  -25.9080,  1.8288,  0.0000,  !- X2, Y2, Z2 
  -30.4800,  1.8288,  0.0000,  !- X3, Y3, Z3 
  -30.4800,  1.8288,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_ExtWall_West,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -30.4800,  1.8288,  6.0960,  !- X1, Y1, Z1 
  -30.4800,  1.8288,  0.0000,  !- X2, Y2, Z2 
  -30.4800,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -30.4800,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_MechanicalRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MechanicalRoom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  1.8288,  6.0960,  !- X1, Y1, Z1 
  0.0000,  1.8288,  0.0000,  !- X2, Y2, Z2 
  -3.0480,  1.8288,  0.0000,  !- X3, Y3, Z3 
  -3.0480,  1.8288,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-15 for 24 in._Ext-slab,  !- Construction Name 
  Corridor,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  1.8288,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -30.4800,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -30.4800,  1.8288,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_StockRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  StockRoom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  1.8288,  0.0000,  !- X3, Y3, Z3 
  0.0000,  1.8288,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_BreakRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  BreakRoom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -10.6680,  1.8288,  6.0960,  !- X1, Y1, Z1 
  -10.6680,  1.8288,  0.0000,  !- X2, Y2, Z2 
  -18.2880,  1.8288,  0.0000,  !- X3, Y3, Z3 
  -18.2880,  1.8288,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  Corridor Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Corridor,  !- Zone Name 
  111.4836;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Corridor_Infiltration,  !- Name 
  Corridor,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:Corridor,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Corridor,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

Lights,
  Corridor_Lights,  !- Name 
  Corridor,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  149.9455,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:Corridor,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  Corridor,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

!***** Space Conditioning For Zone: Corridor *****

Sizing:Zone,
  Corridor,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01700125632,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  Corridor Thermostat,  !- Name 
  Corridor,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Corridor DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Corridor DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Corridor,  !- Zone Name 
  Corridor Equipment,  !- Zone Conditioning Equipment List Name 
  Corridor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Corridor Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Corridor Air Node,  !- Zone Air Node Name 
  Corridor Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Corridor Inlet Nodes,  !- Name 
  Corridor Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Corridor PTAC Inlet Node;  !- Node 2 Name 

NodeList,
  Corridor Exhaust Nodes,  !- Name 
  Corridor PTAC Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Corridor Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Corridor Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  Corridor PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Corridor Dual Duct Box,  !- Name 
  Corridor Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Corridor Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Corridor Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corridor Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Corridor Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC Corridor Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Corridor Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  Corridor Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalAirConditioner,
  Corridor PTAC,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corridor PTAC Exhaust Node,  !- Air Inlet Node Name 
  Corridor PTAC Inlet Node,  !- Air Outlet Node Name 
  Corridor PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOFF,  !- Supply Air Fan Object Type 
  Corridor PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  Corridor PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  Corridor PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:OnOff,
  Corridor PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Corridor PTACFan Inlet,  !- Air Inlet Node Name 
  Corridor PTAC Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  Corridor PTAC OA Mixer,  !- Name 
  Corridor PTACDX Cool Inlet,  !- Mixed Air Node Name 
  Corridor PTAC OA Node,  !- Outside Air Stream Node Name 
  Corridor PTAC Relief Node,  !- Relief Air Stream Node Name 
  Corridor PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Corridor PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  Corridor PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Corridor PTACDX Cool Inlet,  !- Air Inlet Node Name 
  Corridor PTAC Post CC Node,  !- Air Outlet Node Name 
  Corridor PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  Corridor PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  Corridor PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  Corridor PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  Corridor PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  Corridor PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  Corridor PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  Corridor PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Corridor PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  Corridor PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Corridor PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  Corridor PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  Corridor PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Corridor PTAC Post CC Node,  !- Air Inlet Node Name 
  Corridor PTACFan Inlet;  !- Air Outlet Node Name 

Zone,
  EastPerimeterSales,  !- Name 
  0.0000,  !- Direction of Relative North 
  37.3380,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  870.7430,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  EastPerimeterSales_IntWall_Vestibule,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Vestibule_IntWall_EastPerimeterSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  4.5720,  6.0960,  !- X1, Y1, Z1 
  0.0000,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  31.2420,  0.0000,  6.0960,  !- X1, Y1, Z1 
  31.2420,  4.5720,  6.0960,  !- X2, Y2, Z2 
  0.0000,  4.5720,  6.0960,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  AIR-WALL,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_EastPerimeterSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  31.2420,  4.5720,  6.0960,  !- X1, Y1, Z1 
  31.2420,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  4.5720,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_ExtWall_East,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  31.2420,  0.0000,  6.0960,  !- X1, Y1, Z1 
  31.2420,  0.0000,  0.0000,  !- X2, Y2, Z2 
  31.2420,  4.5720,  0.0000,  !- X3, Y3, Z3 
  31.2420,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_ExtWall_South,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  31.2420,  0.0000,  0.0000,  !- X3, Y3, Z3 
  31.2420,  0.0000,  6.0960;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  EastPerimeterSales_Window,  !- Name 
  Window,  !- Surface Type 
  Retail_AEDG_window_5_UValue_2.556_SHGC_0.4_VT_0.51,  !- Construction Name 
  EastPerimeterSales_ExtWall_South,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0508,  0.0000,  2.4547,  !- X1, Y1, Z1 
  0.0508,  0.0000,  1.1000,  !- X2, Y2, Z2 
  31.1912,  0.0000,  1.1000,  !- X3, Y3, Z3 
  31.1912,  0.0000,  2.4547;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-15 for 24 in._Ext-slab,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  31.2420,  4.5720,  0.0000,  !- X1, Y1, Z1 
  31.2420,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  0.0000;  !- X4, Y4, Z4 

InternalMass,
  EastPerimeterSales Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  285.6768;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  EastPerimeterSales_Infiltration,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:EastPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  EastPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  EastPerimeterSales People,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  9.2274,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:EastPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  EastPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  9.2274;  !- Quantity 

Lights,
  EastPerimeterSales_Lights,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2921.0458,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.4200,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:EastPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  EastPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  EastPerimeterSales_PlugMisc_Equip,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  461.3681,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:EastPerimeterSales:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  EastPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.4614;  !- Quantity 

!***** Space Conditioning For Zone: EastPerimeterSales *****

Sizing:Zone,
  EastPerimeterSales,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.119796300794016,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  EastPerimeterSales Thermostat,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  EastPerimeterSales DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  EastPerimeterSales DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  EastPerimeterSales,  !- Zone Name 
  EastPerimeterSales Equipment,  !- Zone Conditioning Equipment List Name 
  EastPerimeterSales Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  EastPerimeterSales Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  EastPerimeterSales Air Node,  !- Zone Air Node Name 
  EastPerimeterSales Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  EastPerimeterSales Inlet Nodes,  !- Name 
  EastPerimeterSales Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  EastPerimeterSales PTAC Inlet Node;  !- Node 2 Name 

NodeList,
  EastPerimeterSales Exhaust Nodes,  !- Name 
  EastPerimeterSales PTAC Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  EastPerimeterSales Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  EastPerimeterSales Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  EastPerimeterSales PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  EastPerimeterSales Dual Duct Box,  !- Name 
  EastPerimeterSales Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  EastPerimeterSales Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  EastPerimeterSales Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  EastPerimeterSales Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  EastPerimeterSales Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC EastPerimeterSales Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  EastPerimeterSales Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  EastPerimeterSales Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00354,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalAirConditioner,
  EastPerimeterSales PTAC,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  EastPerimeterSales PTAC Exhaust Node,  !- Air Inlet Node Name 
  EastPerimeterSales PTAC Inlet Node,  !- Air Outlet Node Name 
  EastPerimeterSales PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOFF,  !- Supply Air Fan Object Type 
  EastPerimeterSales PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  EastPerimeterSales PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  EastPerimeterSales PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:OnOff,
  EastPerimeterSales PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  EastPerimeterSales PTACFan Inlet,  !- Air Inlet Node Name 
  EastPerimeterSales PTAC Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  EastPerimeterSales PTAC OA Mixer,  !- Name 
  EastPerimeterSales PTACDX Cool Inlet,  !- Mixed Air Node Name 
  EastPerimeterSales PTAC OA Node,  !- Outside Air Stream Node Name 
  EastPerimeterSales PTAC Relief Node,  !- Relief Air Stream Node Name 
  EastPerimeterSales PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  EastPerimeterSales PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  EastPerimeterSales PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  EastPerimeterSales PTACDX Cool Inlet,  !- Air Inlet Node Name 
  EastPerimeterSales PTAC Post CC Node,  !- Air Outlet Node Name 
  EastPerimeterSales PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  EastPerimeterSales PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  EastPerimeterSales PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  EastPerimeterSales PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  EastPerimeterSales PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  EastPerimeterSales PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  EastPerimeterSales PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  EastPerimeterSales PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  EastPerimeterSales PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  EastPerimeterSales PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  EastPerimeterSales PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  EastPerimeterSales PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  EastPerimeterSales PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  EastPerimeterSales PTAC Post CC Node,  !- Air Inlet Node Name 
  EastPerimeterSales PTACFan Inlet;  !- Air Outlet Node Name 

Zone,
  Vestibule,  !- Name 
  0.0000,  !- Direction of Relative North 
  31.2420,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  169.9011,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Vestibule_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_Vestibule,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  4.5720,  6.0960,  !- X1, Y1, Z1 
  6.0960,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  4.5720,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_ExtWall_South,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  6.0960,  0.0000,  0.0000,  !- X3, Y3, Z3 
  6.0960,  0.0000,  6.0960;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Vestibule_Window,  !- Name 
  Window,  !- Surface Type 
  Retail_AEDG_window_5_UValue_2.556_SHGC_0.4_VT_0.51,  !- Construction Name 
  Vestibule_ExtWall_South,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0508,  0.0000,  2.4547,  !- X1, Y1, Z1 
  0.0508,  0.0000,  1.1000,  !- X2, Y2, Z2 
  6.0452,  0.0000,  1.1000,  !- X3, Y3, Z3 
  6.0452,  0.0000,  2.4547;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  0.0000,  6.0960,  !- X1, Y1, Z1 
  6.0960,  4.5720,  6.0960,  !- X2, Y2, Z2 
  0.0000,  4.5720,  6.0960,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_IntWall_WestPerimeterSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  WestPerimeterSales_IntWall_Vestibule,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  4.5720,  6.0960,  !- X1, Y1, Z1 
  0.0000,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_IntWall_EastPerimeterSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  EastPerimeterSales_IntWall_Vestibule,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  0.0000,  6.0960,  !- X1, Y1, Z1 
  6.0960,  0.0000,  0.0000,  !- X2, Y2, Z2 
  6.0960,  4.5720,  0.0000,  !- X3, Y3, Z3 
  6.0960,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-15 for 24 in._Ext-slab,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  4.5720,  0.0000,  !- X1, Y1, Z1 
  6.0960,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  0.0000;  !- X4, Y4, Z4 

InternalMass,
  Vestibule Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Vestibule,  !- Zone Name 
  55.7418;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Vestibule_Infiltration,  !- Name 
  Vestibule,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:Vestibule,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Vestibule,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  Vestibule People,  !- Name 
  Vestibule,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  1.8005,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:Vestibule,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Vestibule,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.8005;  !- Quantity 

Lights,
  Vestibule_Lights,  !- Name 
  Vestibule,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  149.9455,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:Vestibule,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  Vestibule,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

!***** Space Conditioning For Zone: Vestibule *****

Sizing:Zone,
  Vestibule,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.023374887959808,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  Vestibule Thermostat,  !- Name 
  Vestibule,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Vestibule DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Vestibule DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Vestibule,  !- Zone Name 
  Vestibule Equipment,  !- Zone Conditioning Equipment List Name 
  Vestibule Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Vestibule Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Vestibule Air Node,  !- Zone Air Node Name 
  Vestibule Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Vestibule Inlet Nodes,  !- Name 
  Vestibule Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Vestibule PTAC Inlet Node;  !- Node 2 Name 

NodeList,
  Vestibule Exhaust Nodes,  !- Name 
  Vestibule PTAC Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Vestibule Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Vestibule Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  Vestibule PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Vestibule Dual Duct Box,  !- Name 
  Vestibule Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Vestibule Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Vestibule Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Vestibule Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Vestibule Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC Vestibule Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Vestibule Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  Vestibule Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00354,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalAirConditioner,
  Vestibule PTAC,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Vestibule PTAC Exhaust Node,  !- Air Inlet Node Name 
  Vestibule PTAC Inlet Node,  !- Air Outlet Node Name 
  Vestibule PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOFF,  !- Supply Air Fan Object Type 
  Vestibule PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  Vestibule PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  Vestibule PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:OnOff,
  Vestibule PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Vestibule PTACFan Inlet,  !- Air Inlet Node Name 
  Vestibule PTAC Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  Vestibule PTAC OA Mixer,  !- Name 
  Vestibule PTACDX Cool Inlet,  !- Mixed Air Node Name 
  Vestibule PTAC OA Node,  !- Outside Air Stream Node Name 
  Vestibule PTAC Relief Node,  !- Relief Air Stream Node Name 
  Vestibule PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Vestibule PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  Vestibule PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Vestibule PTACDX Cool Inlet,  !- Air Inlet Node Name 
  Vestibule PTAC Post CC Node,  !- Air Outlet Node Name 
  Vestibule PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  Vestibule PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  Vestibule PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  Vestibule PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  Vestibule PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  Vestibule PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  Vestibule PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  Vestibule PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Vestibule PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  Vestibule PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Vestibule PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  Vestibule PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  Vestibule PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Vestibule PTAC Post CC Node,  !- Air Inlet Node Name 
  Vestibule PTACFan Inlet;  !- Air Outlet Node Name 

Zone,
  StockRoom,  !- Name 
  0.0000,  !- Direction of Relative North 
  68.5800,  !- X Origin 
  43.8912,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  2548.5162,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  StockRoom_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_StockRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -38.1000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -38.1000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-15 for 24 in._Ext-slab,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  10.9728,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -38.1000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -38.1000,  10.9728,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  10.9728,  6.0960,  !- X1, Y1, Z1 
  0.0000,  10.9728,  0.0000,  !- X2, Y2, Z2 
  -38.1000,  10.9728,  0.0000,  !- X3, Y3, Z3 
  -38.1000,  10.9728,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_StockRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -38.1000,  1.8288,  6.0960,  !- X1, Y1, Z1 
  -38.1000,  1.8288,  0.0000,  !- X2, Y2, Z2 
  -38.1000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -38.1000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_IntWall_MechanicalRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MechanicalRoom_IntWall_StockRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -38.1000,  10.9728,  6.0960,  !- X1, Y1, Z1 
  -38.1000,  10.9728,  0.0000,  !- X2, Y2, Z2 
  -38.1000,  1.8288,  0.0000,  !- X3, Y3, Z3 
  -38.1000,  1.8288,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_ExtWall_East,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  10.9728,  0.0000,  !- X3, Y3, Z3 
  0.0000,  10.9728,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  10.9728,  6.0960,  !- X2, Y2, Z2 
  -38.1000,  10.9728,  6.0960,  !- X3, Y3, Z3 
  -38.1000,  0.0000,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  StockRoom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  StockRoom,  !- Zone Name 
  836.1274;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  StockRoom_Infiltration,  !- Name 
  StockRoom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:StockRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  StockRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  StockRoom People,  !- Name 
  StockRoom,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  14.9667,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:StockRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  StockRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  14.9667;  !- Quantity 

Lights,
  StockRoom_Lights,  !- Name 
  StockRoom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  811.0435,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.4200,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:StockRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  StockRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  StockRoom_PlugMisc_Equip,  !- Name 
  StockRoom,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2529.2853,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:StockRoom:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  StockRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  2.5293;  !- Quantity 

!***** Space Conditioning For Zone: StockRoom *****

Sizing:Zone,
  StockRoom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.2550188448,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  StockRoom Thermostat,  !- Name 
  StockRoom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  StockRoom DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  StockRoom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  StockRoom,  !- Zone Name 
  StockRoom Equipment,  !- Zone Conditioning Equipment List Name 
  StockRoom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  StockRoom Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  StockRoom Air Node,  !- Zone Air Node Name 
  StockRoom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  StockRoom Inlet Nodes,  !- Name 
  StockRoom Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  StockRoom PTAC Inlet Node;  !- Node 2 Name 

NodeList,
  StockRoom Exhaust Nodes,  !- Name 
  StockRoom PTAC Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  StockRoom Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  StockRoom Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  StockRoom PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  StockRoom Dual Duct Box,  !- Name 
  StockRoom Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  StockRoom Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  StockRoom Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  StockRoom Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  StockRoom Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC StockRoom Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  StockRoom Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  StockRoom Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalAirConditioner,
  StockRoom PTAC,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  StockRoom PTAC Exhaust Node,  !- Air Inlet Node Name 
  StockRoom PTAC Inlet Node,  !- Air Outlet Node Name 
  StockRoom PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOFF,  !- Supply Air Fan Object Type 
  StockRoom PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  StockRoom PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  StockRoom PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:OnOff,
  StockRoom PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  StockRoom PTACFan Inlet,  !- Air Inlet Node Name 
  StockRoom PTAC Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  StockRoom PTAC OA Mixer,  !- Name 
  StockRoom PTACDX Cool Inlet,  !- Mixed Air Node Name 
  StockRoom PTAC OA Node,  !- Outside Air Stream Node Name 
  StockRoom PTAC Relief Node,  !- Relief Air Stream Node Name 
  StockRoom PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  StockRoom PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  StockRoom PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  StockRoom PTACDX Cool Inlet,  !- Air Inlet Node Name 
  StockRoom PTAC Post CC Node,  !- Air Outlet Node Name 
  StockRoom PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  StockRoom PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  StockRoom PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  StockRoom PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  StockRoom PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  StockRoom PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  StockRoom PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  StockRoom PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  StockRoom PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  StockRoom PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  StockRoom PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  StockRoom PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  StockRoom PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  StockRoom PTAC Post CC Node,  !- Air Inlet Node Name 
  StockRoom PTACFan Inlet;  !- Air Outlet Node Name 

Zone,
  MainSales,  !- Name 
  0.0000,  !- Direction of Relative North 
  68.5800,  !- X Origin 
  4.5720,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  16437.9294,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  MainSales_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -38.1000,  39.3192,  6.0960,  !- X1, Y1, Z1 
  -38.1000,  39.3192,  0.0000,  !- X2, Y2, Z2 
  -68.5800,  39.3192,  0.0000,  !- X3, Y3, Z3 
  -68.5800,  39.3192,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_WestPerimeterSales,  !- Name 
  Wall,  !- Surface Type 
  AIR-WALL,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  WestPerimeterSales_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -68.5800,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -68.5800,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -37.3380,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -37.3380,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_EastPerimeterSales,  !- Name 
  Wall,  !- Surface Type 
  AIR-WALL,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  EastPerimeterSales_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -31.2420,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -31.2420,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-15 for 24 in._Ext-slab,  !- Construction Name 
  MainSales,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  39.3192,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -68.5800,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -68.5800,  39.3192,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_ExtWall_East,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  39.3192,  0.0000,  !- X3, Y3, Z3 
  0.0000,  39.3192,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_ExtWall_West,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -68.5800,  39.3192,  6.0960,  !- X1, Y1, Z1 
  -68.5800,  39.3192,  0.0000,  !- X2, Y2, Z2 
  -68.5800,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -68.5800,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  MainSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  39.3192,  6.0960,  !- X2, Y2, Z2 
  -68.5800,  39.3192,  6.0960,  !- X3, Y3, Z3 
  -68.5800,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_Vestibule,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Vestibule_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -37.3380,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -37.3380,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -31.2420,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -31.2420,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_StockRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  StockRoom_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  39.3192,  6.0960,  !- X1, Y1, Z1 
  0.0000,  39.3192,  0.0000,  !- X2, Y2, Z2 
  -38.1000,  39.3192,  0.0000,  !- X3, Y3, Z3 
  -38.1000,  39.3192,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  MainSales Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  MainSales,  !- Zone Name 
  5393.0215;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  MainSales_Infiltration,  !- Name 
  MainSales,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:MainSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MainSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  MainSales People,  !- Name 
  MainSales,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  174.1946,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:MainSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MainSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  174.1946;  !- Quantity 

Lights,
  MainSales_Lights,  !- Name 
  MainSales,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  55143.6446,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.4200,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:MainSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  MainSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  MainSales_PlugMisc_Equip,  !- Name 
  MainSales,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  8709.7297,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:MainSales:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MainSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  8.7097;  !- Quantity 

!***** Space Conditioning For Zone: MainSales *****

Sizing:Zone,
  MainSales,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  2.26152041011142,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  MainSales Thermostat,  !- Name 
  MainSales,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MainSales DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  MainSales DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  MainSales,  !- Zone Name 
  MainSales Equipment,  !- Zone Conditioning Equipment List Name 
  MainSales Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  MainSales Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  MainSales Air Node,  !- Zone Air Node Name 
  MainSales Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  MainSales Inlet Nodes,  !- Name 
  MainSales Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  MainSales PTAC Inlet Node;  !- Node 2 Name 

NodeList,
  MainSales Exhaust Nodes,  !- Name 
  MainSales PTAC Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  MainSales Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  MainSales Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  MainSales PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  MainSales Dual Duct Box,  !- Name 
  MainSales Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  MainSales Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  MainSales Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MainSales Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  MainSales Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC MainSales Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  MainSales Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  MainSales Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00354,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalAirConditioner,
  MainSales PTAC,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MainSales PTAC Exhaust Node,  !- Air Inlet Node Name 
  MainSales PTAC Inlet Node,  !- Air Outlet Node Name 
  MainSales PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOFF,  !- Supply Air Fan Object Type 
  MainSales PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  MainSales PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  MainSales PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:OnOff,
  MainSales PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  MainSales PTACFan Inlet,  !- Air Inlet Node Name 
  MainSales PTAC Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  MainSales PTAC OA Mixer,  !- Name 
  MainSales PTACDX Cool Inlet,  !- Mixed Air Node Name 
  MainSales PTAC OA Node,  !- Outside Air Stream Node Name 
  MainSales PTAC Relief Node,  !- Relief Air Stream Node Name 
  MainSales PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  MainSales PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  MainSales PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  MainSales PTACDX Cool Inlet,  !- Air Inlet Node Name 
  MainSales PTAC Post CC Node,  !- Air Outlet Node Name 
  MainSales PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  MainSales PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  MainSales PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  MainSales PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  MainSales PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  MainSales PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  MainSales PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  MainSales PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MainSales PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  MainSales PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MainSales PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  MainSales PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  MainSales PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  MainSales PTAC Post CC Node,  !- Air Inlet Node Name 
  MainSales PTACFan Inlet;  !- Air Outlet Node Name 

Zone,
  MeetingRoom,  !- Name 
  0.0000,  !- Direction of Relative North 
  12.1920,  !- X Origin 
  45.7200,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  424.7527,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  MeetingRoom_IntWall_Office,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Office_IntWall_MeetingRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.6200,  9.1440,  6.0960,  !- X1, Y1, Z1 
  -7.6200,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_MeetingRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.6200,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -7.6200,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  9.1440,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_IntWall_BreakRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  BreakRoom_IntWall_MeetingRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-15 for 24 in._Ext-slab,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  9.1440,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  6.0960,  !- X2, Y2, Z2 
  -7.6200,  9.1440,  6.0960,  !- X3, Y3, Z3 
  -7.6200,  0.0000,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  MeetingRoom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  139.3546;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  MeetingRoom_Infiltration,  !- Name 
  MeetingRoom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:MeetingRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MeetingRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  MeetingRoom People,  !- Name 
  MeetingRoom,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  37.5003,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:MeetingRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MeetingRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  37.5003;  !- Quantity 

Lights,
  MeetingRoom_Lights,  !- Name 
  MeetingRoom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  337.2380,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:MeetingRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  MeetingRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  MeetingRoom_PlugMisc_Equip,  !- Name 
  MeetingRoom,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  421.5475,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:MeetingRoom:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MeetingRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.4215;  !- Quantity 

!***** Space Conditioning For Zone: MeetingRoom *****

Sizing:Zone,
  MeetingRoom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.10975230694656,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  MeetingRoom Thermostat,  !- Name 
  MeetingRoom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MeetingRoom DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  MeetingRoom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  MeetingRoom,  !- Zone Name 
  MeetingRoom Equipment,  !- Zone Conditioning Equipment List Name 
  MeetingRoom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  MeetingRoom Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  MeetingRoom Air Node,  !- Zone Air Node Name 
  MeetingRoom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  MeetingRoom Inlet Nodes,  !- Name 
  MeetingRoom Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  MeetingRoom PTAC Inlet Node;  !- Node 2 Name 

NodeList,
  MeetingRoom Exhaust Nodes,  !- Name 
  MeetingRoom PTAC Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  MeetingRoom Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  MeetingRoom Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  MeetingRoom PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  MeetingRoom Dual Duct Box,  !- Name 
  MeetingRoom Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  MeetingRoom Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  MeetingRoom Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MeetingRoom Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  MeetingRoom Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC MeetingRoom Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  MeetingRoom Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  MeetingRoom Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalAirConditioner,
  MeetingRoom PTAC,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MeetingRoom PTAC Exhaust Node,  !- Air Inlet Node Name 
  MeetingRoom PTAC Inlet Node,  !- Air Outlet Node Name 
  MeetingRoom PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOFF,  !- Supply Air Fan Object Type 
  MeetingRoom PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  MeetingRoom PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  MeetingRoom PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:OnOff,
  MeetingRoom PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  MeetingRoom PTACFan Inlet,  !- Air Inlet Node Name 
  MeetingRoom PTAC Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  MeetingRoom PTAC OA Mixer,  !- Name 
  MeetingRoom PTACDX Cool Inlet,  !- Mixed Air Node Name 
  MeetingRoom PTAC OA Node,  !- Outside Air Stream Node Name 
  MeetingRoom PTAC Relief Node,  !- Relief Air Stream Node Name 
  MeetingRoom PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  MeetingRoom PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  MeetingRoom PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  MeetingRoom PTACDX Cool Inlet,  !- Air Inlet Node Name 
  MeetingRoom PTAC Post CC Node,  !- Air Outlet Node Name 
  MeetingRoom PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  MeetingRoom PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  MeetingRoom PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  MeetingRoom PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  MeetingRoom PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  MeetingRoom PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  MeetingRoom PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  MeetingRoom PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MeetingRoom PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  MeetingRoom PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MeetingRoom PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  MeetingRoom PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  MeetingRoom PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  MeetingRoom PTAC Post CC Node,  !- Air Inlet Node Name 
  MeetingRoom PTACFan Inlet;  !- Air Outlet Node Name 

Zone,
  Restroom,  !- Name 
  0.0000,  !- Direction of Relative North 
  27.4320,  !- X Origin 
  45.7200,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  424.7527,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Restroom_IntWall_BreakRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Restroom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  BreakRoom_IntWall_Restroom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.6200,  9.1440,  6.0960,  !- X1, Y1, Z1 
  -7.6200,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-15 for 24 in._Ext-slab,  !- Construction Name 
  Restroom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  9.1440,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Restroom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  6.0960,  !- X2, Y2, Z2 
  -7.6200,  9.1440,  6.0960,  !- X3, Y3, Z3 
  -7.6200,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Construction Name 
  Restroom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -7.6200,  9.1440,  0.0000,  !- X3, Y3, Z3 
  -7.6200,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_IntWall_MechanicalRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Restroom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MechanicalRoom_IntWall_Restroom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Restroom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_Restroom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -7.6200,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -7.6200,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  Restroom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Restroom,  !- Zone Name 
  139.3546;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Restroom_Infiltration,  !- Name 
  Restroom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:Restroom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Restroom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  Restroom People,  !- Name 
  Restroom,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  4.5012,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:Restroom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Restroom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  4.5012;  !- Quantity 

Lights,
  Restroom_Lights,  !- Name 
  Restroom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  337.9348,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:Restroom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  Restroom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  Restroom_PlugMisc_Equip,  !- Name 
  Restroom,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  56.4386,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:Restroom:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Restroom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0564;  !- Quantity 

!***** Space Conditioning For Zone: Restroom *****

Sizing:Zone,
  Restroom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05843721989952,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  Restroom Thermostat,  !- Name 
  Restroom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Restroom DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Restroom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Restroom,  !- Zone Name 
  Restroom Equipment,  !- Zone Conditioning Equipment List Name 
  Restroom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Restroom Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Restroom Air Node,  !- Zone Air Node Name 
  Restroom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Restroom Inlet Nodes,  !- Name 
  Restroom Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Restroom PTAC Inlet Node;  !- Node 2 Name 

NodeList,
  Restroom Exhaust Nodes,  !- Name 
  Restroom PTAC Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Restroom Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Restroom Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  Restroom PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Restroom Dual Duct Box,  !- Name 
  Restroom Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Restroom Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Restroom Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Restroom Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Restroom Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC Restroom Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Restroom Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  Restroom Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00354,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalAirConditioner,
  Restroom PTAC,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Restroom PTAC Exhaust Node,  !- Air Inlet Node Name 
  Restroom PTAC Inlet Node,  !- Air Outlet Node Name 
  Restroom PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOFF,  !- Supply Air Fan Object Type 
  Restroom PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  Restroom PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  Restroom PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:OnOff,
  Restroom PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Restroom PTACFan Inlet,  !- Air Inlet Node Name 
  Restroom PTAC Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  Restroom PTAC OA Mixer,  !- Name 
  Restroom PTACDX Cool Inlet,  !- Mixed Air Node Name 
  Restroom PTAC OA Node,  !- Outside Air Stream Node Name 
  Restroom PTAC Relief Node,  !- Relief Air Stream Node Name 
  Restroom PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Restroom PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  Restroom PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Restroom PTACDX Cool Inlet,  !- Air Inlet Node Name 
  Restroom PTAC Post CC Node,  !- Air Outlet Node Name 
  Restroom PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  Restroom PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  Restroom PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  Restroom PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  Restroom PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  Restroom PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  Restroom PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  Restroom PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Restroom PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  Restroom PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Restroom PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  Restroom PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  Restroom PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Restroom PTAC Post CC Node,  !- Air Inlet Node Name 
  Restroom PTACFan Inlet;  !- Air Outlet Node Name 

!***** Process Loads For Zone: Restroom *****

WaterUse:Connections,
  Restroom Water Equipment,  !- Name 
  Restroom Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Restroom Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Restroom Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Restroom Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  1.89277777777778E-5,  !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Restroom Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Restroom Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Restroom,  !- Zone Name 
  Restroom Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Restroom Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Restroom Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Restroom Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Restroom Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  40;  !- Field 4 

Schedule:Compact,
  Restroom Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  MechanicalRoom,  !- Name 
  0.0000,  !- Direction of Relative North 
  30.4800,  !- X Origin 
  45.7200,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  169.9011,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  MechanicalRoom_IntWall_StockRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  StockRoom_IntWall_MechanicalRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-15 for 24 in._Ext-slab,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -3.0480,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -3.0480,  9.1440,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  6.0960,  !- X2, Y2, Z2 
  -3.0480,  9.1440,  6.0960,  !- X3, Y3, Z3 
  -3.0480,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_MechanicalRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.0480,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -3.0480,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-12.5 ci_Ext-wall,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.1440,  6.0960,  !- X1, Y1, Z1 
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -3.0480,  9.1440,  0.0000,  !- X3, Y3, Z3 
  -3.0480,  9.1440,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_IntWall_Restroom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Restroom_IntWall_MechanicalRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.0480,  9.1440,  6.0960,  !- X1, Y1, Z1 
  -3.0480,  9.1440,  0.0000,  !- X2, Y2, Z2 
  -3.0480,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -3.0480,  0.0000,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  MechanicalRoom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  55.7418;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  MechanicalRoom_Infiltration,  !- Name 
  MechanicalRoom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:MechanicalRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MechanicalRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

Lights,
  MechanicalRoom_Lights,  !- Name 
  MechanicalRoom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  134.8952,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:MechanicalRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  MechanicalRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

!***** Space Conditioning For Zone: MechanicalRoom *****

Sizing:Zone,
  MechanicalRoom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.00850062816,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  MechanicalRoom Thermostat,  !- Name 
  MechanicalRoom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MechanicalRoom DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  MechanicalRoom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  MechanicalRoom,  !- Zone Name 
  MechanicalRoom Equipment,  !- Zone Conditioning Equipment List Name 
  MechanicalRoom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  MechanicalRoom Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  MechanicalRoom Air Node,  !- Zone Air Node Name 
  MechanicalRoom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  MechanicalRoom Inlet Nodes,  !- Name 
  MechanicalRoom Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  MechanicalRoom PTAC Inlet Node;  !- Node 2 Name 

NodeList,
  MechanicalRoom Exhaust Nodes,  !- Name 
  MechanicalRoom PTAC Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  MechanicalRoom Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  MechanicalRoom Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  MechanicalRoom PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  MechanicalRoom Dual Duct Box,  !- Name 
  MechanicalRoom Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  MechanicalRoom Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  MechanicalRoom Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MechanicalRoom Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  MechanicalRoom Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC MechanicalRoom Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  MechanicalRoom Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  MechanicalRoom Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalAirConditioner,
  MechanicalRoom PTAC,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MechanicalRoom PTAC Exhaust Node,  !- Air Inlet Node Name 
  MechanicalRoom PTAC Inlet Node,  !- Air Outlet Node Name 
  MechanicalRoom PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOFF,  !- Supply Air Fan Object Type 
  MechanicalRoom PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  MechanicalRoom PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  MechanicalRoom PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:OnOff,
  MechanicalRoom PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  MechanicalRoom PTACFan Inlet,  !- Air Inlet Node Name 
  MechanicalRoom PTAC Inlet Node,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  MechanicalRoom PTAC OA Mixer,  !- Name 
  MechanicalRoom PTACDX Cool Inlet,  !- Mixed Air Node Name 
  MechanicalRoom PTAC OA Node,  !- Outside Air Stream Node Name 
  MechanicalRoom PTAC Relief Node,  !- Relief Air Stream Node Name 
  MechanicalRoom PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  MechanicalRoom PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  MechanicalRoom PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  MechanicalRoom PTACDX Cool Inlet,  !- Air Inlet Node Name 
  MechanicalRoom PTAC Post CC Node,  !- Air Outlet Node Name 
  MechanicalRoom PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  MechanicalRoom PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  MechanicalRoom PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  MechanicalRoom PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  MechanicalRoom PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  MechanicalRoom PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  MechanicalRoom PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  MechanicalRoom PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MechanicalRoom PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  MechanicalRoom PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MechanicalRoom PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  MechanicalRoom PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  MechanicalRoom PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  MechanicalRoom PTAC Post CC Node,  !- Air Inlet Node Name 
  MechanicalRoom PTACFan Inlet;  !- Air Outlet Node Name 

!***** Air Loop: DOAS_MZ *****

AirLoopHVAC,
  DOAS_MZ,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DOAS_MZ Air Loop Branches,  !- Branch List Name 
  DOAS_MZ Dual Duct Connectors,  !- Connector List Name 
  DOAS_MZ Dual Duct Inlet Node,  !- Supply Side Inlet Node Name 
  DOAS_MZ Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DOAS_MZ Zone Equipment Inlet Node List,  !- Demand Side Inlet Node Names 
  DOAS_MZ Supply Equipment Outlet Node List;  !- Supply Side Outlet Node Names 

NodeList,
  DOAS_MZ Zone Equipment Inlet Node List,  !- Name 
  DOAS_MZ Zone Equipment Inlet Node,  !- Node 1 Name 
  DOAS_MZ Zone Equipment Recirc Inlet Node;  !- Node 2 Name 

NodeList,
  DOAS_MZ Supply Equipment Outlet Node List,  !- Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Node 1 Name 
  DOAS_MZ Recirc Supply Equipment Outlet Node;  !- Node 2 Name 

ConnectorList,
  DOAS_MZ Dual Duct Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  DOAS_MZ Return Air Splitter;  !- Connector 1 Name 

Connector:Splitter,
  DOAS_MZ Return Air Splitter,  !- Name 
  DOAS_MZ Dual Duct Branch,  !- Inlet Branch Name 
  DOAS_MZ Air Loop Main Branch,  !- Outlet Branch 1 Name 
  DOAS_MZ Recirc Branch;  !- Outlet Branch 2 Name 

SetpointManager:Scheduled,
  DOAS_MZ SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others }
  DOAS_SAT_Sch,  !- Schedule Name 
  DOAS_MZ Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:Scheduled,
  DOAS_MZ RC SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others }
  DOAS_SAT_Sch,  !- Schedule Name 
  DOAS_MZ Recirc Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_MZ_OA_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_MZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_MZ_OA_HeatC 1-DOAS_MZ_OA_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_MZ_OA_HeatC 2 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_MZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_MZ_OA_HeatC 2-DOAS_MZ_OA_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_MZ_OA_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  DOAS_MZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_MZ_OA_CoolC 1-DOAS_MZ_OA_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_MZ_OA_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  DOAS_MZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DOAS_MZ,  !- AirLoop Name 
  VENTILATIONREQUIREMENT,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  Yes,  !- 100% Outdoor Air in Cooling {Yes | No}
  Yes,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  DOAS_MZ Air Loop Branches,  !- Name 
  DOAS_MZ Dual Duct Branch,  !- Branch 1 Name 
  DOAS_MZ Air Loop Main Branch,  !- Branch 2 Name 
  DOAS_MZ Recirc Branch;  !- Branch 3 Name 

Branch,
  DOAS_MZ Dual Duct Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Duct,  !- Component 1 Object Type 
  DOAS_MZ Inlet Duct,  !- Component 1 Name 
  DOAS_MZ Dual Duct Inlet Node,  !- Component 1 Inlet Node Name 
  DOAS_MZ Recirc Splitter Inlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Duct,
  DOAS_MZ Inlet Duct,  !- Name 
  DOAS_MZ Dual Duct Inlet Node,  !- Inlet Node Name 
  DOAS_MZ Recirc Splitter Inlet Node;  !- Outlet Node Name 

Branch,
  DOAS_MZ Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DOAS_MZ_OA,  !- Component 1 Name 
  DOAS_MZ Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DOAS_MZ_OA-DOAS_MZ_OA_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 2 Object Type 
  DOAS_MZ_OA_HeatC 1,  !- Component 2 Name 
  DOAS_MZ_OA-DOAS_MZ_OA_HeatC 1Node,  !- Component 2 Inlet Node Name 
  DOAS_MZ_OA_HeatC 1-DOAS_MZ_OA_HeatC 2Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  DOAS_MZ_OA_HeatC 2,  !- Component 3 Name 
  DOAS_MZ_OA_HeatC 1-DOAS_MZ_OA_HeatC 2Node,  !- Component 3 Inlet Node Name 
  DOAS_MZ_OA_HeatC 2-DOAS_MZ_OA_CoolC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 4 Object Type 
  DOAS_MZ_OA_CoolC 1,  !- Component 4 Name 
  DOAS_MZ_OA_HeatC 2-DOAS_MZ_OA_CoolC 1Node,  !- Component 4 Inlet Node Name 
  DOAS_MZ_OA_CoolC 1-DOAS_MZ_OA_CoolC 2Node,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 5 Object Type 
  DOAS_MZ_OA_CoolC 2,  !- Component 5 Name 
  DOAS_MZ_OA_CoolC 1-DOAS_MZ_OA_CoolC 2Node,  !- Component 5 Inlet Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Component 5 Outlet Node Name 
  Passive,  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 6 Object Type 
  DOAS_MZ_OA_Fan,  !- Component 6 Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Component 6 Inlet Node Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Component 6 Outlet Node Name 
  Active;  !- Component 6 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  DOAS_MZ Recirc Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Fan:VariableVolume,  !- Component 1 Object Type 
  DOAS_MZ_RC_Fan,  !- Component 1 Name 
  DOAS_MZ Recirc Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DOAS_MZ Recirc Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DOAS_MZ_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  DOAS_MZ_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS_MZ_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  DOAS_MZ_OAOutside Air Heat Recovery,  !- Component 1 Name 
  EvaporativeCooler:Indirect:ResearchSpecial,  !- Component 1 Object Type 
  DOAS_MZ_OA_Indirect_Evap_Cooler,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DOAS_MZ_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DOAS_MZ_OA,  !- Name 
  DOAS_MZ_OA_Controllers,  !- Controller List Name 
  DOAS_MZ_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DOAS_MZ_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DOAS_MZ_OANode List,  !- Name 
  DOAS_MZ_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DOAS_MZ_OAMixing Box,  !- Name 
  DOAS_MZ_OA-DOAS_MZ_OA_HeatC 1Node,  !- Mixed Air Node Name 
  DOAS_MZ_OA_Indirect_Evap_Cooler-DOAS_MZ_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  DOAS_MZ_OAMixing Box-DOAS_MZ_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  DOAS_MZ Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  DOAS_MZ_OAOutside Air Heat Recovery,  !- Name 
  Cold_Season_Sch,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.65,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.65,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.65,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.65,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  DOAS_MZ_OAInlet Node,  !- Supply Air Inlet Node Name 
  DOAS_MZ_OAOutside Air Heat Recovery-DOAS_MZ_OA_Indirect_Evap_CoolerNode,  !- Supply Air Outlet Node Name 
  DOAS_MZ_OAMixing Box-DOAS_MZ_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  DOAS_MZERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -12.2000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

SetpointManager:MixedAir,
  DOAS_MZ_ERVMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_MZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_MZ_OAOutside Air Heat Recovery-DOAS_MZ_OA_Indirect_Evap_CoolerNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_MZ_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_MZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_MZ_OA-DOAS_MZ_OA_HeatC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DOAS_MZ_OA_Controller,  !- Name 
  DOAS_MZ_OAMixing Box-DOAS_MZ_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  DOAS_MZ Supply Equipment Inlet Node,  !- Return Air Node Name 
  DOAS_MZ_OA-DOAS_MZ_OA_HeatC 1Node,  !- Mixed Air Node Name 
  DOAS_MZ_OAInlet Node,  !- Actuator Node Name 
  0.0000,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  DOAS_MZ_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Schedule:Compact,
  DOAS_MZ_OAMinOAFracSchedule,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  1.0000;  !- Field 4 

EvaporativeCooler:Indirect:ResearchSpecial,
  DOAS_MZ_OA_Indirect_Evap_Cooler,  !- Name 
  Warm_Season_Sch,  !- Availability Schedule Name 
  0.5850,  !- Cooler Maximum Effectiveness 
  ,  !- Cooler Flow Ratio 
  0.0000,  !- Recirculating Water Pump Power Consumption 
  AUTOSIZE,  !- Secondary Fan Flow Rate 
  1.0000,  !- Secondary Fan Efficiency 
  0.0000,  !- Secondary Fan Delta Pressure 
  DOAS_MZ_OAOutside Air Heat Recovery-DOAS_MZ_OA_Indirect_Evap_CoolerNode,  !- Primary Air Inlet Node Name 
  DOAS_MZ_OA_Indirect_Evap_Cooler-DOAS_MZ_OAMixing BoxNode,  !- Primary Air Outlet Node Name 
  ,  !- Control Type 
  0.9000,  !- Dewpoint Effectiveness Factor 
  DOAS_MZ_OA_Indirect_Evap_CoolerOA node,  !- Secondary Air Inlet Node Name 
  DOAS_MZ_OA_Indirect_Evap_Cooler-DOAS_MZ_OAMixing BoxNode,  !- Sensor Node Name 
  ,  !- Relief Air Inlet Node Name 
  ,  !- Water Supply Storage Tank Name 
  0.0000,  !- Drift Loss Fraction 
  3.0000;  !- Blowdown Concentration Ratio 

OutdoorAir:Node,
  DOAS_MZ_OA_Indirect_Evap_CoolerOA node,  !- Name 
  -1;  !- Height Above Ground {m} [Height is ignored]

EnergyManagementSystem:Sensor,
  DOAS_MZ_OA_Indirect_Evap_CoolerSystemSupplyFlow,  !- Name 
  DOAS_MZ Zone Equipment Inlet Node,  !- Output:Variable or Output:Meter Index Key Name 
  System Node MassFlowRate;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:InternalVariable,
  DOAS_MZ_OA_Indirect_Evap_CoolerOAMinFlow,  !- Name 
  DOAS_MZ_OA_CONTROLLER,  !- Internal Data Index Key Name 
  Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type 

EnergyManagementSystem:InternalVariable,
  DOAS_MZ_OA_Indirect_Evap_CoolerOAMaxFlow,  !- Name 
  DOAS_MZ_OA_Fan,  !- Internal Data Index Key Name 
  Fan Maximum Mass Flow Rate;  !- Internal Data Type 

EnergyManagementSystem:Actuator,
  DOAS_MZ_OA_Indirect_Evap_CoolerOAFlowActuator,  !- Name 
  DOAS_MZ_OA_CONTROLLER,  !- Actuated Component Unique Name 
  Outdoor Air Controller,  !- Actuated Component Type 
  Air Mass Flow Rate;  !- Actuated Component Control Type 

EnergyManagementSystem:Sensor,
  DOAS_MZ_OA_Indirect_Evap_CoolerSystemReturnTemp,  !- Name 
  DOAS_MZ Supply Equipment Inlet Node,  !- Output:Variable or Output:Meter Index Key Name 
  System Node Temp;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:Sensor,
  DOAS_MZ_OA_Indirect_Evap_CoolerIDECSupplyTemp,  !- Name 
  DOAS_MZ_OA_Indirect_Evap_Cooler-DOAS_MZ_OAMixing BoxNode,  !- Output:Variable or Output:Meter Index Key Name 
  System Node Temp;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:Sensor,
  DOAS_MZ_OA_Indirect_Evap_CoolerOAFlowSensor,  !- Name 
  DOAS_MZ_OAInlet Node,  !- Output:Variable or Output:Meter Index Key Name 
  System Node MassFlowRate;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:Sensor,
  DOAS_MZ_OA_Indirect_Evap_CoolerSystemMixedSP,  !- Name 
  DOAS_MZ_OA-DOAS_MZ_OA_HeatC 1Node,  !- Output:Variable or Output:Meter Index Key Name 
  System Node Setpoint Temp;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:Sensor,
  DOAS_MZ_OA_Indirect_Evap_CoolerSystemMixedTemp,  !- Name 
  DOAS_MZ_OA-DOAS_MZ_OA_HeatC 1Node,  !- Output:Variable or Output:Meter Index Key Name 
  System Node Temp;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:Sensor,
  DOAS_MZ_OA_Indirect_Evap_CoolerSystemMixedHR,  !- Name 
  DOAS_MZ_OA-DOAS_MZ_OA_HeatC 1Node,  !- Output:Variable or Output:Meter Index Key Name 
  System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:Sensor,
  DOAS_MZ_OA_Indirect_Evap_CoolerIDECSupplyEnth,  !- Name 
  DOAS_MZ_OA_Indirect_Evap_Cooler-DOAS_MZ_OAMixing BoxNode,  !- Output:Variable or Output:Meter Index Key Name 
  System Node Enthalpy;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:Sensor,
  DOAS_MZ_OA_Indirect_Evap_CoolerSystemReturnEnth,  !- Name 
  DOAS_MZ Supply Equipment Inlet Node,  !- Output:Variable or Output:Meter Index Key Name 
  System Node Enthalpy;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:ProgramCallingManager,
  DOAS_MZ_OA_Indirect_Evap_CoolerControlManager,  !- Name 
  InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point 
  DOAS_MZ_OA_Indirect_Evap_CoolerControl;  !- Program Name 1 

EnergyManagementSystem:Program,
  DOAS_MZ_OA_Indirect_Evap_CoolerControl,  !- Name 
  SET SystemMixedTemp = DOAS_MZ_OA_Indirect_Evap_CoolerSystemMixedTemp,  !- Program Line 
  SET SystemMixedHR = DOAS_MZ_OA_Indirect_Evap_CoolerSystemMixedHR,  !- Program Line 
  SET IDECSupplyEnth = DOAS_MZ_OA_Indirect_Evap_CoolerIDECSupplyEnth,  !- Program Line 
  SET SystemReturnEnth = DOAS_MZ_OA_Indirect_Evap_CoolerSystemReturnEnth,  !- Program Line 
  SET SystemMixedSP = DOAS_MZ_OA_Indirect_Evap_CoolerSystemMixedSP,  !- Program Line 
  SET SystemMixedSPEnth = @HFnTdbW SystemMixedSP SystemMixedHR,  !- Program Line 
  SET OAMinFlow = DOAS_MZ_OA_Indirect_Evap_CoolerOAMinFlow,  !- Program Line 
  SET IDECSupplyTemp = DOAS_MZ_OA_Indirect_Evap_CoolerIDECSupplyTemp,  !- Program Line 
  SET SystemReturnTemp = DOAS_MZ_OA_Indirect_Evap_CoolerSystemReturnTemp,  !- Program Line 
  SET SystemSupplyFlow = DOAS_MZ_OA_Indirect_Evap_CoolerSystemSupplyFlow,  !- Program Line 
  SET OAFlowActuator = OAMinFlow,  !- Program Line 
  SET tosetpoint = IDECSupplyTemp - SystemMixedSP,  !- Program Line 
  IF (tosetpoint <= 0.0) && (SystemMixedSP < SystemReturnTemp),  !- Program Line 
    SET numerator = SystemMixedSPEnth - SystemReturnEnth,  !- Program Line 
    SET denominator = IDECSupplyEnth - SystemReturnEnth,  !- Program Line 
    SET abs_denominator = @Abs denominator,  !- Program Line 
    IF (abs_denominator < 0.000001),  !- Program Line 
      SET OAFlowActuator = SystemSupplyFlow,  !- Program Line 
    ELSE,  !- Program Line 
      SET OAFlowActuator = SystemSupplyFlow * numerator / denominator,  !- Program Line 
    ENDIF,  !- Program Line 
    IF (OAFlowActuator > SystemSupplyFlow),  !- Program Line 
      SET OAFlowActuator = SystemSupplyFlow,  !- Program Line 
    ENDIF,  !- Program Line 
    IF (OAFlowActuator < OAMinFlow),  !- Program Line 
      SET OAFlowActuator = OAMinFlow,  !- Program Line 
    ENDIF,  !- Program Line 
  ENDIF,  !- Program Line 
  IF (IDECSupplyTemp < SystemReturnTemp) && (SystemReturnTemp < SystemMixedSP),  !- Program Line 
    SET OAFlowActuator = OAMinFlow,  !- Program Line 
  ENDIF,  !- Program Line 
  IF (SystemReturnTemp < IDECSupplyTemp) && (IDECSupplyTemp < SystemMixedSP),  !- Program Line 
    SET OAFlowActuator = SystemSupplyFlow,  !- Program Line 
  ENDIF,  !- Program Line 
  IF (SystemMixedSP < IDECSupplyTemp) && (IDECSupplyTemp < SystemReturnTemp),  !- Program Line 
    SET OAFlowActuator = SystemSupplyFlow,  !- Program Line 
  ENDIF,  !- Program Line 
  IF (SystemMixedSP < SystemReturnTemp) && (SystemReturnTemp < IDECSupplyTemp),  !- Program Line 
    SET OAFlowActuator = OAMinFlow,  !- Program Line 
  ENDIF,  !- Program Line 
  SET DOAS_MZ_OA_Indirect_Evap_CoolerOAFlowActuator = OAFlowActuator;  !- Program Line 

SetpointManager:MixedAir,
  DOAS_MZ_OA_Indirect_Evap_Cooler_SATManager,  !- Name 
  Temperature,  !- Control Variable {TEMP}
  DOAS_MZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_MZ_OA_Indirect_Evap_Cooler-DOAS_MZ_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

Coil:Heating:Gas,
  DOAS_MZ_OA_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DOAS_MZ_OA-DOAS_MZ_OA_HeatC 1Node,  !- Air Inlet Node Name 
  DOAS_MZ_OA_HeatC 1-DOAS_MZ_OA_HeatC 2Node,  !- Air Outlet Node Name 
  DOAS_MZ_OA_HeatC 1-DOAS_MZ_OA_HeatC 2Node;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  DOAS_MZ_OA_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DOAS_MZ_OA_HeatC 1-DOAS_MZ_OA_HeatC 2Node,  !- Air Inlet Node Name 
  DOAS_MZ_OA_HeatC 2-DOAS_MZ_OA_CoolC 1Node,  !- Air Outlet Node Name 
  DOAS_MZ_OA_HeatC 2-DOAS_MZ_OA_CoolC 1Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:UnitaryCoolOnly,
  DOAS_MZ_OA_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  DOAS_MZ_OA_HeatC 2-DOAS_MZ_OA_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name 
  DOAS_MZ_OA_CoolC 1-DOAS_MZ_OA_CoolC 2Node,  !- DX Cooling Coil System Outlet Node Name 
  DOAS_MZ_OA_CoolC 1-DOAS_MZ_OA_CoolC 2Node,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type 
  DOAS_MZ_OA_CoolC 1 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:TwoSpeed,
  DOAS_MZ_OA_CoolC 1 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  DOAS_MZ_OA_HeatC 2-DOAS_MZ_OA_CoolC 1Node,  !- Air Inlet Node Name 
  DOAS_MZ_OA_CoolC 1-DOAS_MZ_OA_CoolC 2Node,  !- Air Outlet Node Name 
  DOAS_MZ_OA_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  DOAS_MZ_OA_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  DOAS_MZ_OA_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  DOAS_MZ_OA_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  DOAS_MZ_OA_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio 
  3,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate 
  DOAS_MZ_OA_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name 
  DOAS_MZ_OA_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name 
  DOAS_MZ_OA_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- High Speed Evaporative Condenser Effectiveness {}
  ,  !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Low Speed Evaporative Condenser Effectiveness {}
  ,  !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  10.0,  !- Basin Heater Capacity {W/K}
  2.0,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  DOAS_MZ_OA_CoolC 1_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  DOAS_MZ_OA_CoolC 1_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  DOAS_MZ_OA_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  DOAS_MZ_OA_CoolC 1_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  DOAS_MZ_OA_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  DOAS_MZ_OA_CoolC 1_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Curve:Biquadratic,
  DOAS_MZ_OA_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Biquadratic,
  DOAS_MZ_OA_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

AirLoopHVAC:UnitaryCoolOnly,
  DOAS_MZ_OA_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  DOAS_MZ_OA_CoolC 1-DOAS_MZ_OA_CoolC 2Node,  !- DX Cooling Coil System Inlet Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- DX Cooling Coil System Outlet Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type 
  DOAS_MZ_OA_CoolC 2 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:TwoSpeed,
  DOAS_MZ_OA_CoolC 2 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  DOAS_MZ_OA_CoolC 1-DOAS_MZ_OA_CoolC 2Node,  !- Air Inlet Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Air Outlet Node Name 
  DOAS_MZ_OA_CoolC 2_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  DOAS_MZ_OA_CoolC 2_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  DOAS_MZ_OA_CoolC 2_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  DOAS_MZ_OA_CoolC 2_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  DOAS_MZ_OA_CoolC 2_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio 
  3,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate 
  DOAS_MZ_OA_CoolC 2_ClgLowSpdCapFuncTempCurve,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name 
  DOAS_MZ_OA_CoolC 2_ClgLowSpdEirFuncTempCurve,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name 
  DOAS_MZ_OA_CoolC 2_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- High Speed Evaporative Condenser Effectiveness {}
  ,  !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Low Speed Evaporative Condenser Effectiveness {}
  ,  !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  10.0,  !- Basin Heater Capacity {W/K}
  2.0,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  DOAS_MZ_OA_CoolC 2_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  DOAS_MZ_OA_CoolC 2_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  DOAS_MZ_OA_CoolC 2_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  DOAS_MZ_OA_CoolC 2_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  DOAS_MZ_OA_CoolC 2_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  DOAS_MZ_OA_CoolC 2_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Curve:Biquadratic,
  DOAS_MZ_OA_CoolC 2_ClgLowSpdCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Biquadratic,
  DOAS_MZ_OA_CoolC 2_ClgLowSpdEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Fan:VariableVolume,
  DOAS_MZ_OA_Fan,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  825,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9300,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Air Inlet Node Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:VariableVolume,
  DOAS_MZ_RC_Fan,  !- Name 
  Always_Off,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  825,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  DOAS_MZ Recirc Supply Equipment Inlet Node,  !- Air Inlet Node Name 
  DOAS_MZ Recirc Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  DOAS_MZ Supply Path,  !- Name 
  DOAS_MZ Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DOAS_MZ Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  DOAS_MZ RC Supply Path,  !- Name 
  DOAS_MZ Zone Equipment Recirc Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DOAS_MZ RC Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DOAS_MZ Supply Air Splitter,  !- Name 
  DOAS_MZ Zone Equipment Inlet Node,  !- Inlet Node Name 
  Office Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  BreakRoom Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  Corridor Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  StockRoom Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name 
  MeetingRoom Dual Duct Box Inlet Node Name,  !- Outlet 5 Node Name 
  Restroom Dual Duct Box Inlet Node Name,  !- Outlet 6 Node Name 
  MechanicalRoom Dual Duct Box Inlet Node Name;  !- Outlet 7 Node Name 

AirLoopHVAC:ZoneSplitter,
  DOAS_MZ RC Supply Air Splitter,  !- Name 
  DOAS_MZ Zone Equipment Recirc Inlet Node,  !- Inlet Node Name 
  RC Office Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  RC BreakRoom Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  RC Corridor Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  RC StockRoom Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name 
  RC MeetingRoom Dual Duct Box Inlet Node Name,  !- Outlet 5 Node Name 
  RC Restroom Dual Duct Box Inlet Node Name,  !- Outlet 6 Node Name 
  RC MechanicalRoom Dual Duct Box Inlet Node Name;  !- Outlet 7 Node Name 

AirLoopHVAC:ReturnPath,
  DOAS_MZ Return Air Path,  !- Name 
  DOAS_MZ Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DOAS_MZ Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DOAS_MZ Return Air Mixer,  !- Name 
  DOAS_MZ Zone Equipment Outlet Node,  !- Outlet Node Name 
  Office Return Air Node Name,  !- Inlet 1 Node Name  
  BreakRoom Return Air Node Name,  !- Inlet 2 Node Name  
  Corridor Return Air Node Name,  !- Inlet 3 Node Name  
  StockRoom Return Air Node Name,  !- Inlet 4 Node Name  
  MeetingRoom Return Air Node Name,  !- Inlet 5 Node Name  
  Restroom Return Air Node Name,  !- Inlet 6 Node Name  
  MechanicalRoom Return Air Node Name;  !- Inlet 7 Node Name  

!***** DOAS_MZ EMS Code *****



!- ERV IDEC

!- Sensors

EnergyManagementSystem:Sensor,
    DOAS_MZ_Warm_Season,             !- Name
    Warm_Season_Sch,        !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;  !- Output:Variable or Output:Meter Name                
  
EnergyManagementSystem:Sensor,
    DOAS_MZ_Cold_Season,             !- Name
    Cold_Season_Sch,        !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;  !- Output:Variable or Output:Meter Name  
  
!- Internal Variables

EnergyManagementSystem:InternalVariable,
    DOAS_MZ_FanSP,           !- Name
    DOAS_MZ_OA_Fan,        !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type  
    
!- Actuators

EnergyManagementSystem:Actuator,
    DOAS_MZ_FanSP_Act,  !- Name
    DOAS_MZ_OA_Fan,                   !- Actuated Component Unique Name
    Fan,             !- Actuated Component Type
    Fan Pressure Rise;     !- Actuated Component Control Type                               

!- Calling Manager      

EnergyManagementSystem:ProgramCallingManager,
    DOAS_MZ_ERV_IDEC_Control_Call,       !- Name
    AfterPredictorBeforeHVACManagers,  !- EnergyPlus Model Calling Point
    DOAS_MZ_ERV_IDEC_Control;   !- Program Name 1            
    
!- Program

EnergyManagementSystem:Program,
    DOAS_MZ_ERV_IDEC_Control, !- Name
    SET DOAS_MZ_ERV_SP = DOAS_MZ_Cold_Season * 253,
    SET DOAS_MZ_IDEC_SP = DOAS_MZ_Warm_Season * 295,
    SET DOAS_MZ_FanSP_Act = DOAS_MZ_FanSP + DOAS_MZ_ERV_SP,
    SET DOAS_MZ_FanSP_Act = DOAS_MZ_FanSP_Act + DOAS_MZ_IDEC_SP;
    


!***** Air Loop: DOAS_SZ *****

AirLoopHVAC,
  DOAS_SZ,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DOAS_SZ Air Loop Branches,  !- Branch List Name 
  DOAS_SZ Dual Duct Connectors,  !- Connector List Name 
  DOAS_SZ Dual Duct Inlet Node,  !- Supply Side Inlet Node Name 
  DOAS_SZ Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DOAS_SZ Zone Equipment Inlet Node List,  !- Demand Side Inlet Node Names 
  DOAS_SZ Supply Equipment Outlet Node List;  !- Supply Side Outlet Node Names 

NodeList,
  DOAS_SZ Zone Equipment Inlet Node List,  !- Name 
  DOAS_SZ Zone Equipment Inlet Node,  !- Node 1 Name 
  DOAS_SZ Zone Equipment Recirc Inlet Node;  !- Node 2 Name 

NodeList,
  DOAS_SZ Supply Equipment Outlet Node List,  !- Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Node 1 Name 
  DOAS_SZ Recirc Supply Equipment Outlet Node;  !- Node 2 Name 

ConnectorList,
  DOAS_SZ Dual Duct Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  DOAS_SZ Return Air Splitter;  !- Connector 1 Name 

Connector:Splitter,
  DOAS_SZ Return Air Splitter,  !- Name 
  DOAS_SZ Dual Duct Branch,  !- Inlet Branch Name 
  DOAS_SZ Air Loop Main Branch,  !- Outlet Branch 1 Name 
  DOAS_SZ Recirc Branch;  !- Outlet Branch 2 Name 

SetpointManager:Scheduled,
  DOAS_SZ SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others }
  DOAS_SAT_Sch,  !- Schedule Name 
  DOAS_SZ Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:Scheduled,
  DOAS_SZ RC SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others }
  DOAS_SAT_Sch,  !- Schedule Name 
  DOAS_SZ Recirc Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_SZ_OA_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_SZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_SZ_OA_HeatC 1-DOAS_SZ_OA_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_SZ_OA_HeatC 2 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_SZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_SZ_OA_HeatC 2-DOAS_SZ_OA_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_SZ_OA_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  DOAS_SZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_SZ_OA_CoolC 1-DOAS_SZ_OA_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_SZ_OA_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  DOAS_SZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DOAS_SZ,  !- AirLoop Name 
  VENTILATIONREQUIREMENT,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  Yes,  !- 100% Outdoor Air in Cooling {Yes | No}
  Yes,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  DOAS_SZ Air Loop Branches,  !- Name 
  DOAS_SZ Dual Duct Branch,  !- Branch 1 Name 
  DOAS_SZ Air Loop Main Branch,  !- Branch 2 Name 
  DOAS_SZ Recirc Branch;  !- Branch 3 Name 

Branch,
  DOAS_SZ Dual Duct Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Duct,  !- Component 1 Object Type 
  DOAS_SZ Inlet Duct,  !- Component 1 Name 
  DOAS_SZ Dual Duct Inlet Node,  !- Component 1 Inlet Node Name 
  DOAS_SZ Recirc Splitter Inlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Duct,
  DOAS_SZ Inlet Duct,  !- Name 
  DOAS_SZ Dual Duct Inlet Node,  !- Inlet Node Name 
  DOAS_SZ Recirc Splitter Inlet Node;  !- Outlet Node Name 

Branch,
  DOAS_SZ Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DOAS_SZ_OA,  !- Component 1 Name 
  DOAS_SZ Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DOAS_SZ_OA-DOAS_SZ_OA_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 2 Object Type 
  DOAS_SZ_OA_HeatC 1,  !- Component 2 Name 
  DOAS_SZ_OA-DOAS_SZ_OA_HeatC 1Node,  !- Component 2 Inlet Node Name 
  DOAS_SZ_OA_HeatC 1-DOAS_SZ_OA_HeatC 2Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  DOAS_SZ_OA_HeatC 2,  !- Component 3 Name 
  DOAS_SZ_OA_HeatC 1-DOAS_SZ_OA_HeatC 2Node,  !- Component 3 Inlet Node Name 
  DOAS_SZ_OA_HeatC 2-DOAS_SZ_OA_CoolC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 4 Object Type 
  DOAS_SZ_OA_CoolC 1,  !- Component 4 Name 
  DOAS_SZ_OA_HeatC 2-DOAS_SZ_OA_CoolC 1Node,  !- Component 4 Inlet Node Name 
  DOAS_SZ_OA_CoolC 1-DOAS_SZ_OA_CoolC 2Node,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 5 Object Type 
  DOAS_SZ_OA_CoolC 2,  !- Component 5 Name 
  DOAS_SZ_OA_CoolC 1-DOAS_SZ_OA_CoolC 2Node,  !- Component 5 Inlet Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Component 5 Outlet Node Name 
  Passive,  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 6 Object Type 
  DOAS_SZ_OA_Fan,  !- Component 6 Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Component 6 Inlet Node Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Component 6 Outlet Node Name 
  Active;  !- Component 6 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  DOAS_SZ Recirc Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Fan:VariableVolume,  !- Component 1 Object Type 
  DOAS_SZ_RC_Fan,  !- Component 1 Name 
  DOAS_SZ Recirc Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DOAS_SZ Recirc Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DOAS_SZ_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  DOAS_SZ_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS_SZ_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  DOAS_SZ_OAOutside Air Heat Recovery,  !- Component 1 Name 
  EvaporativeCooler:Indirect:ResearchSpecial,  !- Component 1 Object Type 
  DOAS_SZ_OA_Indirect_Evap_Cooler,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DOAS_SZ_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DOAS_SZ_OA,  !- Name 
  DOAS_SZ_OA_Controllers,  !- Controller List Name 
  DOAS_SZ_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DOAS_SZ_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DOAS_SZ_OANode List,  !- Name 
  DOAS_SZ_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DOAS_SZ_OAMixing Box,  !- Name 
  DOAS_SZ_OA-DOAS_SZ_OA_HeatC 1Node,  !- Mixed Air Node Name 
  DOAS_SZ_OA_Indirect_Evap_Cooler-DOAS_SZ_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  DOAS_SZ_OAMixing Box-DOAS_SZ_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  DOAS_SZ Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  DOAS_SZ_OAOutside Air Heat Recovery,  !- Name 
  Cold_Season_Sch,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.65,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.65,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.65,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.65,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  DOAS_SZ_OAInlet Node,  !- Supply Air Inlet Node Name 
  DOAS_SZ_OAOutside Air Heat Recovery-DOAS_SZ_OA_Indirect_Evap_CoolerNode,  !- Supply Air Outlet Node Name 
  DOAS_SZ_OAMixing Box-DOAS_SZ_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  DOAS_SZERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -12.2000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

SetpointManager:MixedAir,
  DOAS_SZ_ERVMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_SZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_SZ_OAOutside Air Heat Recovery-DOAS_SZ_OA_Indirect_Evap_CoolerNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_SZ_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_SZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_SZ_OA-DOAS_SZ_OA_HeatC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DOAS_SZ_OA_Controller,  !- Name 
  DOAS_SZ_OAMixing Box-DOAS_SZ_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  DOAS_SZ Supply Equipment Inlet Node,  !- Return Air Node Name 
  DOAS_SZ_OA-DOAS_SZ_OA_HeatC 1Node,  !- Mixed Air Node Name 
  DOAS_SZ_OAInlet Node,  !- Actuator Node Name 
  0.0000,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  DOAS_SZ_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Schedule:Compact,
  DOAS_SZ_OAMinOAFracSchedule,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  1.0000;  !- Field 4 

EvaporativeCooler:Indirect:ResearchSpecial,
  DOAS_SZ_OA_Indirect_Evap_Cooler,  !- Name 
  Warm_Season_Sch,  !- Availability Schedule Name 
  0.5850,  !- Cooler Maximum Effectiveness 
  ,  !- Cooler Flow Ratio 
  0.0000,  !- Recirculating Water Pump Power Consumption 
  AUTOSIZE,  !- Secondary Fan Flow Rate 
  1.0000,  !- Secondary Fan Efficiency 
  0.0000,  !- Secondary Fan Delta Pressure 
  DOAS_SZ_OAOutside Air Heat Recovery-DOAS_SZ_OA_Indirect_Evap_CoolerNode,  !- Primary Air Inlet Node Name 
  DOAS_SZ_OA_Indirect_Evap_Cooler-DOAS_SZ_OAMixing BoxNode,  !- Primary Air Outlet Node Name 
  ,  !- Control Type 
  0.9000,  !- Dewpoint Effectiveness Factor 
  DOAS_SZ_OA_Indirect_Evap_CoolerOA node,  !- Secondary Air Inlet Node Name 
  DOAS_SZ_OA_Indirect_Evap_Cooler-DOAS_SZ_OAMixing BoxNode,  !- Sensor Node Name 
  ,  !- Relief Air Inlet Node Name 
  ,  !- Water Supply Storage Tank Name 
  0.0000,  !- Drift Loss Fraction 
  3.0000;  !- Blowdown Concentration Ratio 

OutdoorAir:Node,
  DOAS_SZ_OA_Indirect_Evap_CoolerOA node,  !- Name 
  -1;  !- Height Above Ground {m} [Height is ignored]

EnergyManagementSystem:Sensor,
  DOAS_SZ_OA_Indirect_Evap_CoolerSystemSupplyFlow,  !- Name 
  DOAS_SZ Zone Equipment Inlet Node,  !- Output:Variable or Output:Meter Index Key Name 
  System Node MassFlowRate;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:InternalVariable,
  DOAS_SZ_OA_Indirect_Evap_CoolerOAMinFlow,  !- Name 
  DOAS_SZ_OA_CONTROLLER,  !- Internal Data Index Key Name 
  Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type 

EnergyManagementSystem:InternalVariable,
  DOAS_SZ_OA_Indirect_Evap_CoolerOAMaxFlow,  !- Name 
  DOAS_SZ_OA_Fan,  !- Internal Data Index Key Name 
  Fan Maximum Mass Flow Rate;  !- Internal Data Type 

EnergyManagementSystem:Actuator,
  DOAS_SZ_OA_Indirect_Evap_CoolerOAFlowActuator,  !- Name 
  DOAS_SZ_OA_CONTROLLER,  !- Actuated Component Unique Name 
  Outdoor Air Controller,  !- Actuated Component Type 
  Air Mass Flow Rate;  !- Actuated Component Control Type 

EnergyManagementSystem:Sensor,
  DOAS_SZ_OA_Indirect_Evap_CoolerSystemReturnTemp,  !- Name 
  DOAS_SZ Supply Equipment Inlet Node,  !- Output:Variable or Output:Meter Index Key Name 
  System Node Temp;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:Sensor,
  DOAS_SZ_OA_Indirect_Evap_CoolerIDECSupplyTemp,  !- Name 
  DOAS_SZ_OA_Indirect_Evap_Cooler-DOAS_SZ_OAMixing BoxNode,  !- Output:Variable or Output:Meter Index Key Name 
  System Node Temp;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:Sensor,
  DOAS_SZ_OA_Indirect_Evap_CoolerOAFlowSensor,  !- Name 
  DOAS_SZ_OAInlet Node,  !- Output:Variable or Output:Meter Index Key Name 
  System Node MassFlowRate;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:Sensor,
  DOAS_SZ_OA_Indirect_Evap_CoolerSystemMixedSP,  !- Name 
  DOAS_SZ_OA-DOAS_SZ_OA_HeatC 1Node,  !- Output:Variable or Output:Meter Index Key Name 
  System Node Setpoint Temp;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:Sensor,
  DOAS_SZ_OA_Indirect_Evap_CoolerSystemMixedTemp,  !- Name 
  DOAS_SZ_OA-DOAS_SZ_OA_HeatC 1Node,  !- Output:Variable or Output:Meter Index Key Name 
  System Node Temp;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:Sensor,
  DOAS_SZ_OA_Indirect_Evap_CoolerSystemMixedHR,  !- Name 
  DOAS_SZ_OA-DOAS_SZ_OA_HeatC 1Node,  !- Output:Variable or Output:Meter Index Key Name 
  System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:Sensor,
  DOAS_SZ_OA_Indirect_Evap_CoolerIDECSupplyEnth,  !- Name 
  DOAS_SZ_OA_Indirect_Evap_Cooler-DOAS_SZ_OAMixing BoxNode,  !- Output:Variable or Output:Meter Index Key Name 
  System Node Enthalpy;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:Sensor,
  DOAS_SZ_OA_Indirect_Evap_CoolerSystemReturnEnth,  !- Name 
  DOAS_SZ Supply Equipment Inlet Node,  !- Output:Variable or Output:Meter Index Key Name 
  System Node Enthalpy;  !- Output:Variable or Output:Meter Name 

EnergyManagementSystem:ProgramCallingManager,
  DOAS_SZ_OA_Indirect_Evap_CoolerControlManager,  !- Name 
  InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point 
  DOAS_SZ_OA_Indirect_Evap_CoolerControl;  !- Program Name 1 

EnergyManagementSystem:Program,
  DOAS_SZ_OA_Indirect_Evap_CoolerControl,  !- Name 
  SET SystemMixedTemp = DOAS_SZ_OA_Indirect_Evap_CoolerSystemMixedTemp,  !- Program Line 
  SET SystemMixedHR = DOAS_SZ_OA_Indirect_Evap_CoolerSystemMixedHR,  !- Program Line 
  SET IDECSupplyEnth = DOAS_SZ_OA_Indirect_Evap_CoolerIDECSupplyEnth,  !- Program Line 
  SET SystemReturnEnth = DOAS_SZ_OA_Indirect_Evap_CoolerSystemReturnEnth,  !- Program Line 
  SET SystemMixedSP = DOAS_SZ_OA_Indirect_Evap_CoolerSystemMixedSP,  !- Program Line 
  SET SystemMixedSPEnth = @HFnTdbW SystemMixedSP SystemMixedHR,  !- Program Line 
  SET OAMinFlow = DOAS_SZ_OA_Indirect_Evap_CoolerOAMinFlow,  !- Program Line 
  SET IDECSupplyTemp = DOAS_SZ_OA_Indirect_Evap_CoolerIDECSupplyTemp,  !- Program Line 
  SET SystemReturnTemp = DOAS_SZ_OA_Indirect_Evap_CoolerSystemReturnTemp,  !- Program Line 
  SET SystemSupplyFlow = DOAS_SZ_OA_Indirect_Evap_CoolerSystemSupplyFlow,  !- Program Line 
  SET OAFlowActuator = OAMinFlow,  !- Program Line 
  SET tosetpoint = IDECSupplyTemp - SystemMixedSP,  !- Program Line 
  IF (tosetpoint <= 0.0) && (SystemMixedSP < SystemReturnTemp),  !- Program Line 
    SET numerator = SystemMixedSPEnth - SystemReturnEnth,  !- Program Line 
    SET denominator = IDECSupplyEnth - SystemReturnEnth,  !- Program Line 
    SET abs_denominator = @Abs denominator,  !- Program Line 
    IF (abs_denominator < 0.000001),  !- Program Line 
      SET OAFlowActuator = SystemSupplyFlow,  !- Program Line 
    ELSE,  !- Program Line 
      SET OAFlowActuator = SystemSupplyFlow * numerator / denominator,  !- Program Line 
    ENDIF,  !- Program Line 
    IF (OAFlowActuator > SystemSupplyFlow),  !- Program Line 
      SET OAFlowActuator = SystemSupplyFlow,  !- Program Line 
    ENDIF,  !- Program Line 
    IF (OAFlowActuator < OAMinFlow),  !- Program Line 
      SET OAFlowActuator = OAMinFlow,  !- Program Line 
    ENDIF,  !- Program Line 
  ENDIF,  !- Program Line 
  IF (IDECSupplyTemp < SystemReturnTemp) && (SystemReturnTemp < SystemMixedSP),  !- Program Line 
    SET OAFlowActuator = OAMinFlow,  !- Program Line 
  ENDIF,  !- Program Line 
  IF (SystemReturnTemp < IDECSupplyTemp) && (IDECSupplyTemp < SystemMixedSP),  !- Program Line 
    SET OAFlowActuator = SystemSupplyFlow,  !- Program Line 
  ENDIF,  !- Program Line 
  IF (SystemMixedSP < IDECSupplyTemp) && (IDECSupplyTemp < SystemReturnTemp),  !- Program Line 
    SET OAFlowActuator = SystemSupplyFlow,  !- Program Line 
  ENDIF,  !- Program Line 
  IF (SystemMixedSP < SystemReturnTemp) && (SystemReturnTemp < IDECSupplyTemp),  !- Program Line 
    SET OAFlowActuator = OAMinFlow,  !- Program Line 
  ENDIF,  !- Program Line 
  SET DOAS_SZ_OA_Indirect_Evap_CoolerOAFlowActuator = OAFlowActuator;  !- Program Line 

SetpointManager:MixedAir,
  DOAS_SZ_OA_Indirect_Evap_Cooler_SATManager,  !- Name 
  Temperature,  !- Control Variable {TEMP}
  DOAS_SZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_SZ_OA_Indirect_Evap_Cooler-DOAS_SZ_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

Coil:Heating:Gas,
  DOAS_SZ_OA_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DOAS_SZ_OA-DOAS_SZ_OA_HeatC 1Node,  !- Air Inlet Node Name 
  DOAS_SZ_OA_HeatC 1-DOAS_SZ_OA_HeatC 2Node,  !- Air Outlet Node Name 
  DOAS_SZ_OA_HeatC 1-DOAS_SZ_OA_HeatC 2Node;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  DOAS_SZ_OA_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DOAS_SZ_OA_HeatC 1-DOAS_SZ_OA_HeatC 2Node,  !- Air Inlet Node Name 
  DOAS_SZ_OA_HeatC 2-DOAS_SZ_OA_CoolC 1Node,  !- Air Outlet Node Name 
  DOAS_SZ_OA_HeatC 2-DOAS_SZ_OA_CoolC 1Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:UnitaryCoolOnly,
  DOAS_SZ_OA_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  DOAS_SZ_OA_HeatC 2-DOAS_SZ_OA_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name 
  DOAS_SZ_OA_CoolC 1-DOAS_SZ_OA_CoolC 2Node,  !- DX Cooling Coil System Outlet Node Name 
  DOAS_SZ_OA_CoolC 1-DOAS_SZ_OA_CoolC 2Node,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type 
  DOAS_SZ_OA_CoolC 1 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:TwoSpeed,
  DOAS_SZ_OA_CoolC 1 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  DOAS_SZ_OA_HeatC 2-DOAS_SZ_OA_CoolC 1Node,  !- Air Inlet Node Name 
  DOAS_SZ_OA_CoolC 1-DOAS_SZ_OA_CoolC 2Node,  !- Air Outlet Node Name 
  DOAS_SZ_OA_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  DOAS_SZ_OA_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  DOAS_SZ_OA_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  DOAS_SZ_OA_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  DOAS_SZ_OA_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio 
  3,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate 
  DOAS_SZ_OA_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name 
  DOAS_SZ_OA_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name 
  DOAS_SZ_OA_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- High Speed Evaporative Condenser Effectiveness {}
  ,  !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Low Speed Evaporative Condenser Effectiveness {}
  ,  !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  10.0,  !- Basin Heater Capacity {W/K}
  2.0,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  DOAS_SZ_OA_CoolC 1_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  DOAS_SZ_OA_CoolC 1_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  DOAS_SZ_OA_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  DOAS_SZ_OA_CoolC 1_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  DOAS_SZ_OA_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  DOAS_SZ_OA_CoolC 1_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Curve:Biquadratic,
  DOAS_SZ_OA_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Biquadratic,
  DOAS_SZ_OA_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

AirLoopHVAC:UnitaryCoolOnly,
  DOAS_SZ_OA_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  DOAS_SZ_OA_CoolC 1-DOAS_SZ_OA_CoolC 2Node,  !- DX Cooling Coil System Inlet Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- DX Cooling Coil System Outlet Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type 
  DOAS_SZ_OA_CoolC 2 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:TwoSpeed,
  DOAS_SZ_OA_CoolC 2 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  DOAS_SZ_OA_CoolC 1-DOAS_SZ_OA_CoolC 2Node,  !- Air Inlet Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Air Outlet Node Name 
  DOAS_SZ_OA_CoolC 2_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  DOAS_SZ_OA_CoolC 2_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  DOAS_SZ_OA_CoolC 2_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  DOAS_SZ_OA_CoolC 2_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  DOAS_SZ_OA_CoolC 2_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio 
  3,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate 
  DOAS_SZ_OA_CoolC 2_ClgLowSpdCapFuncTempCurve,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name 
  DOAS_SZ_OA_CoolC 2_ClgLowSpdEirFuncTempCurve,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name 
  DOAS_SZ_OA_CoolC 2_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- High Speed Evaporative Condenser Effectiveness {}
  ,  !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Low Speed Evaporative Condenser Effectiveness {}
  ,  !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  10.0,  !- Basin Heater Capacity {W/K}
  2.0,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  DOAS_SZ_OA_CoolC 2_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  DOAS_SZ_OA_CoolC 2_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  DOAS_SZ_OA_CoolC 2_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  DOAS_SZ_OA_CoolC 2_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  DOAS_SZ_OA_CoolC 2_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  DOAS_SZ_OA_CoolC 2_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Curve:Biquadratic,
  DOAS_SZ_OA_CoolC 2_ClgLowSpdCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Biquadratic,
  DOAS_SZ_OA_CoolC 2_ClgLowSpdEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Fan:VariableVolume,
  DOAS_SZ_OA_Fan,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  625,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9300,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Air Inlet Node Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:VariableVolume,
  DOAS_SZ_RC_Fan,  !- Name 
  Always_Off,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  825,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  DOAS_SZ Recirc Supply Equipment Inlet Node,  !- Air Inlet Node Name 
  DOAS_SZ Recirc Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  DOAS_SZ Supply Path,  !- Name 
  DOAS_SZ Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DOAS_SZ Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  DOAS_SZ RC Supply Path,  !- Name 
  DOAS_SZ Zone Equipment Recirc Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DOAS_SZ RC Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DOAS_SZ Supply Air Splitter,  !- Name 
  DOAS_SZ Zone Equipment Inlet Node,  !- Inlet Node Name 
  WestPerimeterSales Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  EastPerimeterSales Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  Vestibule Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  MainSales Dual Duct Box Inlet Node Name;  !- Outlet 4 Node Name 

AirLoopHVAC:ZoneSplitter,
  DOAS_SZ RC Supply Air Splitter,  !- Name 
  DOAS_SZ Zone Equipment Recirc Inlet Node,  !- Inlet Node Name 
  RC WestPerimeterSales Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  RC EastPerimeterSales Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  RC Vestibule Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  RC MainSales Dual Duct Box Inlet Node Name;  !- Outlet 4 Node Name 

AirLoopHVAC:ReturnPath,
  DOAS_SZ Return Air Path,  !- Name 
  DOAS_SZ Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DOAS_SZ Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DOAS_SZ Return Air Mixer,  !- Name 
  DOAS_SZ Zone Equipment Outlet Node,  !- Outlet Node Name 
  WestPerimeterSales Return Air Node Name,  !- Inlet 1 Node Name  
  EastPerimeterSales Return Air Node Name,  !- Inlet 2 Node Name  
  Vestibule Return Air Node Name,  !- Inlet 3 Node Name  
  MainSales Return Air Node Name;  !- Inlet 4 Node Name  

!***** DOAS_SZ EMS Code *****



!- ERV IDEC

!- Sensors

EnergyManagementSystem:Sensor,
    DOAS_SZ_Warm_Season,             !- Name
    Warm_Season_Sch,        !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;  !- Output:Variable or Output:Meter Name                
  
EnergyManagementSystem:Sensor,
    DOAS_SZ_Cold_Season,             !- Name
    Cold_Season_Sch,        !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;  !- Output:Variable or Output:Meter Name  
  
!- Internal Variables

EnergyManagementSystem:InternalVariable,
    DOAS_SZ_FanSP,           !- Name
    DOAS_SZ_OA_Fan,        !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type  
    
!- Actuators

EnergyManagementSystem:Actuator,
    DOAS_SZ_FanSP_Act,  !- Name
    DOAS_SZ_OA_Fan,                   !- Actuated Component Unique Name
    Fan,             !- Actuated Component Type
    Fan Pressure Rise;     !- Actuated Component Control Type                               

!- Calling Manager      

EnergyManagementSystem:ProgramCallingManager,
    DOAS_SZ_ERV_IDEC_Control_Call,       !- Name
    AfterPredictorBeforeHVACManagers,  !- EnergyPlus Model Calling Point
    DOAS_SZ_ERV_IDEC_Control;   !- Program Name 1            
    
!- Program

EnergyManagementSystem:Program,
    DOAS_SZ_ERV_IDEC_Control, !- Name
    SET DOAS_SZ_ERV_SP = DOAS_SZ_Cold_Season * 253,
    SET DOAS_SZ_IDEC_SP = DOAS_SZ_Warm_Season * 295,
    SET DOAS_SZ_FanSP_Act = DOAS_SZ_FanSP + DOAS_SZ_ERV_SP,
    SET DOAS_SZ_FanSP_Act = DOAS_SZ_FanSP_Act + DOAS_SZ_IDEC_SP;
    


!***** Plant Loop: SWHSys1 *****

PlantLoop,
  SWHSys1,  !- Name 
  Water,  !- Fluid Type {WATER}
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name 
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node 
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node 
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node 
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name 
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name 
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node 
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node 
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name 
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name 
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  SWHSys1,  !- Loop Name 
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name 
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name 
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name 

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name 
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name 
  PlantOnSched;  !- Control Scheme 1 Schedule Name 

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name 
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name 

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  60;  !- Field 4 

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name 
  WaterHeater:Mixed,  !- Equipment 2 Object Type 
  SWHSys1 Water Heater;  !- Equipment 2 Name 

BranchList,
  SWHSys1 Supply Branches,  !- Name 
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name 
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name 
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name 
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  SWHSys1 Supply Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  SWHSys1 Supply Mixer;  !- Connector 2 Name 

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name 
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name 
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name 
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name 
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name 
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name 
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pump:ConstantSpeed,  !- Component 1 Object Type 
  SWHSys1 Pump,  !- Component 1 Name 
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterHeater:Mixed,  !- Component 2 Object Type 
  SWHSys1 Water Heater,  !- Component 2 Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 2 Inlet Node Name 
  SWHSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Passive;  !- Component 2 Branch Control Type 

Pump:ConstantSpeed,
  SWHSys1 Pump,  !- Name 
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name 
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  0.1,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  1,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  ,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name 

WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name 
  0.1893,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name 
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  ELECTRICITY,  !- Heater Fuel Type 
  0.9,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name 
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ELECTRICITY,  !- Off Cycle Parasitic Fuel Type 
  0.9,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  ELECTRICITY,  !- On Cycle Parasitic Fuel Type 
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name 
  ,  !- Ambient Temperature Zone Name 
  ,  !- Ambient Temperature Outdoor Air Node Name 
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone 
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone 
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name 
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name 
  1.0,  !- Use Side Effectiveness 
  ,  !- Source Side Inlet Node Name 
  ,  !- Source Side Outlet Node Name 
  1.0,  !- Source Side Effectiveness 
  AUTOSIZE,  !- Use Side Design Flow Rate 
  AUTOSIZE,  !- Source Side Design Flow Rate 
  1.5;  !- Indirect Water Heater Recovery Time 

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  60.0;  !- Field 4 

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  22.0;  !- Field 4 

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name 
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name 
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name 
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name 

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name 
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name 
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name 
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name 
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name 

BranchList,
  SWHSys1 Demand Branches,  !- Name 
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name 
  SWHSys1 Demand Load Branch 1,  !- Branch 2 Name 
  SWHSys1 Demand Bypass Branch,  !- Branch 3 Name 
  SWHSys1 Demand Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  SWHSys1 Demand Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  SWHSys1 Demand Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  SWHSys1 Demand Mixer;  !- Connector 2 Name 

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name 
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name 
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name 
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name 
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name 
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name 
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name 
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name 
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name 
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name 

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 1 Object Type 
  Restroom Water Equipment,  !- Component 1 Name 
  Restroom Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name 
  Restroom Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Control Type 

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name 
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name 
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name 
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name 

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name 
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name 
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name 
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name 

Exterior:Lights,
  Exterior Facade Lighting,  !- Name 
  ExtLight_Sch,  !- Schedule Name 
  10125.0000,  !- Design Level 
  AstronomicalClock,  !- Control Option 
  Exterior Facade Lighting;  !- End-Use Subcategory 

!  CO_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  PubServColorado_C_CommercialService, source TAP, effective 2005-01-05
!  PubServColorado_SG_SecondaryGeneral, source TAP, effective 2004-04-02
!
!  Colorado electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.318,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  2.644E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  9.806E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  6.25E-01,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.639E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  6.750E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.213E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.456E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  8.472E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  4.722E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.350E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  1.261333,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  PubServColorado_SG_SecondaryGeneral,  !- Name
  ElectricityNet:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  15.30,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  AnnualEnergyCharge,      !- Charge Variable Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0165;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualIncentiveCostCharge,  !- Charge Variable Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0021;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualEnergyCostCharge,  !- Charge Variable Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0083;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualEnergyCostCharge,  !- Charge Variable Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  12.55;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand25kw,           !- Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  25,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  taxoffourPtNinePercent,  !- Charge Variable Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.049;                   !- Cost per Unit Value or Variable Name
 
!end PubServColorado_SG_SecondaryGeneral
 
UtilityCost:Tariff,
  PubServColorado_C_CommercialService,  !- Name
  ElectricityNet:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  6.60,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  AnnualEnergyCharge,      !- Charge Variable Name
  PubServColorado_C_CommercialService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0602;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualIncentiveCharge,   !- Charge Variable Name
  PubServColorado_C_CommercialService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0021;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualEnergyCostCharge,  !- Charge Variable Name
  PubServColorado_C_CommercialService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0082;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand25kw,           !- Name
  PubServColorado_C_CommercialService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  25,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  taxoffourPtNinePercent,  !- Charge Variable Name
  PubServColorado_C_CommercialService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.049;                   !- Cost per Unit Value or Variable Name
 
!end PubServColorado_C_CommercialService
 
UtilityCost:Tariff,
  CO_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  CO_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  CO_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  CO_MonthlyGasRates,      !- Name
  CO_EIAMonthlyRateGas,    !- Tariff Name
  Currency,                !- Variable Type
  6.88,                    !- January Value
  6.66,                    !- February Value
  7.30,                    !- March Value
  7.15,                    !- April Value
  7.42,                    !- May Value
  7.85,                    !- June Value
  8.05,                    !- July Value
  7.99,                    !- August Value
  7.58,                    !- September Value
  7.28,                    !- October Value
  6.92,                    !- November Value
  6.68;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxoffourPtNinePercent,  !- Charge Variable Name
  CO_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.049;                   !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 

!***** Report Variables *****

Output:Surfaces:Drawing,
  DXF;  
 
Output:VariableDictionary, 
  IDF, 
  Unsorted;
 
Output:Constructions,
  Constructions;    
 
OutputControl:Table:Style,
  HTML;                    !- Column Separator
 
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  ComponentCostEconomicsSummary,  !- Report 2 Name
  InputVerificationandResultsSummary,  !- Report 3 Name
  Climate Summary,         !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  EnvelopeSummary;         !- Report 6 Name
 
Output:Table:Monthly,
  Occupant Comfort Data Summary,  !- Name
  3,                       !- Digits After Decimal
  People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Air Temperature,!- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Air Relative Humidity,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  ThermalComfortMRT,       !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
  FANGERPMV,               !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
 
Output:EnvironmentalImpactFactors,
  Monthly;                 !- Reporting Frequency
 
EnvironmentalImpactFactors,
  0.663,                   !- District Heating Efficiency 
  4.18,                    !- District Cooling COP        
  0.585,                   !- Steam Conversion Efficiency 
  80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
  6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
 
Output:Table:Monthly,
  Source Energy Use Summary, 
  4, 
  Source:Facility,
  SumOrAverage;
 
Output:Table:Monthly,
  Emissions Data Summary,  !- Name
  4,                       !- Digits After Decimal
  CO2:Facility,            !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NOx:Facility,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  SO2:Facility,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  PM:Facility,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Hg:Facility,             !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
Output:Table:Monthly,
  Outdoor Air Summary,     !- Name
  3,                       !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone People Number Of Occupants,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Zone Ventilation Air Change Rate,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 5
  
Output:Table:Monthly,
   Ventilation Load Components,  !- Name
   3,                       !- Digits After Decimal
   Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 7
   Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
   SumOrAverage;            !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Overall HVAC Air System Loads,  !- Name
  3,                       !- Digits After Decimal
  Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
  
Output:Table:Monthly,
  Overall HVAC System Energy,  !- Name
  3,                       !- Digits After Decimal
  Electricity:HVAC,        !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:Gas,             !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,                     !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Components of Peak Net Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  ElectricityNet:Facility, !- Variable or Meter 1 Name
  SumOrAverage,                     !- Aggregation Type for Variable or Meter 1
  ElectricityNet:Facility, !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Meter:MeterFileOnly,
  Electricity:Facility,    !- Name
  hourly;                  !- Reporting Frequency
 
Output:Meter:MeterFileOnly,
  ElectricityProduced:Facility,  !- Name
  hourly;                  !- Reporting Frequency
 
Output:Meter:MeterFileOnly,
  ElectricityNet:Facility, !- Name
  hourly;                  !- Reporting Frequency
 
Output:Meter:MeterFileOnly,
  Gas:Facility,            !- Name
  hourly;                  !- Reporting Frequency
 
Output:Table:Monthly,
  Setpoints Not Met With Temperatures,  !- Name
  2,                       !- Digits After Decimal
  Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
  Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 7
  Zone Mean Air Temperature,  !- Variable or Meter 8 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Comfort Report - Simple 55,  !- Name
  2,                       !- Digits After Decimal
  Time Not Comfortable Summer Clothes,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Time Not Comfortable Winter Clothes,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

Output:Meter,Electricity:Facility,RunPeriod; !- [J]
Output:Meter,ElectricityPurchased:Facility,RunPeriod; !- [J]
Output:Meter,ElectricityProduced:Facility,RunPeriod; !- [J]
Output:Meter,ElectricitySurplusSold:Facility,RunPeriod; !- [J]
Output:Meter,ElectricityNet:Facility,RunPeriod; !- [J]  

Output:Meter,Source:Facility ,RunPeriod; !- [J]
Output:Meter,CO2:Facility,RunPeriod; !- [kg]

Output:Meter,Electricity:Building,RunPeriod; !- [J]
Output:Meter,Electricity:Plant,RunPeriod; !- [J]
Output:Meter,Electricity:HVAC,RunPeriod; !- [J]

Output:Meter,InteriorLights:Electricity,RunPeriod; !- [J]  
Output:Meter,InteriorEquipment:Electricity,RunPeriod; !- [J]
Output:Meter,Refrigeration:Electricity,RunPeriod; !- [J]
Output:Meter,Fans:Electricity,RunPeriod; !- [J]
Output:Meter,Zone Exhaust Fans:Fans:Electricity,RunPeriod; !- [J]
Output:Meter,ExteriorLights:Electricity,RunPeriod; !- [J]
Output:Meter,Cooling:Electricity,RunPeriod; !- [J]
Output:Meter,Pumps:Electricity,RunPeriod; !- [J]
Output:Meter,Heating:Electricity,RunPeriod; !- [J]

Output:Meter,Gas:Facility,RunPeriod; !- [J]  
Output:Meter,InteriorEquipment:Gas,RunPeriod; !- [J]
Output:Meter,Heating:Gas,RunPeriod; !- [J]
Output:Meter,Gas:Plant,RunPeriod; !- [J]
Output:Meter,Water Heater:WaterSystems:Gas,RunPeriod; !- [J]

Output:Meter,Water:Facility,RunPeriod; !- [m3]
  

!***** Direct Substitution Text *****

Output:Diagnostics,DisplayUnusedSchedules;

Output:Diagnostics,DisplayExtraWarnings;

Schedule:Compact,
  Bldg_Light_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 0.0,
  Until: 09:00, 0.16,
  Until: 21:00, 0.9,
  Until: 24:00, 0.16,
  For: Sunday,
  Until: 06:00, 0.0,
  Until: 09:00, 0.16,
  Until: 19:00, 0.9,
  Until: 22:00, 0.16,
  Until: 24:00, 0.0,
  For: SummerDesignDay,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;
  
Schedule:Compact,
  ExtLight_Sch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 6:00, 0.25,
  Until: 24:00, 1.0;  

Schedule:Compact,
  Bldg_Equip_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 0.1,
  Until: 09:00, 0.6,
  Until: 21:00, 0.9,
  Until: 24:00, 0.6,
  For: Sunday,
  Until: 06:00, 0.1,
  Until: 09:00, 0.6,
  Until: 19:00, 0.9,
  Until: 22:00, 0.6,
  Until: 24:00, 0.1,
  For: SummerDesignDay,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Min_Flow_Frac_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 0.0,
  Until: 24:00, 0.3,
  For: Sunday,
  Until: 06:00, 0.0,
  Until: 22:00, 0.3,
  Until: 24:00, 0.0,
  For: SummerDesignDay,
  Until: 06:00, 0.0,
  Until: 24:00, 0.3,
  For: WinterDesignDay,
  Until: 06:00, 0.0,
  Until: 24:00, 0.3,
  For: AllOtherDays,
  Until: 24:00, 0.0;
   
Schedule:Compact,
  DOAS_SAT_Sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 11.67;  
  
Schedule:Compact,
  Always_Off,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 0.0;

Schedule:Compact,Warm_Season_Sch,On/Off,Through:4/15,For:AllDays,Until:24:00,0.0,Through:9/30,For:AllDays,Until:24:00,1.0,Through:12/31,For:AllDays,Until:24:00,0.0;
Schedule:Compact,Cold_Season_Sch,On/Off,Through:4/15,For:AllDays,Until:24:00,1.0,Through:9/30,For:AllDays,Until:24:00,0.0,Through:12/31,For:AllDays,Until:24:00,1.0;
