
! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.32)
! Created on 09/16/2011 14:17:22

!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****

!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****

!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****

! Start SimMetaData
! WeatherFileName=USA_MN_Minneapolis-St.Paul_TMY2.epw
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Mass
! End SimMetaData
! Number of Zones: 11

Version,
  6.0.0;  !- Version 

Timestep,
  6;  !- Number of Timesteps per Hour 

SimulationControl,
  Yes,  !- Do Zone Sizing Calculation 
  Yes,  !- Do System Sizing Calculation 
  Yes,  !- Do Plant Sizing Calculation 
  No,  !- Run Simulation for Sizing Periods 
  Yes;  !- Run Simulation for Weather File Run Periods 

RunPeriod,
  ,  !- Name 
  1,  !- Begin Month 
  1,  !- Begin Day of Month 
  12,  !- End Month 
  31,  !- End Day of Month 
  Sunday,  !- Day of Week for Start Day 
  No,  !- Use Weather File Holidays and Special Days 
  No,  !- Use Weather File Daylight Saving Period 
  No,  !- Apply Weekend Holiday Rule 
  Yes,  !- Use Weather File Rain Indicators 
  Yes,  !- Use Weather File Snow Indicators 
  1.0000;  !- Number of Times Runperiod to be Done 

SurfaceConvectionAlgorithm:Inside,
  TARP;  !- Algorithm 

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm 

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm 
  200.0000;  !- Surface Temperature Upper Limit 

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;  !- Solution Algorithm 

Sizing:Parameters,
  1.2,  !- Heating Sizing Factor 
  1.2,  !- Cooling Sizing Factor 
  6;  !- Time Steps in Averaging Window 

ConvergenceLimits,
  1,  !- Minimum System Timestep 
  20;  !- Maximum HVAC Iterations 

ShadowCalculation,
  7,  !- Calculation Frequency 
  15000;  !- Maximum Figures in Shadow Overlap Calculations 

GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position 
  Counterclockwise,  !- Vertex Entry Direction 
  Relative,  !- Coordinate System 
  Relative;  !- Daylighting Reference Point Coordinate System 

Building,
  Retail_100k_MultiZoneVAV,  !- Name 
  0.0000,  !- North Axis 
  City,  !- Terrain 
  0.0400,  !- Loads Convergence Tolerance Value 
  0.2000,  !- Temperature Convergence Tolerance Value 
  FullExterior,  !- Solar Distribution 
  25;  !- Maximum Number of Warmup Days 


! US National Holidays

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

! Daylight Saving Period in US

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date



Site:Location,
USA MN-MINNEAPOLIS,  !- Name
44.87,       !- Latitude {deg}
-93.22,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
255; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.332,  !- January Ground Temperature {C}
19.336,  !- February Ground Temperature {C}
19.402,  !- March Ground Temperature {C}
19.499,  !- April Ground Temperature {C}
20.187,  !- May Ground Temperature {C}
21.576,  !- June Ground Temperature {C}
22.125,  !- July Ground Temperature {C}
22.272,  !- August Ground Temperature {C}
20.641,  !- September Ground Temperature {C}
19.872,  !- October Ground Temperature {C}
19.644,  !- November Ground Temperature {C}
19.476;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.21,               !- Annual Average Outdoor Air Temperature {C}
33.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MINNEAPOLIS_MN_USA Annual Heating 99.6%, MaxDB=-26°C
 SizingPeriod:DesignDay,
MINNEAPOLIS Ann Htg 99.6% Condns DB,     !- Name
      -26,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -26,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98299.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MINNEAPOLIS_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=22.9°C
 SizingPeriod:DesignDay,
MINNEAPOLIS Ann Clg .4% Condns DB=>MWB,     !- Name
     32.8,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     22.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98299.,      !- Barometric Pressure {Pa}
      6.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MINNEAPOLIS_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=30.7°C WB=24.8°C
 SizingPeriod:DesignDay,
MINNEAPOLIS Ann Clg .4% Condns WB=>MDB,     !- Name
     30.7,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     24.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98299.,      !- Barometric Pressure {Pa}
      6.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type



!***** Schedule Set *****

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,                     !- Lower Limit Value
  200,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,                       !- Lower Limit Value
  1,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,                       !- Lower Limit Value
  4,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,                      !- Lower Limit Value
  90,                      !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name



Schedule:Compact,
  Bldg_Occ_Sch,
  Fraction,
  Through: 11/30,
  For: Weekdays,
  Until: 06:00, 0.00,
  Until: 08:00, 0.125,
  Until: 09:00, 0.375,
  Until: 11:00, 0.500,
  Until: 13:00, 0.625,
  Until: 17:00, 0.500,
  Until: 19:00, 0.625,
  Until: 21:00, 0.500,
  Until: 22:00, 0.375,
  Until: 24:00, 0.125,
  For: Saturday,
  Until: 06:00, 0.00,
  Until: 08:00, 0.125,
  Until: 09:00, 0.375,
  Until: 11:00, 0.500,
  Until: 19:00, 0.625,
  Until: 21:00, 0.500,
  Until: 22:00, 0.375,
  Until: 24:00, 0.125,
  For: Sunday,
  Until: 06:00, 0.00,
  Until: 08:00, 0.125,
  Until: 09:00, 0.375,
  Until: 11:00, 0.500,
  Until: 17:00, 0.625,
  Until: 19:00, 0.500,
  Until: 20:00, 0.375,
  Until: 22:00, 0.125,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.000,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00, 0.00,
  Until: 08:00, 0.250,
  Until: 09:00, 0.500,
  Until: 11:00, 0.750,
  Until: 13:00, 1.000,
  Until: 17:00, 0.750,
  Until: 19:00, 1.000,
  Until: 21:00, 0.750,
  Until: 22:00, 0.500,
  Until: 24:00, 0.250,
  For: Saturday,
  Until: 06:00, 0.00,
  Until: 08:00, 0.250,
  Until: 09:00, 0.500,
  Until: 11:00, 0.750,
  Until: 19:00, 1.000,
  Until: 21:00, 0.750,
  Until: 22:00, 0.500,
  Until: 24:00, 0.250,
  For: Sunday,
  Until: 06:00, 0.00,
  Until: 08:00, 0.250,
  Until: 09:00, 0.500,
  Until: 11:00, 0.750,
  Until: 17:00, 1.000,
  Until: 19:00, 0.750,
  Until: 20:00, 0.500,
  Until: 22:00, 0.250,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.000,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Day_Night_Infiltration_Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 1.00,
  Until: 24:00, 0.28,
  For: Sunday,
  Until: 06:00, 1.00,
  Until: 22:00, 0.28,
  Until: 24:00, 1.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00;
  
Schedule:Compact,
  Infil_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 1.0,
  Until: 24:00, 0.5,
  For: Sunday,
  Until: 06:00, 1.0,
  Until: 22:00, 0.5,
  Until: 24:00, 1.0,
  For: SummerDesignDay,
  Until: 06:00, 1.0,
  Until: 24:00, 0.5,
  For: WinterDesignDay,
  Until: 06:00, 1.0,
  Until: 24:00, 0.5,
  For: AllOtherDays,
  Until: 24:00, 1.0;  
  
Schedule:Compact,
  Always_On,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;

Schedule:Compact,
  HVACOperationSchd,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;

Schedule:Compact,
  PlantOnSched,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;

Schedule:Compact,
  HtgSetP_Sch,
  Temperature,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 05:00, 15.6,
  Until: 24:00, 21.0,
  For: Sunday,
  Until:  5:00, 15.6,
  Until: 22:00, 21.0,
  Until: 24:00, 15.6,
  For SummerDesignDay,
  Until: 24:00, 15.6,
  For WinterDesignDay,
  Until: 24:00, 21.0,
  For: AllOtherDays,
  Until: 24:00, 21.0;

Schedule:Compact,
  ClgSetP_Sch,
  Temperature,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 05:00, 30.0,
  Until: 24:00, 24.0,
  For: Sunday,
  Until: 05:00, 30.0,
  Until: 22:00, 24.0,
  Until: 24:00, 30.0,
  For SummerDesignDay,
  Until: 24:00, 24.0,
  For WinterDesignDay,
  Until: 24:00, 30.0,
  For: AllOtherDays,
  Until: 24:00, 30.0;

 Schedule:Compact,
  MinRelHumSetSch,
  Humidity,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 30;

Schedule:Compact,
  MaxRelHumSetSch,
  Humidity,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 60;

Schedule:Compact,
  MinOA_Sched,
  On/Off,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 0.0,
  Until: 24:00, 1.0,
  For: Sunday,
  Until: 06:00, 0.0,
  Until: 22:00, 1.0,
  Until: 24:00, 0.0,
  For: SummerDesignDay,
  Until: 06:00, 0.0,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 06:00, 0.0,
  Until: 24:00, 1.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Dual Zone Control Type Sched,
  Control Type,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 4;

Schedule:Compact,
  Activity_Sch,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 120.0;

Schedule:Compact,
  Work_Eff_Sch,
  Fraction, 
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Air_Velo_Sch,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 0.2;

Schedule:Compact,
  Clothing_Sch,
  Any Number,
  Through: 04/30,
  For: AllDays,
  Until: 24:00, 1.0,
  Through: 09/30,
  For: AllDays,
  Until: 24:00, 0.5,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;


WindowMaterial:Glazing,
  Theoretical Glass [247],  !- Name 
  SpectralAverage,  !- Optical Data Type 
  ,  !- Window Glass Spectral Data Set Name 
  0.0030,  !- Thickness 
  0.3801,  !- Solar Transmittance at Normal Incidence 
  0.5699,  !- Front Side Solar Reflectance at Normal Incidence 
  0.5699,  !- Back Side Solar Reflectance at Normal Incidence 
  0.5097,  !- Visible Transmittance at Normal Incidence 
  0.4404,  !- Front Side Visible Reflectance at Normal Incidence 
  0.4404,  !- Back Side Visible Reflectance at Normal Incidence 
  0.0000,  !- Infrared Transmittance at Normal Incidence 
  0.9000,  !- Front Side Infrared Hemispherical Emissivity 
  0.9000,  !- Back Side Infrared Hemispherical Emissivity 
  0.0133,  !- Conductivity 
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance 
  No;  !- Solar Diffusing 

Material,
  Roof Membrane,  !- Name 
  VeryRough,  !- Roughness 
  0.0095,  !- Thickness 
  0.1600,  !- Conductivity 
  1121.2900,  !- Density 
  1460.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Roof Insulation [29],  !- Name 
  MediumRough,  !- Roughness 
  0.2575,  !- Thickness 
  0.0490,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Metal Decking,  !- Name 
  MediumSmooth,  !- Roughness 
  0.0015,  !- Thickness 
  45.0060,  !- Conductivity 
  7680.0000,  !- Density 
  418.4000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.3000;  !- Visible Absorptance 

Material,
  GP01 1/2 GYPSUM,  !- Name 
  Smooth,  !- Roughness 
  0.0127,  !- Thickness 
  0.1600,  !- Conductivity 
  800.0000,  !- Density 
  1090.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material,
  1IN Stucco,  !- Name 
  Smooth,  !- Roughness 
  0.0253,  !- Thickness 
  0.6918,  !- Conductivity 
  1858.0000,  !- Density 
  837.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.9200,  !- Solar Absorptance 
  0.9200;  !- Visible Absorptance 

Material,
  8IN Concrete HW,  !- Name 
  MediumRough,  !- Roughness 
  0.2033,  !- Thickness 
  1.7296,  !- Conductivity 
  2243.0000,  !- Density 
  837.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.6500,  !- Solar Absorptance 
  0.6500;  !- Visible Absorptance 

Material,
  Wall Insulation [14],  !- Name 
  MediumRough,  !- Roughness 
  0.0905,  !- Thickness 
  0.0432,  !- Conductivity 
  91.0000,  !- Density 
  837.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material,
  1/2IN Gypsum,  !- Name 
  Smooth,  !- Roughness 
  0.0127,  !- Thickness 
  0.1600,  !- Conductivity 
  784.9000,  !- Density 
  830.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.9200,  !- Solar Absorptance 
  0.9200;  !- Visible Absorptance 

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name 
  Rough,  !- Roughness 
  0.2032,  !- Thickness 
  1.3110,  !- Conductivity 
  2240.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material:NoMass,
  CP02 CARPET PAD,  !- Name 
  VeryRough,  !- Roughness 
  0.2165,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.8000;  !- Visible Absorptance 

Material,
  Floor Insulation [2],  !- Name 
  MediumRough,  !- Roughness 
  0.0636,  !- Thickness 
  0.0450,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  METAL Door Medium 18Ga_1,  !- Name 
  Smooth,  !- Roughness 
  0.0013,  !- Thickness 
  45.3149,  !- Conductivity 
  7833.0300,  !- Density 
  502.0800,  !- Specific Heat 
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material:NoMass,
  AIR,  !- Name 
  Smooth,  !- Roughness 
  0.2515,  !- Thermal Resistance {(m2-K)/W}
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material,
  METAL Door Medium 18Ga_2,  !- Name 
  Smooth,  !- Roughness 
  0.0013,  !- Thickness 
  45.3149,  !- Conductivity 
  7833.0300,  !- Density 
  502.0800,  !- Specific Heat 
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material:NoMass,
  AIR [1],  !- Name 
  Smooth,  !- Roughness 
  0.1214,  !- Thermal Resistance {(m2-K)/W}
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

 
 
Material,
  Std Wood 6inch,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Std 1.5  MW CONCRETE,    !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance
 
Material:NoMass,
  Std CP02 CARPET PAD,     !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance
 
Material,
  Std MAT-CC05 4  MW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance
 
Material,
  Std Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Std Clear Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Std Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
Material,
  Std PW05,                !- Name
  MediumSmooth,            !- Roughness
  1.9099999E-02,           !- Thickness {m}
  0.1150000,               !- Conductivity {W/m-K}
  545.0000,                !- Density {kg/m3}
  1213.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7800000,               !- Solar Absorptance
  0.7800000;               !- Visible Absorptance
 
Material,
  Std Steel_Brown_Regular, !- Name
  Smooth,                  !- Roughness
  1.5000000E-03,           !- Thickness {m}
  44.96960,                !- Conductivity {W/m-K}
  7689.000,                !- Density {kg/m3}
  418.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.9200000,               !- Solar Absorptance
  0.92000000;              !- Visible Absorptance
 
Material,
  Std Steel_Brown_Cool,    !- Name
  Smooth,                  !- Roughness
  1.5000000E-03,           !- Thickness {m}
  44.96960,                !- Conductivity {W/m-K}
  7689.000,                !- Density {kg/m3}
  418.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7300000,               !- Solar Absorptance
  0.73000000;              !- Visible Absorptance
  
Material,
  PW05_Plywood3/4_in,  !- Name
  MediumSmooth,  !- Roughness
  0.0191,  !- Thickness
  0.1150,  !- Conductivity
  545.0000,  !- Density
  1213.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7800;  !- Visible Absorptance   
 
Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance
 
Material:NoMass,
  Std Opaque Door panel_con,  !- Name
  MediumRough,             !- Roughness
  0.12327,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  Std Opaque Door panel_semi,  !- Name
  MediumRough,             !- Roughness
  0.12327,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  Std Overhead Door Panel, !- Name
  MediumRough,             !- Roughness
  0.255345,                !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Construction,
  InteriorFurnishings,     !- Name
  Std Wood 6inch;          !- Outside Layer
 
ComponentCost:LineItem,
  Interior Furnishings,    !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  InteriorFurnishings,     !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
  Std CP02 CARPET PAD;     !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  Std CP02 CARPET PAD,     !- Outside Layer
  Std MAT-CC05 4  MW CONCRETE;  !- Layer 2
 
ComponentCost:LineItem,
  Interior Floor,          !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  INT-FLOOR-UNDERSIDE,     !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  15,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer
 
ComponentCost:LineItem,
  Interior Floor Slab,     !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  INT-FLOOR-SLAB,          !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  35,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer
 
ComponentCost:LineItem,
  Drop Ceiling,            !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  DropCeiling,             !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  10,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-CEILING_SIMPLE,  !- Name
  PW05_Plywood3/4_in;  !- Layer 1

Construction,
  Raised-Floor-TopSide,    !- Name
  Std 1.5  MW CONCRETE,    !- Outside Layer
  Std CP02 CARPET PAD;     !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  Std CP02 CARPET PAD,     !- Outside Layer
  Std 1.5  MW CONCRETE;    !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Std Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Std Clear Acrylic Plastic;  !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Std Diffusing Acrylic Plastic;  !- Outside Layer
 
Construction,
  Sloped_Metal_Roof,       !- Name
  Std Steel_Brown_Regular, !- Outside Layer
  Std PW05;                !- Layer 2
 
ComponentCost:LineItem,
  Sloped Metal Roof,       !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Sloped_Metal_Roof,       !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Gable_Wall,              !- Name
  Std PW05;                !- Outside Layer
 
ComponentCost:LineItem,
  Gable Wall,              !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Gable_Wall,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer
 
ComponentCost:LineItem,
  Air Wall,                !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  AIR-WALL,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Swinging Door_con,   !- Name
  Std Opaque Door panel_con;  !- Outside Layer
 
ComponentCost:LineItem,
  Swinging Door Conditioned,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Swinging Door_con,   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Swinging Door_semi,  !- Name
  Std Opaque Door panel_semi;  !- Outside Layer
 
ComponentCost:LineItem,
  Swinging Door Semi-conditioned,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Swinging Door_semi,  !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Overhead Door,       !- Name
  Std Overhead Door Panel; !- Outside Layer
 
ComponentCost:LineItem,
  Overhead Door,           !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Overhead Door,       !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 

Construction,
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51,  !- Name 
  Theoretical Glass [247];  !- Layer 1 

ComponentCost:LineItem,
  south:Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_east,  !- Name 
  Theoretical Glass [247];  !- Layer 1 

ComponentCost:LineItem,
  east:Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_east,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_east,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_north,  !- Name 
  Theoretical Glass [247];  !- Layer 1 

ComponentCost:LineItem,
  north:Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_north,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_north,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_west,  !- Name 
  Theoretical Glass [247];  !- Layer 1 

ComponentCost:LineItem,
  west:Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_west,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_west,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  IEAD_R-30 ci_Roof,  !- Name 
  Roof Membrane,  !- Layer 1 
  Roof Insulation [29],  !- Layer 2 
  Metal Decking;  !- Layer 3 

ComponentCost:LineItem,
  roofs:IEAD_R-30 ci_Roof,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  IEAD_R-30 ci_Roof,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Standard_Int-Wall,  !- Name 
  GP01 1/2 GYPSUM,  !- Layer 1 
  GP01 1/2 GYPSUM;  !- Layer 2 

ComponentCost:LineItem,
  int-walls:Standard_Int-Wall,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Standard_Int-Wall,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Mass_R-15.4 ci_Ext-wall,  !- Name 
  1IN Stucco,  !- Layer 1 
  8IN Concrete HW,  !- Layer 2 
  Wall Insulation [14],  !- Layer 3 
  1/2IN Gypsum;  !- Layer 4 

ComponentCost:LineItem,
  ext-walls:Mass_R-15.4 ci_Ext-wall,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Mass_R-15.4 ci_Ext-wall,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Name 
  MAT-CC05 8 HW CONCRETE,  !- Layer 1 
  CP02 CARPET PAD;  !- Layer 2 

ComponentCost:LineItem,
  ext-slab:Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Mass_R-8.3 ci_ExposedFloor,  !- Name 
  Floor Insulation [2],  !- Layer 1 
  MAT-CC05 8 HW CONCRETE,  !- Layer 2 
  CP02 CARPET PAD;  !- Layer 3 

ComponentCost:LineItem,
  exposed-floor:Mass_R-8.3 ci_ExposedFloor,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Mass_R-8.3 ci_ExposedFloor,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  34.6727,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Swinging_NR_door,  !- Name 
  METAL Door Medium 18Ga_1,  !- Layer 1 
  AIR,  !- Layer 2 
  METAL Door Medium 18Ga_2;  !- Layer 3 

ComponentCost:LineItem,
  door:Swinging_NR_door,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Swinging_NR_door,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Non-Swinging_NR_door,  !- Name 
  METAL Door Medium 18Ga_1,  !- Layer 1 
  AIR [1],  !- Layer 2 
  METAL Door Medium 18Ga_2;  !- Layer 3 

ComponentCost:LineItem,
  non-swinging-door:Non-Swinging_NR_door,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Non-Swinging_NR_door,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Zone,
  Office,  !- Name 
  0.0000,  !- Direction of Relative North 
  6.4008,  !- X Origin 
  79.2480,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  654.1192,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Office_IntWall_MeetingRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Office,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MeetingRoom_IntWall_Office,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  16.7640,  0.0000,  !- X3, Y3, Z3 
  0.0000,  16.7640,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_ExtWall_West,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  Office,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -6.4008,  16.7640,  6.0960,  !- X1, Y1, Z1 
  -6.4008,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -6.4008,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -6.4008,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Office,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_Office,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -6.4008,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -6.4008,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Office,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -6.4008,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -6.4008,  16.7640,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Office,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  6.0960,  !- X2, Y2, Z2 
  -6.4008,  16.7640,  6.0960,  !- X3, Y3, Z3 
  -6.4008,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  Office,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -6.4008,  16.7640,  0.0000,  !- X3, Y3, Z3 
  -6.4008,  16.7640,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  Office Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Office,  !- Zone Name 
  214.6060;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Office_Infiltration,  !- Name 
  Office,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:Office,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Office,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  Office People,  !- Name 
  Office,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  5.7729,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:Office,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Office,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  5.7729;  !- Quantity 

Lights,
  Office_Lights,  !- Name 
  Office,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  519.3466,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:Office,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  Office,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  Office_PlugMisc_Equip,  !- Name 
  Office,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  649.1832,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:Office:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Office,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.6492;  !- Quantity 

!***** Space Conditioning For Zone: Office *****

Sizing:Zone,
  Office,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0463514671420416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  Office Thermostat,  !- Name 
  Office,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Office DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Office DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Office,  !- Zone Name 
  Office Equipment,  !- Zone Conditioning Equipment List Name 
  Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Office Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Office Air Node,  !- Zone Air Node Name 
  Office Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Office Inlet Nodes,  !- Name 
  Office VAV Box Outlet Node Name,  !- Node 1 Name 
  Office PTAC Inlet Node,  !- Node 2 Name 
  Office OA Unit Zone Inlet Node;  !- Node 3 Name 

NodeList,
  Office Exhaust Nodes,  !- Name 
  Office PTAC Exhaust Node,  !- Node 1 Name 
  Office OA Unit Zone Outlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  Office Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Office VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  Office PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  ZoneHVAC:OutdoorAirUnit,  !- Zone Equipment 3 Object Type 
  Office OA Unit,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Office VAV Box,  !- Name 
  Office VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Office VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Office VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Office VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Office VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Electric,  !- Reheat Coil Object Type 
  Office VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Electric,
  Office VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Office VAV Box Damper Node,  !- Air Inlet Node 
  Office VAV Box Outlet Node Name;  !- Air Outlet Node 

ZoneHVAC:PackagedTerminalAirConditioner,
  Office PTAC,  !- Name 
  Office_PTAC_Fan_Sch,  !- Availability Schedule Name 
  Office PTAC Exhaust Node,  !- Air Inlet Node Name 
  Office PTAC Inlet Node,  !- Air Outlet Node Name 
  Office PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:ConstantVolume,  !- Supply Air Fan Object Type 
  Office PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  Office PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  Office PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_ON;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:ConstantVolume,
  Office PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  825,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Office PTACFan Inlet,  !- Air Inlet Node Name 
  Office PTAC Inlet Node,  !- Air Outlet Node Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  Office PTAC OA Mixer,  !- Name 
  Office PTACDX Cool Inlet,  !- Mixed Air Node Name 
  Office PTAC OA Node,  !- Outside Air Stream Node Name 
  Office PTAC Relief Node,  !- Relief Air Stream Node Name 
  Office PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Office PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  Office PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Office PTACDX Cool Inlet,  !- Air Inlet Node Name 
  Office PTAC Post CC Node,  !- Air Outlet Node Name 
  Office PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  Office PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  Office PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  Office PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  Office PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  Office PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  Office PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  Office PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Office PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  Office PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Office PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  Office PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  Office PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Office PTAC Post CC Node,  !- Air Inlet Node Name 
  Office PTACFan Inlet;  !- Air Outlet Node Name 

ZoneHVAC:OutdoorAirUnit,
  Office OA Unit,  !- Name 
  Office_PTAC_Fan_Sch,  !- Availability Schedule Name 
  Office,  !- Zone Name 
  0.0463514671420416,  !- Outdoor Air Flow Rate {m3/s}
  MinOA_DCV_Office_Sch,  !- Outdoor Air Schedule Name 
  Office OA Unit Supply Fan,  !- Supply Fan Name 
  BlowThrough,  !- Supply Fan Placement {BlowThrough | DrawThrough}
  Office OA Unit Exhaust Fan,  !- Exhaust Fan Name 
  0.0463514671420416,  !- Exhaust Air Flow Rate {m3/s}
  MinOA_DCV_Office_Sch,  !- Exhaust Air Schedule Name 
  NeutralControl,  !- Unit Control Type {NeutralControl | TemperatureControl}
  ,  !- High Air Control Temperature Schedule Name 
  ,  !- Low Air Control Temperature Schedule Name 
  Office OA Unit OA Node,  !- Outdoor Air Node Name 
  Office OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  Office OA Unit Zone Outlet Node,  !- Air Inlet Node Name 
  Office OA Unit Supply Fan Office OA Unit ERV Node,  !- Supply Fan Outlet Node Name 
  Office OA Unit OA Unit Equip List;  !- Outdoor Air Unit List Name 

OutdoorAir:Node,
  Office OA Unit OA Node;  !- Node Name 

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Office OA Unit OA Unit Equip List,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Type 
  Office OA Unit ERV,  !- Component 1 Name 
  Coil:Heating:Gas,  !- Component 2 Type 
  Office OA Unit Heating Coil;  !- Component 2 Name 

Fan:VariableVolume,
  Office OA Unit Supply Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  335,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  Office OA Unit OA Node,  !- Air Inlet Node Name 
  Office OA Unit Supply Fan Office OA Unit ERV Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

HeatExchanger:AirToAir:SensibleAndLatent,
  Office OA Unit ERV,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.0463514671420416,  !- Nominal Supply Air Flow Rate {m3/s}
  0.826,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  Office OA Unit Supply Fan Office OA Unit ERV Node,  !- Supply Air Inlet Node Name 
  Office OA Unit ERV Office OA Unit Heating Coil Node,  !- Supply Air Outlet Node Name 
  Office OA Unit Zone Outlet Node,  !- Exhaust Air Inlet Node Name 
  Office OA Unit ERV Office OA Unit Exhaust Fan Node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  No,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

Coil:Heating:Gas,
  Office OA Unit Heating Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Office OA Unit ERV Office OA Unit Heating Coil Node,  !- Air Inlet Node Name 
  Office OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  Office OA Unit Zone Inlet Node;  !- Temperature Setpoint Node Name 

Fan:VariableVolume,
  Office OA Unit Exhaust Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1,  !- Fan Efficiency {}
  0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  Office OA Unit ERV Office OA Unit Exhaust Fan Node,  !- Air Inlet Node Name 
  Office OA Unit Exhaust Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Zone,
  BreakRoom,  !- Name 
  0.0000,  !- Direction of Relative North 
  27.7368,  !- X Origin 
  79.2480,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  1090.1986,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  BreakRoom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_BreakRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -10.6680,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -10.6680,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  6.0960,  !- X2, Y2, Z2 
  -10.6680,  16.7640,  6.0960,  !- X3, Y3, Z3 
  -10.6680,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_IntWall_MeetingRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MeetingRoom_IntWall_BreakRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -10.6680,  16.7640,  6.0960,  !- X1, Y1, Z1 
  -10.6680,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  16.7640,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  16.7640,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_IntWall_Restroom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Restroom_IntWall_BreakRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  16.7640,  0.0000,  !- X3, Y3, Z3 
  0.0000,  16.7640,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  16.7640,  0.0000;  !- X4, Y4, Z4 

InternalMass,
  BreakRoom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  357.6767;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  BreakRoom_Infiltration,  !- Name 
  BreakRoom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:BreakRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  BreakRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  BreakRoom People,  !- Name 
  BreakRoom,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  134.7547,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:BreakRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  BreakRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  134.7547;  !- Quantity 

Lights,
  BreakRoom_Lights,  !- Name 
  BreakRoom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  865.5776,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:BreakRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  BreakRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  BreakRoom_PlugMisc_Equip,  !- Name 
  BreakRoom,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  3753.8170,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:BreakRoom:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  BreakRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  3.7538;  !- Quantity 

!***** Space Conditioning For Zone: BreakRoom *****

Sizing:Zone,
  BreakRoom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.64048988546928,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  BreakRoom Thermostat,  !- Name 
  BreakRoom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  BreakRoom DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  BreakRoom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  BreakRoom,  !- Zone Name 
  BreakRoom Equipment,  !- Zone Conditioning Equipment List Name 
  BreakRoom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  BreakRoom Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  BreakRoom Air Node,  !- Zone Air Node Name 
  BreakRoom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  BreakRoom Inlet Nodes,  !- Name 
  BreakRoom VAV Box Outlet Node Name,  !- Node 1 Name 
  BreakRoom PTAC Inlet Node,  !- Node 2 Name 
  BreakRoom OA Unit Zone Inlet Node;  !- Node 3 Name 

NodeList,
  BreakRoom Exhaust Nodes,  !- Name 
  BreakRoom PTAC Exhaust Node,  !- Node 1 Name 
  BreakRoom OA Unit Zone Outlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  BreakRoom Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  BreakRoom VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  BreakRoom PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  ZoneHVAC:OutdoorAirUnit,  !- Zone Equipment 3 Object Type 
  BreakRoom OA Unit,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  BreakRoom VAV Box,  !- Name 
  BreakRoom VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  BreakRoom VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  BreakRoom VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  BreakRoom VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  BreakRoom VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Electric,  !- Reheat Coil Object Type 
  BreakRoom VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BreakRoom VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Electric,
  BreakRoom VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  BreakRoom VAV Box Damper Node,  !- Air Inlet Node 
  BreakRoom VAV Box Outlet Node Name;  !- Air Outlet Node 

ZoneHVAC:PackagedTerminalAirConditioner,
  BreakRoom PTAC,  !- Name 
  BreakRoom_PTAC_Fan_Sch,  !- Availability Schedule Name 
  BreakRoom PTAC Exhaust Node,  !- Air Inlet Node Name 
  BreakRoom PTAC Inlet Node,  !- Air Outlet Node Name 
  BreakRoom PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:ConstantVolume,  !- Supply Air Fan Object Type 
  BreakRoom PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  BreakRoom PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  BreakRoom PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_ON;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:ConstantVolume,
  BreakRoom PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  825,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  BreakRoom PTACFan Inlet,  !- Air Inlet Node Name 
  BreakRoom PTAC Inlet Node,  !- Air Outlet Node Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  BreakRoom PTAC OA Mixer,  !- Name 
  BreakRoom PTACDX Cool Inlet,  !- Mixed Air Node Name 
  BreakRoom PTAC OA Node,  !- Outside Air Stream Node Name 
  BreakRoom PTAC Relief Node,  !- Relief Air Stream Node Name 
  BreakRoom PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  BreakRoom PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  BreakRoom PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BreakRoom PTACDX Cool Inlet,  !- Air Inlet Node Name 
  BreakRoom PTAC Post CC Node,  !- Air Outlet Node Name 
  BreakRoom PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  BreakRoom PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  BreakRoom PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  BreakRoom PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  BreakRoom PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  BreakRoom PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  BreakRoom PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  BreakRoom PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  BreakRoom PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  BreakRoom PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  BreakRoom PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  BreakRoom PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  BreakRoom PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  BreakRoom PTAC Post CC Node,  !- Air Inlet Node Name 
  BreakRoom PTACFan Inlet;  !- Air Outlet Node Name 

ZoneHVAC:OutdoorAirUnit,
  BreakRoom OA Unit,  !- Name 
  BreakRoom_PTAC_Fan_Sch,  !- Availability Schedule Name 
  BreakRoom,  !- Zone Name 
  0.64048988546928,  !- Outdoor Air Flow Rate {m3/s}
  MinOA_DCV_Break_Sch,  !- Outdoor Air Schedule Name 
  BreakRoom OA Unit Supply Fan,  !- Supply Fan Name 
  BlowThrough,  !- Supply Fan Placement {BlowThrough | DrawThrough}
  BreakRoom OA Unit Exhaust Fan,  !- Exhaust Fan Name 
  0.64048988546928,  !- Exhaust Air Flow Rate {m3/s}
  MinOA_DCV_Break_Sch,  !- Exhaust Air Schedule Name 
  NeutralControl,  !- Unit Control Type {NeutralControl | TemperatureControl}
  ,  !- High Air Control Temperature Schedule Name 
  ,  !- Low Air Control Temperature Schedule Name 
  BreakRoom OA Unit OA Node,  !- Outdoor Air Node Name 
  BreakRoom OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  BreakRoom OA Unit Zone Outlet Node,  !- Air Inlet Node Name 
  BreakRoom OA Unit Supply Fan BreakRoom OA Unit ERV Node,  !- Supply Fan Outlet Node Name 
  BreakRoom OA Unit OA Unit Equip List;  !- Outdoor Air Unit List Name 

OutdoorAir:Node,
  BreakRoom OA Unit OA Node;  !- Node Name 

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  BreakRoom OA Unit OA Unit Equip List,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Type 
  BreakRoom OA Unit ERV,  !- Component 1 Name 
  Coil:Heating:Gas,  !- Component 2 Type 
  BreakRoom OA Unit Heating Coil;  !- Component 2 Name 

Fan:VariableVolume,
  BreakRoom OA Unit Supply Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  335,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  BreakRoom OA Unit OA Node,  !- Air Inlet Node Name 
  BreakRoom OA Unit Supply Fan BreakRoom OA Unit ERV Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

HeatExchanger:AirToAir:SensibleAndLatent,
  BreakRoom OA Unit ERV,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.64048988546928,  !- Nominal Supply Air Flow Rate {m3/s}
  0.826,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  BreakRoom OA Unit Supply Fan BreakRoom OA Unit ERV Node,  !- Supply Air Inlet Node Name 
  BreakRoom OA Unit ERV BreakRoom OA Unit Heating Coil Node,  !- Supply Air Outlet Node Name 
  BreakRoom OA Unit Zone Outlet Node,  !- Exhaust Air Inlet Node Name 
  BreakRoom OA Unit ERV BreakRoom OA Unit Exhaust Fan Node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  No,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

Coil:Heating:Gas,
  BreakRoom OA Unit Heating Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  BreakRoom OA Unit ERV BreakRoom OA Unit Heating Coil Node,  !- Air Inlet Node Name 
  BreakRoom OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  BreakRoom OA Unit Zone Inlet Node;  !- Temperature Setpoint Node Name 

Fan:VariableVolume,
  BreakRoom OA Unit Exhaust Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1,  !- Fan Efficiency {}
  0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  BreakRoom OA Unit ERV BreakRoom OA Unit Exhaust Fan Node,  !- Air Inlet Node Name 
  BreakRoom OA Unit Exhaust Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Zone,
  WestPerimeterSales,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  1253.0205,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  WestPerimeterSales_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  44.9580,  0.0000,  6.0960,  !- X1, Y1, Z1 
  44.9580,  4.5720,  6.0960,  !- X2, Y2, Z2 
  0.0000,  4.5720,  6.0960,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_ExtWall_West,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  4.5720,  6.0960,  !- X1, Y1, Z1 
  0.0000,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_WestPerimeterSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  44.9580,  4.5720,  6.0960,  !- X1, Y1, Z1 
  44.9580,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  4.5720,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_IntWall_Vestibule,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Vestibule_IntWall_WestPerimeterSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  44.9580,  0.0000,  6.0960,  !- X1, Y1, Z1 
  44.9580,  0.0000,  0.0000,  !- X2, Y2, Z2 
  44.9580,  4.5720,  0.0000,  !- X3, Y3, Z3 
  44.9580,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  44.9580,  4.5720,  0.0000,  !- X1, Y1, Z1 
  44.9580,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_ExtWall_South,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  44.9580,  0.0000,  0.0000,  !- X3, Y3, Z3 
  44.9580,  0.0000,  6.0960;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  WestPerimeterSales_Window,  !- Name 
  Window,  !- Surface Type 
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51,  !- Construction Name 
  WestPerimeterSales_ExtWall_South,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0508,  0.0000,  2.4545,  !- X1, Y1, Z1 
  0.0508,  0.0000,  1.1000,  !- X2, Y2, Z2 
  44.9072,  0.0000,  1.1000,  !- X3, Y3, Z3 
  44.9072,  0.0000,  2.4545;  !- X4, Y4, Z4 

InternalMass,
  WestPerimeterSales Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  411.0960;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  WestPerimeterSales_Infiltration,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:WestPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  WestPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  WestPerimeterSales People,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  13.2784,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:WestPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  WestPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  13.2784;  !- Quantity 

Lights,
  WestPerimeterSales_Lights,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4203.4561,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.4200,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:WestPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  WestPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  WestPerimeterSales_PlugMisc_Equip,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  663.9200,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:WestPerimeterSales:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  WestPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.6639;  !- Quantity 

!***** Space Conditioning For Zone: WestPerimeterSales *****

Sizing:Zone,
  WestPerimeterSales,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.172389798703584,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  WestPerimeterSales Thermostat,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  WestPerimeterSales DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  WestPerimeterSales DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  WestPerimeterSales,  !- Zone Name 
  WestPerimeterSales Equipment,  !- Zone Conditioning Equipment List Name 
  WestPerimeterSales Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  WestPerimeterSales Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  WestPerimeterSales Air Node,  !- Zone Air Node Name 
  WestPerimeterSales Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  WestPerimeterSales Inlet Nodes,  !- Name 
  WestPerimeterSales VAV Box Outlet Node Name,  !- Node 1 Name 
  WestPerimeterSales PTAC Inlet Node,  !- Node 2 Name 
  WestPerimeterSales OA Unit Zone Inlet Node;  !- Node 3 Name 

NodeList,
  WestPerimeterSales Exhaust Nodes,  !- Name 
  WestPerimeterSales PTAC Exhaust Node,  !- Node 1 Name 
  WestPerimeterSales OA Unit Zone Outlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  WestPerimeterSales Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  WestPerimeterSales VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  WestPerimeterSales PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  ZoneHVAC:OutdoorAirUnit,  !- Zone Equipment 3 Object Type 
  WestPerimeterSales OA Unit,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  WestPerimeterSales VAV Box,  !- Name 
  WestPerimeterSales VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  WestPerimeterSales VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  WestPerimeterSales VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  WestPerimeterSales VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  WestPerimeterSales VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Electric,  !- Reheat Coil Object Type 
  WestPerimeterSales VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  WestPerimeterSales VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Electric,
  WestPerimeterSales VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  WestPerimeterSales VAV Box Damper Node,  !- Air Inlet Node 
  WestPerimeterSales VAV Box Outlet Node Name;  !- Air Outlet Node 

ZoneHVAC:PackagedTerminalAirConditioner,
  WestPerimeterSales PTAC,  !- Name 
  WestPerimeterSales_PTAC_Fan_Sch,  !- Availability Schedule Name 
  WestPerimeterSales PTAC Exhaust Node,  !- Air Inlet Node Name 
  WestPerimeterSales PTAC Inlet Node,  !- Air Outlet Node Name 
  WestPerimeterSales PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:ConstantVolume,  !- Supply Air Fan Object Type 
  WestPerimeterSales PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  WestPerimeterSales PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  WestPerimeterSales PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_ON;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:ConstantVolume,
  WestPerimeterSales PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  WestPerimeterSales PTACFan Inlet,  !- Air Inlet Node Name 
  WestPerimeterSales PTAC Inlet Node,  !- Air Outlet Node Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  WestPerimeterSales PTAC OA Mixer,  !- Name 
  WestPerimeterSales PTACDX Cool Inlet,  !- Mixed Air Node Name 
  WestPerimeterSales PTAC OA Node,  !- Outside Air Stream Node Name 
  WestPerimeterSales PTAC Relief Node,  !- Relief Air Stream Node Name 
  WestPerimeterSales PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  WestPerimeterSales PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  WestPerimeterSales PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  WestPerimeterSales PTACDX Cool Inlet,  !- Air Inlet Node Name 
  WestPerimeterSales PTAC Post CC Node,  !- Air Outlet Node Name 
  WestPerimeterSales PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  WestPerimeterSales PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  WestPerimeterSales PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  WestPerimeterSales PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  WestPerimeterSales PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  WestPerimeterSales PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  WestPerimeterSales PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  WestPerimeterSales PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  WestPerimeterSales PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  WestPerimeterSales PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  WestPerimeterSales PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  WestPerimeterSales PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  WestPerimeterSales PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  WestPerimeterSales PTAC Post CC Node,  !- Air Inlet Node Name 
  WestPerimeterSales PTACFan Inlet;  !- Air Outlet Node Name 

ZoneHVAC:OutdoorAirUnit,
  WestPerimeterSales OA Unit,  !- Name 
  WestPerimeterSales_PTAC_Fan_Sch,  !- Availability Schedule Name 
  WestPerimeterSales,  !- Zone Name 
  0.172389798703584,  !- Outdoor Air Flow Rate {m3/s}
  MinOA_DCV_SalesVestRest_Sch,  !- Outdoor Air Schedule Name 
  WestPerimeterSales OA Unit Supply Fan,  !- Supply Fan Name 
  BlowThrough,  !- Supply Fan Placement {BlowThrough | DrawThrough}
  WestPerimeterSales OA Unit Exhaust Fan,  !- Exhaust Fan Name 
  0.172389798703584,  !- Exhaust Air Flow Rate {m3/s}
  MinOA_DCV_SalesVestRest_Sch,  !- Exhaust Air Schedule Name 
  NeutralControl,  !- Unit Control Type {NeutralControl | TemperatureControl}
  ,  !- High Air Control Temperature Schedule Name 
  ,  !- Low Air Control Temperature Schedule Name 
  WestPerimeterSales OA Unit OA Node,  !- Outdoor Air Node Name 
  WestPerimeterSales OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  WestPerimeterSales OA Unit Zone Outlet Node,  !- Air Inlet Node Name 
  WestPerimeterSales OA Unit Supply Fan WestPerimeterSales OA Unit ERV Node,  !- Supply Fan Outlet Node Name 
  WestPerimeterSales OA Unit OA Unit Equip List;  !- Outdoor Air Unit List Name 

OutdoorAir:Node,
  WestPerimeterSales OA Unit OA Node;  !- Node Name 

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  WestPerimeterSales OA Unit OA Unit Equip List,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Type 
  WestPerimeterSales OA Unit ERV,  !- Component 1 Name 
  Coil:Heating:Gas,  !- Component 2 Type 
  WestPerimeterSales OA Unit Heating Coil;  !- Component 2 Name 

Fan:VariableVolume,
  WestPerimeterSales OA Unit Supply Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  335,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  WestPerimeterSales OA Unit OA Node,  !- Air Inlet Node Name 
  WestPerimeterSales OA Unit Supply Fan WestPerimeterSales OA Unit ERV Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

HeatExchanger:AirToAir:SensibleAndLatent,
  WestPerimeterSales OA Unit ERV,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.172389798703584,  !- Nominal Supply Air Flow Rate {m3/s}
  0.826,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  WestPerimeterSales OA Unit Supply Fan WestPerimeterSales OA Unit ERV Node,  !- Supply Air Inlet Node Name 
  WestPerimeterSales OA Unit ERV WestPerimeterSales OA Unit Heating Coil Node,  !- Supply Air Outlet Node Name 
  WestPerimeterSales OA Unit Zone Outlet Node,  !- Exhaust Air Inlet Node Name 
  WestPerimeterSales OA Unit ERV WestPerimeterSales OA Unit Exhaust Fan Node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  No,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

Coil:Heating:Gas,
  WestPerimeterSales OA Unit Heating Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  WestPerimeterSales OA Unit ERV WestPerimeterSales OA Unit Heating Coil Node,  !- Air Inlet Node Name 
  WestPerimeterSales OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  WestPerimeterSales OA Unit Zone Inlet Node;  !- Temperature Setpoint Node Name 

Fan:VariableVolume,
  WestPerimeterSales OA Unit Exhaust Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1,  !- Fan Efficiency {}
  0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  WestPerimeterSales OA Unit ERV WestPerimeterSales OA Unit Exhaust Fan Node,  !- Air Inlet Node Name 
  WestPerimeterSales OA Unit Exhaust Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Zone,
  Corridor,  !- Name 
  0.0000,  !- Direction of Relative North 
  42.6720,  !- X Origin 
  76.8096,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  634.2974,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Corridor_IntWall_BreakRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  BreakRoom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -14.9352,  2.4384,  6.0960,  !- X1, Y1, Z1 
  -14.9352,  2.4384,  0.0000,  !- X2, Y2, Z2 
  -25.6032,  2.4384,  0.0000,  !- X3, Y3, Z3 
  -25.6032,  2.4384,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_ExtWall_West,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -42.6720,  2.4384,  6.0960,  !- X1, Y1, Z1 
  -42.6720,  2.4384,  0.0000,  !- X2, Y2, Z2 
  -42.6720,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -42.6720,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_StockRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  StockRoom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  2.4384,  0.0000,  !- X3, Y3, Z3 
  0.0000,  2.4384,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -42.6720,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -42.6720,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Corridor,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  2.4384,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -42.6720,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -42.6720,  2.4384,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_Office,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Office_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -36.2712,  2.4384,  6.0960,  !- X1, Y1, Z1 
  -36.2712,  2.4384,  0.0000,  !- X2, Y2, Z2 
  -42.6720,  2.4384,  0.0000,  !- X3, Y3, Z3 
  -42.6720,  2.4384,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_MeetingRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MeetingRoom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -25.6032,  2.4384,  6.0960,  !- X1, Y1, Z1 
  -25.6032,  2.4384,  0.0000,  !- X2, Y2, Z2 
  -36.2712,  2.4384,  0.0000,  !- X3, Y3, Z3 
  -36.2712,  2.4384,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_Restroom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Restroom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.2672,  2.4384,  6.0960,  !- X1, Y1, Z1 
  -4.2672,  2.4384,  0.0000,  !- X2, Y2, Z2 
  -14.9352,  2.4384,  0.0000,  !- X3, Y3, Z3 
  -14.9352,  2.4384,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Corridor,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  2.4384,  6.0960,  !- X2, Y2, Z2 
  -42.6720,  2.4384,  6.0960,  !- X3, Y3, Z3 
  -42.6720,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_MechanicalRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MechanicalRoom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  2.4384,  6.0960,  !- X1, Y1, Z1 
  0.0000,  2.4384,  0.0000,  !- X2, Y2, Z2 
  -4.2672,  2.4384,  0.0000,  !- X3, Y3, Z3 
  -4.2672,  2.4384,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  Corridor Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Corridor,  !- Zone Name 
  208.1028;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Corridor_Infiltration,  !- Name 
  Corridor,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:Corridor,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Corridor,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

Lights,
  Corridor_Lights,  !- Name 
  Corridor,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  279.8983,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:Corridor,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  Corridor,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

!***** Space Conditioning For Zone: Corridor *****

Sizing:Zone,
  Corridor,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.031735678464,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  Corridor Thermostat,  !- Name 
  Corridor,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Corridor DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Corridor DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Corridor,  !- Zone Name 
  Corridor Equipment,  !- Zone Conditioning Equipment List Name 
  Corridor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Corridor Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Corridor Air Node,  !- Zone Air Node Name 
  Corridor Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Corridor Inlet Nodes,  !- Name 
  Corridor VAV Box Outlet Node Name,  !- Node 1 Name 
  Corridor PTAC Inlet Node,  !- Node 2 Name 
  Corridor OA Unit Zone Inlet Node;  !- Node 3 Name 

NodeList,
  Corridor Exhaust Nodes,  !- Name 
  Corridor PTAC Exhaust Node,  !- Node 1 Name 
  Corridor OA Unit Zone Outlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  Corridor Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Corridor VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  Corridor PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  ZoneHVAC:OutdoorAirUnit,  !- Zone Equipment 3 Object Type 
  Corridor OA Unit,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Corridor VAV Box,  !- Name 
  Corridor VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Corridor VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corridor VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Corridor VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Electric,  !- Reheat Coil Object Type 
  Corridor VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Electric,
  Corridor VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Corridor VAV Box Damper Node,  !- Air Inlet Node 
  Corridor VAV Box Outlet Node Name;  !- Air Outlet Node 

ZoneHVAC:PackagedTerminalAirConditioner,
  Corridor PTAC,  !- Name 
  Corridor_PTAC_Fan_Sch,  !- Availability Schedule Name 
  Corridor PTAC Exhaust Node,  !- Air Inlet Node Name 
  Corridor PTAC Inlet Node,  !- Air Outlet Node Name 
  Corridor PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:ConstantVolume,  !- Supply Air Fan Object Type 
  Corridor PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  Corridor PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  Corridor PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_ON;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:ConstantVolume,
  Corridor PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  825,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Corridor PTACFan Inlet,  !- Air Inlet Node Name 
  Corridor PTAC Inlet Node,  !- Air Outlet Node Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  Corridor PTAC OA Mixer,  !- Name 
  Corridor PTACDX Cool Inlet,  !- Mixed Air Node Name 
  Corridor PTAC OA Node,  !- Outside Air Stream Node Name 
  Corridor PTAC Relief Node,  !- Relief Air Stream Node Name 
  Corridor PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Corridor PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  Corridor PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Corridor PTACDX Cool Inlet,  !- Air Inlet Node Name 
  Corridor PTAC Post CC Node,  !- Air Outlet Node Name 
  Corridor PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  Corridor PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  Corridor PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  Corridor PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  Corridor PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  Corridor PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  Corridor PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  Corridor PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Corridor PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  Corridor PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Corridor PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  Corridor PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  Corridor PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Corridor PTAC Post CC Node,  !- Air Inlet Node Name 
  Corridor PTACFan Inlet;  !- Air Outlet Node Name 

ZoneHVAC:OutdoorAirUnit,
  Corridor OA Unit,  !- Name 
  Corridor_PTAC_Fan_Sch,  !- Availability Schedule Name 
  Corridor,  !- Zone Name 
  0.031735678464,  !- Outdoor Air Flow Rate {m3/s}
  MinOA_Sched,  !- Outdoor Air Schedule Name 
  Corridor OA Unit Supply Fan,  !- Supply Fan Name 
  BlowThrough,  !- Supply Fan Placement {BlowThrough | DrawThrough}
  Corridor OA Unit Exhaust Fan,  !- Exhaust Fan Name 
  0.031735678464,  !- Exhaust Air Flow Rate {m3/s}
  MinOA_Sched,  !- Exhaust Air Schedule Name 
  NeutralControl,  !- Unit Control Type {NeutralControl | TemperatureControl}
  ,  !- High Air Control Temperature Schedule Name 
  ,  !- Low Air Control Temperature Schedule Name 
  Corridor OA Unit OA Node,  !- Outdoor Air Node Name 
  Corridor OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  Corridor OA Unit Zone Outlet Node,  !- Air Inlet Node Name 
  Corridor OA Unit Supply Fan Corridor OA Unit ERV Node,  !- Supply Fan Outlet Node Name 
  Corridor OA Unit OA Unit Equip List;  !- Outdoor Air Unit List Name 

OutdoorAir:Node,
  Corridor OA Unit OA Node;  !- Node Name 

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Corridor OA Unit OA Unit Equip List,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Type 
  Corridor OA Unit ERV,  !- Component 1 Name 
  Coil:Heating:Gas,  !- Component 2 Type 
  Corridor OA Unit Heating Coil;  !- Component 2 Name 

Fan:VariableVolume,
  Corridor OA Unit Supply Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  335,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  Corridor OA Unit OA Node,  !- Air Inlet Node Name 
  Corridor OA Unit Supply Fan Corridor OA Unit ERV Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

HeatExchanger:AirToAir:SensibleAndLatent,
  Corridor OA Unit ERV,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.031735678464,  !- Nominal Supply Air Flow Rate {m3/s}
  0.826,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  Corridor OA Unit Supply Fan Corridor OA Unit ERV Node,  !- Supply Air Inlet Node Name 
  Corridor OA Unit ERV Corridor OA Unit Heating Coil Node,  !- Supply Air Outlet Node Name 
  Corridor OA Unit Zone Outlet Node,  !- Exhaust Air Inlet Node Name 
  Corridor OA Unit ERV Corridor OA Unit Exhaust Fan Node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  No,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

Coil:Heating:Gas,
  Corridor OA Unit Heating Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Corridor OA Unit ERV Corridor OA Unit Heating Coil Node,  !- Air Inlet Node Name 
  Corridor OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  Corridor OA Unit Zone Inlet Node;  !- Temperature Setpoint Node Name 

Fan:VariableVolume,
  Corridor OA Unit Exhaust Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1,  !- Fan Efficiency {}
  0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  Corridor OA Unit ERV Corridor OA Unit Exhaust Fan Node,  !- Air Inlet Node Name 
  Corridor OA Unit Exhaust Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Zone,
  EastPerimeterSales,  !- Name 
  0.0000,  !- Direction of Relative North 
  51.0540,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  1253.0205,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  EastPerimeterSales_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_EastPerimeterSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  44.9580,  4.5720,  6.0960,  !- X1, Y1, Z1 
  44.9580,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  4.5720,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_ExtWall_East,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  44.9580,  0.0000,  6.0960,  !- X1, Y1, Z1 
  44.9580,  0.0000,  0.0000,  !- X2, Y2, Z2 
  44.9580,  4.5720,  0.0000,  !- X3, Y3, Z3 
  44.9580,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  44.9580,  0.0000,  6.0960,  !- X1, Y1, Z1 
  44.9580,  4.5720,  6.0960,  !- X2, Y2, Z2 
  0.0000,  4.5720,  6.0960,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_IntWall_Vestibule,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Vestibule_IntWall_EastPerimeterSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  4.5720,  6.0960,  !- X1, Y1, Z1 
  0.0000,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_ExtWall_South,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  44.9580,  0.0000,  0.0000,  !- X3, Y3, Z3 
  44.9580,  0.0000,  6.0960;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  EastPerimeterSales_Window,  !- Name 
  Window,  !- Surface Type 
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51,  !- Construction Name 
  EastPerimeterSales_ExtWall_South,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0508,  0.0000,  2.4545,  !- X1, Y1, Z1 
  0.0508,  0.0000,  1.1000,  !- X2, Y2, Z2 
  44.9072,  0.0000,  1.1000,  !- X3, Y3, Z3 
  44.9072,  0.0000,  2.4545;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  44.9580,  4.5720,  0.0000,  !- X1, Y1, Z1 
  44.9580,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  0.0000;  !- X4, Y4, Z4 

InternalMass,
  EastPerimeterSales Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  411.0960;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  EastPerimeterSales_Infiltration,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:EastPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  EastPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  EastPerimeterSales People,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  13.2784,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:EastPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  EastPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  13.2784;  !- Quantity 

Lights,
  EastPerimeterSales_Lights,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4203.4561,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.4200,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:EastPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  EastPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  EastPerimeterSales_PlugMisc_Equip,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  663.9200,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:EastPerimeterSales:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  EastPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.6639;  !- Quantity 

!***** Space Conditioning For Zone: EastPerimeterSales *****

Sizing:Zone,
  EastPerimeterSales,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.172389798703584,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  EastPerimeterSales Thermostat,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  EastPerimeterSales DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  EastPerimeterSales DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  EastPerimeterSales,  !- Zone Name 
  EastPerimeterSales Equipment,  !- Zone Conditioning Equipment List Name 
  EastPerimeterSales Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  EastPerimeterSales Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  EastPerimeterSales Air Node,  !- Zone Air Node Name 
  EastPerimeterSales Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  EastPerimeterSales Inlet Nodes,  !- Name 
  EastPerimeterSales VAV Box Outlet Node Name,  !- Node 1 Name 
  EastPerimeterSales PTAC Inlet Node,  !- Node 2 Name 
  EastPerimeterSales OA Unit Zone Inlet Node;  !- Node 3 Name 

NodeList,
  EastPerimeterSales Exhaust Nodes,  !- Name 
  EastPerimeterSales PTAC Exhaust Node,  !- Node 1 Name 
  EastPerimeterSales OA Unit Zone Outlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  EastPerimeterSales Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  EastPerimeterSales VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  EastPerimeterSales PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  ZoneHVAC:OutdoorAirUnit,  !- Zone Equipment 3 Object Type 
  EastPerimeterSales OA Unit,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  EastPerimeterSales VAV Box,  !- Name 
  EastPerimeterSales VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  EastPerimeterSales VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  EastPerimeterSales VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  EastPerimeterSales VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  EastPerimeterSales VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Electric,  !- Reheat Coil Object Type 
  EastPerimeterSales VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  EastPerimeterSales VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Electric,
  EastPerimeterSales VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  EastPerimeterSales VAV Box Damper Node,  !- Air Inlet Node 
  EastPerimeterSales VAV Box Outlet Node Name;  !- Air Outlet Node 

ZoneHVAC:PackagedTerminalAirConditioner,
  EastPerimeterSales PTAC,  !- Name 
  EastPerimeterSales_PTAC_Fan_Sch,  !- Availability Schedule Name 
  EastPerimeterSales PTAC Exhaust Node,  !- Air Inlet Node Name 
  EastPerimeterSales PTAC Inlet Node,  !- Air Outlet Node Name 
  EastPerimeterSales PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:ConstantVolume,  !- Supply Air Fan Object Type 
  EastPerimeterSales PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  EastPerimeterSales PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  EastPerimeterSales PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_ON;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:ConstantVolume,
  EastPerimeterSales PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  EastPerimeterSales PTACFan Inlet,  !- Air Inlet Node Name 
  EastPerimeterSales PTAC Inlet Node,  !- Air Outlet Node Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  EastPerimeterSales PTAC OA Mixer,  !- Name 
  EastPerimeterSales PTACDX Cool Inlet,  !- Mixed Air Node Name 
  EastPerimeterSales PTAC OA Node,  !- Outside Air Stream Node Name 
  EastPerimeterSales PTAC Relief Node,  !- Relief Air Stream Node Name 
  EastPerimeterSales PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  EastPerimeterSales PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  EastPerimeterSales PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  EastPerimeterSales PTACDX Cool Inlet,  !- Air Inlet Node Name 
  EastPerimeterSales PTAC Post CC Node,  !- Air Outlet Node Name 
  EastPerimeterSales PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  EastPerimeterSales PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  EastPerimeterSales PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  EastPerimeterSales PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  EastPerimeterSales PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  EastPerimeterSales PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  EastPerimeterSales PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  EastPerimeterSales PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  EastPerimeterSales PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  EastPerimeterSales PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  EastPerimeterSales PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  EastPerimeterSales PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  EastPerimeterSales PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  EastPerimeterSales PTAC Post CC Node,  !- Air Inlet Node Name 
  EastPerimeterSales PTACFan Inlet;  !- Air Outlet Node Name 

ZoneHVAC:OutdoorAirUnit,
  EastPerimeterSales OA Unit,  !- Name 
  EastPerimeterSales_PTAC_Fan_Sch,  !- Availability Schedule Name 
  EastPerimeterSales,  !- Zone Name 
  0.172389798703584,  !- Outdoor Air Flow Rate {m3/s}
  MinOA_DCV_SalesVestRest_Sch,  !- Outdoor Air Schedule Name 
  EastPerimeterSales OA Unit Supply Fan,  !- Supply Fan Name 
  BlowThrough,  !- Supply Fan Placement {BlowThrough | DrawThrough}
  EastPerimeterSales OA Unit Exhaust Fan,  !- Exhaust Fan Name 
  0.172389798703584,  !- Exhaust Air Flow Rate {m3/s}
  MinOA_DCV_SalesVestRest_Sch,  !- Exhaust Air Schedule Name 
  NeutralControl,  !- Unit Control Type {NeutralControl | TemperatureControl}
  ,  !- High Air Control Temperature Schedule Name 
  ,  !- Low Air Control Temperature Schedule Name 
  EastPerimeterSales OA Unit OA Node,  !- Outdoor Air Node Name 
  EastPerimeterSales OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  EastPerimeterSales OA Unit Zone Outlet Node,  !- Air Inlet Node Name 
  EastPerimeterSales OA Unit Supply Fan EastPerimeterSales OA Unit ERV Node,  !- Supply Fan Outlet Node Name 
  EastPerimeterSales OA Unit OA Unit Equip List;  !- Outdoor Air Unit List Name 

OutdoorAir:Node,
  EastPerimeterSales OA Unit OA Node;  !- Node Name 

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  EastPerimeterSales OA Unit OA Unit Equip List,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Type 
  EastPerimeterSales OA Unit ERV,  !- Component 1 Name 
  Coil:Heating:Gas,  !- Component 2 Type 
  EastPerimeterSales OA Unit Heating Coil;  !- Component 2 Name 

Fan:VariableVolume,
  EastPerimeterSales OA Unit Supply Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  335,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  EastPerimeterSales OA Unit OA Node,  !- Air Inlet Node Name 
  EastPerimeterSales OA Unit Supply Fan EastPerimeterSales OA Unit ERV Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

HeatExchanger:AirToAir:SensibleAndLatent,
  EastPerimeterSales OA Unit ERV,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.172389798703584,  !- Nominal Supply Air Flow Rate {m3/s}
  0.826,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  EastPerimeterSales OA Unit Supply Fan EastPerimeterSales OA Unit ERV Node,  !- Supply Air Inlet Node Name 
  EastPerimeterSales OA Unit ERV EastPerimeterSales OA Unit Heating Coil Node,  !- Supply Air Outlet Node Name 
  EastPerimeterSales OA Unit Zone Outlet Node,  !- Exhaust Air Inlet Node Name 
  EastPerimeterSales OA Unit ERV EastPerimeterSales OA Unit Exhaust Fan Node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  No,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

Coil:Heating:Gas,
  EastPerimeterSales OA Unit Heating Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  EastPerimeterSales OA Unit ERV EastPerimeterSales OA Unit Heating Coil Node,  !- Air Inlet Node Name 
  EastPerimeterSales OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  EastPerimeterSales OA Unit Zone Inlet Node;  !- Temperature Setpoint Node Name 

Fan:VariableVolume,
  EastPerimeterSales OA Unit Exhaust Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1,  !- Fan Efficiency {}
  0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  EastPerimeterSales OA Unit ERV EastPerimeterSales OA Unit Exhaust Fan Node,  !- Air Inlet Node Name 
  EastPerimeterSales OA Unit Exhaust Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Zone,
  Vestibule,  !- Name 
  0.0000,  !- Direction of Relative North 
  44.9580,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  169.9011,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Vestibule_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  4.5720,  0.0000,  !- X1, Y1, Z1 
  6.0960,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_ExtWall_South,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  6.0960,  0.0000,  0.0000,  !- X3, Y3, Z3 
  6.0960,  0.0000,  6.0960;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Vestibule_Window,  !- Name 
  Window,  !- Surface Type 
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51,  !- Construction Name 
  Vestibule_ExtWall_South,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0508,  0.0000,  2.4545,  !- X1, Y1, Z1 
  0.0508,  0.0000,  1.1000,  !- X2, Y2, Z2 
  6.0452,  0.0000,  1.1000,  !- X3, Y3, Z3 
  6.0452,  0.0000,  2.4545;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_Vestibule,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  4.5720,  6.0960,  !- X1, Y1, Z1 
  6.0960,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  4.5720,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_IntWall_WestPerimeterSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  WestPerimeterSales_IntWall_Vestibule,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  4.5720,  6.0960,  !- X1, Y1, Z1 
  0.0000,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  0.0000,  6.0960,  !- X1, Y1, Z1 
  6.0960,  4.5720,  6.0960,  !- X2, Y2, Z2 
  0.0000,  4.5720,  6.0960,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_IntWall_EastPerimeterSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  EastPerimeterSales_IntWall_Vestibule,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  0.0000,  6.0960,  !- X1, Y1, Z1 
  6.0960,  0.0000,  0.0000,  !- X2, Y2, Z2 
  6.0960,  4.5720,  0.0000,  !- X3, Y3, Z3 
  6.0960,  4.5720,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  Vestibule Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Vestibule,  !- Zone Name 
  55.7418;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Vestibule_Infiltration,  !- Name 
  Vestibule,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:Vestibule,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Vestibule,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  Vestibule People,  !- Name 
  Vestibule,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  1.8005,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:Vestibule,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Vestibule,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.8005;  !- Quantity 

Lights,
  Vestibule_Lights,  !- Name 
  Vestibule,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  149.9455,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:Vestibule,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  Vestibule,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

!***** Space Conditioning For Zone: Vestibule *****

Sizing:Zone,
  Vestibule,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.023374887959808,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  Vestibule Thermostat,  !- Name 
  Vestibule,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Vestibule DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Vestibule DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Vestibule,  !- Zone Name 
  Vestibule Equipment,  !- Zone Conditioning Equipment List Name 
  Vestibule Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Vestibule Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Vestibule Air Node,  !- Zone Air Node Name 
  Vestibule Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Vestibule Inlet Nodes,  !- Name 
  Vestibule VAV Box Outlet Node Name,  !- Node 1 Name 
  Vestibule PTAC Inlet Node,  !- Node 2 Name 
  Vestibule OA Unit Zone Inlet Node;  !- Node 3 Name 

NodeList,
  Vestibule Exhaust Nodes,  !- Name 
  Vestibule PTAC Exhaust Node,  !- Node 1 Name 
  Vestibule OA Unit Zone Outlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  Vestibule Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Vestibule VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  Vestibule PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  ZoneHVAC:OutdoorAirUnit,  !- Zone Equipment 3 Object Type 
  Vestibule OA Unit,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Vestibule VAV Box,  !- Name 
  Vestibule VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Vestibule VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Vestibule VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Vestibule VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Vestibule VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Electric,  !- Reheat Coil Object Type 
  Vestibule VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Vestibule VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Electric,
  Vestibule VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Vestibule VAV Box Damper Node,  !- Air Inlet Node 
  Vestibule VAV Box Outlet Node Name;  !- Air Outlet Node 

ZoneHVAC:PackagedTerminalAirConditioner,
  Vestibule PTAC,  !- Name 
  Vestibule_PTAC_Fan_Sch,  !- Availability Schedule Name 
  Vestibule PTAC Exhaust Node,  !- Air Inlet Node Name 
  Vestibule PTAC Inlet Node,  !- Air Outlet Node Name 
  Vestibule PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:ConstantVolume,  !- Supply Air Fan Object Type 
  Vestibule PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  Vestibule PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  Vestibule PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_ON;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:ConstantVolume,
  Vestibule PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Vestibule PTACFan Inlet,  !- Air Inlet Node Name 
  Vestibule PTAC Inlet Node,  !- Air Outlet Node Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  Vestibule PTAC OA Mixer,  !- Name 
  Vestibule PTACDX Cool Inlet,  !- Mixed Air Node Name 
  Vestibule PTAC OA Node,  !- Outside Air Stream Node Name 
  Vestibule PTAC Relief Node,  !- Relief Air Stream Node Name 
  Vestibule PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Vestibule PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  Vestibule PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Vestibule PTACDX Cool Inlet,  !- Air Inlet Node Name 
  Vestibule PTAC Post CC Node,  !- Air Outlet Node Name 
  Vestibule PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  Vestibule PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  Vestibule PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  Vestibule PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  Vestibule PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  Vestibule PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  Vestibule PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  Vestibule PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Vestibule PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  Vestibule PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Vestibule PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  Vestibule PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  Vestibule PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Vestibule PTAC Post CC Node,  !- Air Inlet Node Name 
  Vestibule PTACFan Inlet;  !- Air Outlet Node Name 

ZoneHVAC:OutdoorAirUnit,
  Vestibule OA Unit,  !- Name 
  Vestibule_PTAC_Fan_Sch,  !- Availability Schedule Name 
  Vestibule,  !- Zone Name 
  0.023374887959808,  !- Outdoor Air Flow Rate {m3/s}
  MinOA_DCV_SalesVestRest_Sch,  !- Outdoor Air Schedule Name 
  Vestibule OA Unit Supply Fan,  !- Supply Fan Name 
  BlowThrough,  !- Supply Fan Placement {BlowThrough | DrawThrough}
  Vestibule OA Unit Exhaust Fan,  !- Exhaust Fan Name 
  0.023374887959808,  !- Exhaust Air Flow Rate {m3/s}
  MinOA_DCV_SalesVestRest_Sch,  !- Exhaust Air Schedule Name 
  NeutralControl,  !- Unit Control Type {NeutralControl | TemperatureControl}
  ,  !- High Air Control Temperature Schedule Name 
  ,  !- Low Air Control Temperature Schedule Name 
  Vestibule OA Unit OA Node,  !- Outdoor Air Node Name 
  Vestibule OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  Vestibule OA Unit Zone Outlet Node,  !- Air Inlet Node Name 
  Vestibule OA Unit Supply Fan Vestibule OA Unit ERV Node,  !- Supply Fan Outlet Node Name 
  Vestibule OA Unit OA Unit Equip List;  !- Outdoor Air Unit List Name 

OutdoorAir:Node,
  Vestibule OA Unit OA Node;  !- Node Name 

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Vestibule OA Unit OA Unit Equip List,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Type 
  Vestibule OA Unit ERV,  !- Component 1 Name 
  Coil:Heating:Gas,  !- Component 2 Type 
  Vestibule OA Unit Heating Coil;  !- Component 2 Name 

Fan:VariableVolume,
  Vestibule OA Unit Supply Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  335,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  Vestibule OA Unit OA Node,  !- Air Inlet Node Name 
  Vestibule OA Unit Supply Fan Vestibule OA Unit ERV Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

HeatExchanger:AirToAir:SensibleAndLatent,
  Vestibule OA Unit ERV,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.023374887959808,  !- Nominal Supply Air Flow Rate {m3/s}
  0.826,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  Vestibule OA Unit Supply Fan Vestibule OA Unit ERV Node,  !- Supply Air Inlet Node Name 
  Vestibule OA Unit ERV Vestibule OA Unit Heating Coil Node,  !- Supply Air Outlet Node Name 
  Vestibule OA Unit Zone Outlet Node,  !- Exhaust Air Inlet Node Name 
  Vestibule OA Unit ERV Vestibule OA Unit Exhaust Fan Node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  No,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

Coil:Heating:Gas,
  Vestibule OA Unit Heating Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Vestibule OA Unit ERV Vestibule OA Unit Heating Coil Node,  !- Air Inlet Node Name 
  Vestibule OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  Vestibule OA Unit Zone Inlet Node;  !- Temperature Setpoint Node Name 

Fan:VariableVolume,
  Vestibule OA Unit Exhaust Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1,  !- Fan Efficiency {}
  0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  Vestibule OA Unit ERV Vestibule OA Unit Exhaust Fan Node,  !- Air Inlet Node Name 
  Vestibule OA Unit Exhaust Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Zone,
  StockRoom,  !- Name 
  0.0000,  !- Direction of Relative North 
  96.0120,  !- X Origin 
  76.8096,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  6243.8647,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  StockRoom_IntWall_MechanicalRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MechanicalRoom_IntWall_StockRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -53.3400,  19.2024,  6.0960,  !- X1, Y1, Z1 
  -53.3400,  19.2024,  0.0000,  !- X2, Y2, Z2 
  -53.3400,  2.4384,  0.0000,  !- X3, Y3, Z3 
  -53.3400,  2.4384,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_StockRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -53.3400,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -53.3400,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  19.2024,  6.0960,  !- X2, Y2, Z2 
  -53.3400,  19.2024,  6.0960,  !- X3, Y3, Z3 
  -53.3400,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_StockRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -53.3400,  2.4384,  6.0960,  !- X1, Y1, Z1 
  -53.3400,  2.4384,  0.0000,  !- X2, Y2, Z2 
  -53.3400,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -53.3400,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  19.2024,  6.0960,  !- X1, Y1, Z1 
  0.0000,  19.2024,  0.0000,  !- X2, Y2, Z2 
  -53.3400,  19.2024,  0.0000,  !- X3, Y3, Z3 
  -53.3400,  19.2024,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  19.2024,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -53.3400,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -53.3400,  19.2024,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_ExtWall_East,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  19.2024,  0.0000,  !- X3, Y3, Z3 
  0.0000,  19.2024,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  StockRoom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  StockRoom,  !- Zone Name 
  2048.5120;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  StockRoom_Infiltration,  !- Name 
  StockRoom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:StockRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  StockRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  StockRoom People,  !- Name 
  StockRoom,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  36.6684,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:StockRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  StockRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  36.6684;  !- Quantity 

Lights,
  StockRoom_Lights,  !- Name 
  StockRoom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1987.0567,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.4200,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:StockRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  StockRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  StockRoom_PlugMisc_Equip,  !- Name 
  StockRoom,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  6196.7489,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:StockRoom:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  StockRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  6.1967;  !- Quantity 

!***** Space Conditioning For Zone: StockRoom *****

Sizing:Zone,
  StockRoom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.62479616976,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  StockRoom Thermostat,  !- Name 
  StockRoom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  StockRoom DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  StockRoom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  StockRoom,  !- Zone Name 
  StockRoom Equipment,  !- Zone Conditioning Equipment List Name 
  StockRoom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  StockRoom Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  StockRoom Air Node,  !- Zone Air Node Name 
  StockRoom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  StockRoom Inlet Nodes,  !- Name 
  StockRoom VAV Box Outlet Node Name,  !- Node 1 Name 
  StockRoom PTAC Inlet Node,  !- Node 2 Name 
  StockRoom OA Unit Zone Inlet Node;  !- Node 3 Name 

NodeList,
  StockRoom Exhaust Nodes,  !- Name 
  StockRoom PTAC Exhaust Node,  !- Node 1 Name 
  StockRoom OA Unit Zone Outlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  StockRoom Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  StockRoom VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  StockRoom PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  ZoneHVAC:OutdoorAirUnit,  !- Zone Equipment 3 Object Type 
  StockRoom OA Unit,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  StockRoom VAV Box,  !- Name 
  StockRoom VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  StockRoom VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  StockRoom VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  StockRoom VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  StockRoom VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Electric,  !- Reheat Coil Object Type 
  StockRoom VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  StockRoom VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Electric,
  StockRoom VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  StockRoom VAV Box Damper Node,  !- Air Inlet Node 
  StockRoom VAV Box Outlet Node Name;  !- Air Outlet Node 

ZoneHVAC:PackagedTerminalAirConditioner,
  StockRoom PTAC,  !- Name 
  StockRoom_PTAC_Fan_Sch,  !- Availability Schedule Name 
  StockRoom PTAC Exhaust Node,  !- Air Inlet Node Name 
  StockRoom PTAC Inlet Node,  !- Air Outlet Node Name 
  StockRoom PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:ConstantVolume,  !- Supply Air Fan Object Type 
  StockRoom PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  StockRoom PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  StockRoom PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_ON;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:ConstantVolume,
  StockRoom PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  825,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  StockRoom PTACFan Inlet,  !- Air Inlet Node Name 
  StockRoom PTAC Inlet Node,  !- Air Outlet Node Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  StockRoom PTAC OA Mixer,  !- Name 
  StockRoom PTACDX Cool Inlet,  !- Mixed Air Node Name 
  StockRoom PTAC OA Node,  !- Outside Air Stream Node Name 
  StockRoom PTAC Relief Node,  !- Relief Air Stream Node Name 
  StockRoom PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  StockRoom PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  StockRoom PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  StockRoom PTACDX Cool Inlet,  !- Air Inlet Node Name 
  StockRoom PTAC Post CC Node,  !- Air Outlet Node Name 
  StockRoom PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  StockRoom PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  StockRoom PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  StockRoom PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  StockRoom PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  StockRoom PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  StockRoom PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  StockRoom PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  StockRoom PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  StockRoom PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  StockRoom PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  StockRoom PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  StockRoom PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  StockRoom PTAC Post CC Node,  !- Air Inlet Node Name 
  StockRoom PTACFan Inlet;  !- Air Outlet Node Name 

ZoneHVAC:OutdoorAirUnit,
  StockRoom OA Unit,  !- Name 
  StockRoom_PTAC_Fan_Sch,  !- Availability Schedule Name 
  StockRoom,  !- Zone Name 
  0.62479616976,  !- Outdoor Air Flow Rate {m3/s}
  MinOA_Sched,  !- Outdoor Air Schedule Name 
  StockRoom OA Unit Supply Fan,  !- Supply Fan Name 
  BlowThrough,  !- Supply Fan Placement {BlowThrough | DrawThrough}
  StockRoom OA Unit Exhaust Fan,  !- Exhaust Fan Name 
  0.62479616976,  !- Exhaust Air Flow Rate {m3/s}
  MinOA_Sched,  !- Exhaust Air Schedule Name 
  NeutralControl,  !- Unit Control Type {NeutralControl | TemperatureControl}
  ,  !- High Air Control Temperature Schedule Name 
  ,  !- Low Air Control Temperature Schedule Name 
  StockRoom OA Unit OA Node,  !- Outdoor Air Node Name 
  StockRoom OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  StockRoom OA Unit Zone Outlet Node,  !- Air Inlet Node Name 
  StockRoom OA Unit Supply Fan StockRoom OA Unit ERV Node,  !- Supply Fan Outlet Node Name 
  StockRoom OA Unit OA Unit Equip List;  !- Outdoor Air Unit List Name 

OutdoorAir:Node,
  StockRoom OA Unit OA Node;  !- Node Name 

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  StockRoom OA Unit OA Unit Equip List,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Type 
  StockRoom OA Unit ERV,  !- Component 1 Name 
  Coil:Heating:Gas,  !- Component 2 Type 
  StockRoom OA Unit Heating Coil;  !- Component 2 Name 

Fan:VariableVolume,
  StockRoom OA Unit Supply Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  335,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  StockRoom OA Unit OA Node,  !- Air Inlet Node Name 
  StockRoom OA Unit Supply Fan StockRoom OA Unit ERV Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

HeatExchanger:AirToAir:SensibleAndLatent,
  StockRoom OA Unit ERV,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.62479616976,  !- Nominal Supply Air Flow Rate {m3/s}
  0.826,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  StockRoom OA Unit Supply Fan StockRoom OA Unit ERV Node,  !- Supply Air Inlet Node Name 
  StockRoom OA Unit ERV StockRoom OA Unit Heating Coil Node,  !- Supply Air Outlet Node Name 
  StockRoom OA Unit Zone Outlet Node,  !- Exhaust Air Inlet Node Name 
  StockRoom OA Unit ERV StockRoom OA Unit Exhaust Fan Node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  No,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

Coil:Heating:Gas,
  StockRoom OA Unit Heating Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  StockRoom OA Unit ERV StockRoom OA Unit Heating Coil Node,  !- Air Inlet Node Name 
  StockRoom OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  StockRoom OA Unit Zone Inlet Node;  !- Temperature Setpoint Node Name 

Fan:VariableVolume,
  StockRoom OA Unit Exhaust Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1,  !- Fan Efficiency {}
  0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  StockRoom OA Unit ERV StockRoom OA Unit Exhaust Fan Node,  !- Air Inlet Node Name 
  StockRoom OA Unit Exhaust Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Zone,
  MainSales,  !- Name 
  0.0000,  !- Direction of Relative North 
  96.0120,  !- X Origin 
  4.5720,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  42279.8836,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  MainSales_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  MainSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  72.2376,  6.0960,  !- X2, Y2, Z2 
  -96.0120,  72.2376,  6.0960,  !- X3, Y3, Z3 
  -96.0120,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_StockRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  StockRoom_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  72.2376,  6.0960,  !- X1, Y1, Z1 
  0.0000,  72.2376,  0.0000,  !- X2, Y2, Z2 
  -53.3400,  72.2376,  0.0000,  !- X3, Y3, Z3 
  -53.3400,  72.2376,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_ExtWall_East,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  72.2376,  0.0000,  !- X3, Y3, Z3 
  0.0000,  72.2376,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_ExtWall_West,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -96.0120,  72.2376,  6.0960,  !- X1, Y1, Z1 
  -96.0120,  72.2376,  0.0000,  !- X2, Y2, Z2 
  -96.0120,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -96.0120,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  MainSales,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  72.2376,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -96.0120,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -96.0120,  72.2376,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_EastPerimeterSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  EastPerimeterSales_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -44.9580,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -44.9580,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_WestPerimeterSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  WestPerimeterSales_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -96.0120,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -96.0120,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -51.0540,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -51.0540,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -53.3400,  72.2376,  6.0960,  !- X1, Y1, Z1 
  -53.3400,  72.2376,  0.0000,  !- X2, Y2, Z2 
  -96.0120,  72.2376,  0.0000,  !- X3, Y3, Z3 
  -96.0120,  72.2376,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_Vestibule,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Vestibule_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -51.0540,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -51.0540,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -44.9580,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -44.9580,  0.0000,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  MainSales Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  MainSales,  !- Zone Name 
  13871.3529;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  MainSales_Infiltration,  !- Name 
  MainSales,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:MainSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MainSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  MainSales People,  !- Name 
  MainSales,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  448.0447,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:MainSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MainSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  448.0447;  !- Quantity 

Lights,
  MainSales_Lights,  !- Name 
  MainSales,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  141834.5834,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.4200,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:MainSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  MainSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  MainSales_PlugMisc_Equip,  !- Name 
  MainSales,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  22402.2349,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:MainSales:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MainSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  22.4022;  !- Quantity 

!***** Space Conditioning For Zone: MainSales *****

Sizing:Zone,
  MainSales,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  5.81684086879822,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  MainSales Thermostat,  !- Name 
  MainSales,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MainSales DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  MainSales DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  MainSales,  !- Zone Name 
  MainSales Equipment,  !- Zone Conditioning Equipment List Name 
  MainSales Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  MainSales Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  MainSales Air Node,  !- Zone Air Node Name 
  MainSales Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  MainSales Inlet Nodes,  !- Name 
  MainSales VAV Box Outlet Node Name,  !- Node 1 Name 
  MainSales PTAC Inlet Node,  !- Node 2 Name 
  MainSales OA Unit Zone Inlet Node;  !- Node 3 Name 

NodeList,
  MainSales Exhaust Nodes,  !- Name 
  MainSales PTAC Exhaust Node,  !- Node 1 Name 
  MainSales OA Unit Zone Outlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  MainSales Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  MainSales VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  MainSales PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  ZoneHVAC:OutdoorAirUnit,  !- Zone Equipment 3 Object Type 
  MainSales OA Unit,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  MainSales VAV Box,  !- Name 
  MainSales VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  MainSales VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  MainSales VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MainSales VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  MainSales VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Electric,  !- Reheat Coil Object Type 
  MainSales VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  MainSales VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Electric,
  MainSales VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  MainSales VAV Box Damper Node,  !- Air Inlet Node 
  MainSales VAV Box Outlet Node Name;  !- Air Outlet Node 

ZoneHVAC:PackagedTerminalAirConditioner,
  MainSales PTAC,  !- Name 
  MainSales_PTAC_Fan_Sch,  !- Availability Schedule Name 
  MainSales PTAC Exhaust Node,  !- Air Inlet Node Name 
  MainSales PTAC Inlet Node,  !- Air Outlet Node Name 
  MainSales PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:ConstantVolume,  !- Supply Air Fan Object Type 
  MainSales PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  MainSales PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  MainSales PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_ON;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:ConstantVolume,
  MainSales PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  MainSales PTACFan Inlet,  !- Air Inlet Node Name 
  MainSales PTAC Inlet Node,  !- Air Outlet Node Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  MainSales PTAC OA Mixer,  !- Name 
  MainSales PTACDX Cool Inlet,  !- Mixed Air Node Name 
  MainSales PTAC OA Node,  !- Outside Air Stream Node Name 
  MainSales PTAC Relief Node,  !- Relief Air Stream Node Name 
  MainSales PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  MainSales PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  MainSales PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  MainSales PTACDX Cool Inlet,  !- Air Inlet Node Name 
  MainSales PTAC Post CC Node,  !- Air Outlet Node Name 
  MainSales PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  MainSales PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  MainSales PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  MainSales PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  MainSales PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  MainSales PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  MainSales PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  MainSales PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MainSales PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  MainSales PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MainSales PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  MainSales PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  MainSales PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  MainSales PTAC Post CC Node,  !- Air Inlet Node Name 
  MainSales PTACFan Inlet;  !- Air Outlet Node Name 

ZoneHVAC:OutdoorAirUnit,
  MainSales OA Unit,  !- Name 
  MainSales_PTAC_Fan_Sch,  !- Availability Schedule Name 
  MainSales,  !- Zone Name 
  5.81684086879822,  !- Outdoor Air Flow Rate {m3/s}
  MinOA_DCV_SalesVestRest_Sch,  !- Outdoor Air Schedule Name 
  MainSales OA Unit Supply Fan,  !- Supply Fan Name 
  BlowThrough,  !- Supply Fan Placement {BlowThrough | DrawThrough}
  MainSales OA Unit Exhaust Fan,  !- Exhaust Fan Name 
  5.81684086879822,  !- Exhaust Air Flow Rate {m3/s}
  MinOA_DCV_SalesVestRest_Sch,  !- Exhaust Air Schedule Name 
  NeutralControl,  !- Unit Control Type {NeutralControl | TemperatureControl}
  ,  !- High Air Control Temperature Schedule Name 
  ,  !- Low Air Control Temperature Schedule Name 
  MainSales OA Unit OA Node,  !- Outdoor Air Node Name 
  MainSales OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  MainSales OA Unit Zone Outlet Node,  !- Air Inlet Node Name 
  MainSales OA Unit Supply Fan MainSales OA Unit ERV Node,  !- Supply Fan Outlet Node Name 
  MainSales OA Unit OA Unit Equip List;  !- Outdoor Air Unit List Name 

OutdoorAir:Node,
  MainSales OA Unit OA Node;  !- Node Name 

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  MainSales OA Unit OA Unit Equip List,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Type 
  MainSales OA Unit ERV,  !- Component 1 Name 
  Coil:Heating:Gas,  !- Component 2 Type 
  MainSales OA Unit Heating Coil;  !- Component 2 Name 

Fan:VariableVolume,
  MainSales OA Unit Supply Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  335,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  MainSales OA Unit OA Node,  !- Air Inlet Node Name 
  MainSales OA Unit Supply Fan MainSales OA Unit ERV Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

HeatExchanger:AirToAir:SensibleAndLatent,
  MainSales OA Unit ERV,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  5.81684086879822,  !- Nominal Supply Air Flow Rate {m3/s}
  0.826,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  MainSales OA Unit Supply Fan MainSales OA Unit ERV Node,  !- Supply Air Inlet Node Name 
  MainSales OA Unit ERV MainSales OA Unit Heating Coil Node,  !- Supply Air Outlet Node Name 
  MainSales OA Unit Zone Outlet Node,  !- Exhaust Air Inlet Node Name 
  MainSales OA Unit ERV MainSales OA Unit Exhaust Fan Node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  No,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

Coil:Heating:Gas,
  MainSales OA Unit Heating Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  MainSales OA Unit ERV MainSales OA Unit Heating Coil Node,  !- Air Inlet Node Name 
  MainSales OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  MainSales OA Unit Zone Inlet Node;  !- Temperature Setpoint Node Name 

Fan:VariableVolume,
  MainSales OA Unit Exhaust Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1,  !- Fan Efficiency {}
  0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  MainSales OA Unit ERV MainSales OA Unit Exhaust Fan Node,  !- Air Inlet Node Name 
  MainSales OA Unit Exhaust Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Zone,
  MeetingRoom,  !- Name 
  0.0000,  !- Direction of Relative North 
  17.0688,  !- X Origin 
  79.2480,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  1090.1986,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  MeetingRoom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  16.7640,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  16.7640,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_IntWall_BreakRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  BreakRoom_IntWall_MeetingRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  16.7640,  0.0000,  !- X3, Y3, Z3 
  0.0000,  16.7640,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  6.0960,  !- X2, Y2, Z2 
  -10.6680,  16.7640,  6.0960,  !- X3, Y3, Z3 
  -10.6680,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_MeetingRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -10.6680,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -10.6680,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_IntWall_Office,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Office_IntWall_MeetingRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -10.6680,  16.7640,  6.0960,  !- X1, Y1, Z1 
  -10.6680,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  16.7640,  0.0000;  !- X4, Y4, Z4 

InternalMass,
  MeetingRoom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  357.6767;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  MeetingRoom_Infiltration,  !- Name 
  MeetingRoom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:MeetingRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MeetingRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  MeetingRoom People,  !- Name 
  MeetingRoom,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  96.2508,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:MeetingRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MeetingRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  96.2508;  !- Quantity 

Lights,
  MeetingRoom_Lights,  !- Name 
  MeetingRoom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  865.5776,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:MeetingRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  MeetingRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  MeetingRoom_PlugMisc_Equip,  !- Name 
  MeetingRoom,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1081.9720,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:MeetingRoom:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MeetingRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.0820;  !- Quantity 

!***** Space Conditioning For Zone: MeetingRoom *****

Sizing:Zone,
  MeetingRoom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.281697587829504,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  MeetingRoom Thermostat,  !- Name 
  MeetingRoom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MeetingRoom DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  MeetingRoom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  MeetingRoom,  !- Zone Name 
  MeetingRoom Equipment,  !- Zone Conditioning Equipment List Name 
  MeetingRoom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  MeetingRoom Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  MeetingRoom Air Node,  !- Zone Air Node Name 
  MeetingRoom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  MeetingRoom Inlet Nodes,  !- Name 
  MeetingRoom VAV Box Outlet Node Name,  !- Node 1 Name 
  MeetingRoom PTAC Inlet Node,  !- Node 2 Name 
  MeetingRoom OA Unit Zone Inlet Node;  !- Node 3 Name 

NodeList,
  MeetingRoom Exhaust Nodes,  !- Name 
  MeetingRoom PTAC Exhaust Node,  !- Node 1 Name 
  MeetingRoom OA Unit Zone Outlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  MeetingRoom Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  MeetingRoom VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  MeetingRoom PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  ZoneHVAC:OutdoorAirUnit,  !- Zone Equipment 3 Object Type 
  MeetingRoom OA Unit,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  MeetingRoom VAV Box,  !- Name 
  MeetingRoom VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  MeetingRoom VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  MeetingRoom VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MeetingRoom VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  MeetingRoom VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Electric,  !- Reheat Coil Object Type 
  MeetingRoom VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  MeetingRoom VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Electric,
  MeetingRoom VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  MeetingRoom VAV Box Damper Node,  !- Air Inlet Node 
  MeetingRoom VAV Box Outlet Node Name;  !- Air Outlet Node 

ZoneHVAC:PackagedTerminalAirConditioner,
  MeetingRoom PTAC,  !- Name 
  MeetingRoom_PTAC_Fan_Sch,  !- Availability Schedule Name 
  MeetingRoom PTAC Exhaust Node,  !- Air Inlet Node Name 
  MeetingRoom PTAC Inlet Node,  !- Air Outlet Node Name 
  MeetingRoom PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:ConstantVolume,  !- Supply Air Fan Object Type 
  MeetingRoom PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  MeetingRoom PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  MeetingRoom PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_ON;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:ConstantVolume,
  MeetingRoom PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  825,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  MeetingRoom PTACFan Inlet,  !- Air Inlet Node Name 
  MeetingRoom PTAC Inlet Node,  !- Air Outlet Node Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  MeetingRoom PTAC OA Mixer,  !- Name 
  MeetingRoom PTACDX Cool Inlet,  !- Mixed Air Node Name 
  MeetingRoom PTAC OA Node,  !- Outside Air Stream Node Name 
  MeetingRoom PTAC Relief Node,  !- Relief Air Stream Node Name 
  MeetingRoom PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  MeetingRoom PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  MeetingRoom PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  MeetingRoom PTACDX Cool Inlet,  !- Air Inlet Node Name 
  MeetingRoom PTAC Post CC Node,  !- Air Outlet Node Name 
  MeetingRoom PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  MeetingRoom PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  MeetingRoom PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  MeetingRoom PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  MeetingRoom PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  MeetingRoom PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  MeetingRoom PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  MeetingRoom PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MeetingRoom PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  MeetingRoom PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MeetingRoom PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  MeetingRoom PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  MeetingRoom PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  MeetingRoom PTAC Post CC Node,  !- Air Inlet Node Name 
  MeetingRoom PTACFan Inlet;  !- Air Outlet Node Name 

ZoneHVAC:OutdoorAirUnit,
  MeetingRoom OA Unit,  !- Name 
  MeetingRoom_PTAC_Fan_Sch,  !- Availability Schedule Name 
  MeetingRoom,  !- Zone Name 
  0.281697587829504,  !- Outdoor Air Flow Rate {m3/s}
  MinOA_DCV_Meeting_Sch,  !- Outdoor Air Schedule Name 
  MeetingRoom OA Unit Supply Fan,  !- Supply Fan Name 
  BlowThrough,  !- Supply Fan Placement {BlowThrough | DrawThrough}
  MeetingRoom OA Unit Exhaust Fan,  !- Exhaust Fan Name 
  0.281697587829504,  !- Exhaust Air Flow Rate {m3/s}
  MinOA_DCV_Meeting_Sch,  !- Exhaust Air Schedule Name 
  NeutralControl,  !- Unit Control Type {NeutralControl | TemperatureControl}
  ,  !- High Air Control Temperature Schedule Name 
  ,  !- Low Air Control Temperature Schedule Name 
  MeetingRoom OA Unit OA Node,  !- Outdoor Air Node Name 
  MeetingRoom OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  MeetingRoom OA Unit Zone Outlet Node,  !- Air Inlet Node Name 
  MeetingRoom OA Unit Supply Fan MeetingRoom OA Unit ERV Node,  !- Supply Fan Outlet Node Name 
  MeetingRoom OA Unit OA Unit Equip List;  !- Outdoor Air Unit List Name 

OutdoorAir:Node,
  MeetingRoom OA Unit OA Node;  !- Node Name 

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  MeetingRoom OA Unit OA Unit Equip List,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Type 
  MeetingRoom OA Unit ERV,  !- Component 1 Name 
  Coil:Heating:Gas,  !- Component 2 Type 
  MeetingRoom OA Unit Heating Coil;  !- Component 2 Name 

Fan:VariableVolume,
  MeetingRoom OA Unit Supply Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  335,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  MeetingRoom OA Unit OA Node,  !- Air Inlet Node Name 
  MeetingRoom OA Unit Supply Fan MeetingRoom OA Unit ERV Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

HeatExchanger:AirToAir:SensibleAndLatent,
  MeetingRoom OA Unit ERV,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.281697587829504,  !- Nominal Supply Air Flow Rate {m3/s}
  0.826,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  MeetingRoom OA Unit Supply Fan MeetingRoom OA Unit ERV Node,  !- Supply Air Inlet Node Name 
  MeetingRoom OA Unit ERV MeetingRoom OA Unit Heating Coil Node,  !- Supply Air Outlet Node Name 
  MeetingRoom OA Unit Zone Outlet Node,  !- Exhaust Air Inlet Node Name 
  MeetingRoom OA Unit ERV MeetingRoom OA Unit Exhaust Fan Node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  No,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

Coil:Heating:Gas,
  MeetingRoom OA Unit Heating Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  MeetingRoom OA Unit ERV MeetingRoom OA Unit Heating Coil Node,  !- Air Inlet Node Name 
  MeetingRoom OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  MeetingRoom OA Unit Zone Inlet Node;  !- Temperature Setpoint Node Name 

Fan:VariableVolume,
  MeetingRoom OA Unit Exhaust Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1,  !- Fan Efficiency {}
  0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  MeetingRoom OA Unit ERV MeetingRoom OA Unit Exhaust Fan Node,  !- Air Inlet Node Name 
  MeetingRoom OA Unit Exhaust Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Zone,
  Restroom,  !- Name 
  0.0000,  !- Direction of Relative North 
  38.4048,  !- X Origin 
  79.2480,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  1090.1986,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Restroom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Restroom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  16.7640,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  Restroom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  16.7640,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  16.7640,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Restroom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_Restroom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -10.6680,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -10.6680,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Restroom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  6.0960,  !- X2, Y2, Z2 
  -10.6680,  16.7640,  6.0960,  !- X3, Y3, Z3 
  -10.6680,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_IntWall_BreakRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Restroom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  BreakRoom_IntWall_Restroom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -10.6680,  16.7640,  6.0960,  !- X1, Y1, Z1 
  -10.6680,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_IntWall_MechanicalRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Restroom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MechanicalRoom_IntWall_Restroom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  16.7640,  0.0000,  !- X3, Y3, Z3 
  0.0000,  16.7640,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  Restroom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Restroom,  !- Zone Name 
  357.6767;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Restroom_Infiltration,  !- Name 
  Restroom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:Restroom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Restroom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  Restroom People,  !- Name 
  Restroom,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  11.5530,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:Restroom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Restroom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  11.5530;  !- Quantity 

Lights,
  Restroom_Lights,  !- Name 
  Restroom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  867.3660,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:Restroom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  Restroom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  Restroom_PlugMisc_Equip,  !- Name 
  Restroom,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  144.8591,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:Restroom:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Restroom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.1449;  !- Quantity 

!***** Space Conditioning For Zone: Restroom *****

Sizing:Zone,
  Restroom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.149988864408768,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  Restroom Thermostat,  !- Name 
  Restroom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Restroom DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Restroom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Restroom,  !- Zone Name 
  Restroom Equipment,  !- Zone Conditioning Equipment List Name 
  Restroom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Restroom Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Restroom Air Node,  !- Zone Air Node Name 
  Restroom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Restroom Inlet Nodes,  !- Name 
  Restroom VAV Box Outlet Node Name,  !- Node 1 Name 
  Restroom PTAC Inlet Node,  !- Node 2 Name 
  Restroom OA Unit Zone Inlet Node;  !- Node 3 Name 

NodeList,
  Restroom Exhaust Nodes,  !- Name 
  Restroom PTAC Exhaust Node,  !- Node 1 Name 
  Restroom OA Unit Zone Outlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  Restroom Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Restroom VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  Restroom PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  ZoneHVAC:OutdoorAirUnit,  !- Zone Equipment 3 Object Type 
  Restroom OA Unit,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Restroom VAV Box,  !- Name 
  Restroom VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  Restroom VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  Restroom VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Restroom VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  Restroom VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Electric,  !- Reheat Coil Object Type 
  Restroom VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Restroom VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Electric,
  Restroom VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Restroom VAV Box Damper Node,  !- Air Inlet Node 
  Restroom VAV Box Outlet Node Name;  !- Air Outlet Node 

ZoneHVAC:PackagedTerminalAirConditioner,
  Restroom PTAC,  !- Name 
  Restroom_PTAC_Fan_Sch,  !- Availability Schedule Name 
  Restroom PTAC Exhaust Node,  !- Air Inlet Node Name 
  Restroom PTAC Inlet Node,  !- Air Outlet Node Name 
  Restroom PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:ConstantVolume,  !- Supply Air Fan Object Type 
  Restroom PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  Restroom PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  Restroom PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_ON;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:ConstantVolume,
  Restroom PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  825,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Restroom PTACFan Inlet,  !- Air Inlet Node Name 
  Restroom PTAC Inlet Node,  !- Air Outlet Node Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  Restroom PTAC OA Mixer,  !- Name 
  Restroom PTACDX Cool Inlet,  !- Mixed Air Node Name 
  Restroom PTAC OA Node,  !- Outside Air Stream Node Name 
  Restroom PTAC Relief Node,  !- Relief Air Stream Node Name 
  Restroom PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Restroom PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  Restroom PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Restroom PTACDX Cool Inlet,  !- Air Inlet Node Name 
  Restroom PTAC Post CC Node,  !- Air Outlet Node Name 
  Restroom PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  Restroom PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  Restroom PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  Restroom PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  Restroom PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  Restroom PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  Restroom PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  Restroom PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Restroom PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  Restroom PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Restroom PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  Restroom PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  Restroom PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Restroom PTAC Post CC Node,  !- Air Inlet Node Name 
  Restroom PTACFan Inlet;  !- Air Outlet Node Name 

ZoneHVAC:OutdoorAirUnit,
  Restroom OA Unit,  !- Name 
  Restroom_PTAC_Fan_Sch,  !- Availability Schedule Name 
  Restroom,  !- Zone Name 
  0.149988864408768,  !- Outdoor Air Flow Rate {m3/s}
  MinOA_DCV_SalesVestRest_Sch,  !- Outdoor Air Schedule Name 
  Restroom OA Unit Supply Fan,  !- Supply Fan Name 
  BlowThrough,  !- Supply Fan Placement {BlowThrough | DrawThrough}
  Restroom OA Unit Exhaust Fan,  !- Exhaust Fan Name 
  0.149988864408768,  !- Exhaust Air Flow Rate {m3/s}
  MinOA_DCV_SalesVestRest_Sch,  !- Exhaust Air Schedule Name 
  NeutralControl,  !- Unit Control Type {NeutralControl | TemperatureControl}
  ,  !- High Air Control Temperature Schedule Name 
  ,  !- Low Air Control Temperature Schedule Name 
  Restroom OA Unit OA Node,  !- Outdoor Air Node Name 
  Restroom OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  Restroom OA Unit Zone Outlet Node,  !- Air Inlet Node Name 
  Restroom OA Unit Supply Fan Restroom OA Unit ERV Node,  !- Supply Fan Outlet Node Name 
  Restroom OA Unit OA Unit Equip List;  !- Outdoor Air Unit List Name 

OutdoorAir:Node,
  Restroom OA Unit OA Node;  !- Node Name 

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Restroom OA Unit OA Unit Equip List,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Type 
  Restroom OA Unit ERV,  !- Component 1 Name 
  Coil:Heating:Gas,  !- Component 2 Type 
  Restroom OA Unit Heating Coil;  !- Component 2 Name 

Fan:VariableVolume,
  Restroom OA Unit Supply Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  335,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  Restroom OA Unit OA Node,  !- Air Inlet Node Name 
  Restroom OA Unit Supply Fan Restroom OA Unit ERV Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

HeatExchanger:AirToAir:SensibleAndLatent,
  Restroom OA Unit ERV,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.149988864408768,  !- Nominal Supply Air Flow Rate {m3/s}
  0.826,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  Restroom OA Unit Supply Fan Restroom OA Unit ERV Node,  !- Supply Air Inlet Node Name 
  Restroom OA Unit ERV Restroom OA Unit Heating Coil Node,  !- Supply Air Outlet Node Name 
  Restroom OA Unit Zone Outlet Node,  !- Exhaust Air Inlet Node Name 
  Restroom OA Unit ERV Restroom OA Unit Exhaust Fan Node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  No,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

Coil:Heating:Gas,
  Restroom OA Unit Heating Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Restroom OA Unit ERV Restroom OA Unit Heating Coil Node,  !- Air Inlet Node Name 
  Restroom OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  Restroom OA Unit Zone Inlet Node;  !- Temperature Setpoint Node Name 

Fan:VariableVolume,
  Restroom OA Unit Exhaust Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1,  !- Fan Efficiency {}
  0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  Restroom OA Unit ERV Restroom OA Unit Exhaust Fan Node,  !- Air Inlet Node Name 
  Restroom OA Unit Exhaust Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

!***** Process Loads For Zone: Restroom *****

WaterUse:Connections,
  Restroom Water Equipment,  !- Name 
  Restroom Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Restroom Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Restroom Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Restroom Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  1.89277777777778E-5,  !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Restroom Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Restroom Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Restroom,  !- Zone Name 
  Restroom Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Restroom Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Restroom Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Restroom Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Restroom Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  40;  !- Field 4 

Schedule:Compact,
  Restroom Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  MechanicalRoom,  !- Name 
  0.0000,  !- Direction of Relative North 
  42.6720,  !- X Origin 
  79.2480,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  436.0794,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  MechanicalRoom_IntWall_StockRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  StockRoom_IntWall_MechanicalRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  16.7640,  0.0000,  !- X3, Y3, Z3 
  0.0000,  16.7640,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -4.2672,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -4.2672,  16.7640,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_IntWall_Restroom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Restroom_IntWall_MechanicalRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.2672,  16.7640,  6.0960,  !- X1, Y1, Z1 
  -4.2672,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -4.2672,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -4.2672,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_MechanicalRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.2672,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -4.2672,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  6.0960,  !- X2, Y2, Z2 
  -4.2672,  16.7640,  6.0960,  !- X3, Y3, Z3 
  -4.2672,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -4.2672,  16.7640,  0.0000,  !- X3, Y3, Z3 
  -4.2672,  16.7640,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  MechanicalRoom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  143.0707;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  MechanicalRoom_Infiltration,  !- Name 
  MechanicalRoom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:MechanicalRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MechanicalRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

Lights,
  MechanicalRoom_Lights,  !- Name 
  MechanicalRoom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  346.2310,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:MechanicalRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  MechanicalRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

!***** Space Conditioning For Zone: MechanicalRoom *****

Sizing:Zone,
  MechanicalRoom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.021818278944,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  MechanicalRoom Thermostat,  !- Name 
  MechanicalRoom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MechanicalRoom DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  MechanicalRoom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  MechanicalRoom,  !- Zone Name 
  MechanicalRoom Equipment,  !- Zone Conditioning Equipment List Name 
  MechanicalRoom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  MechanicalRoom Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  MechanicalRoom Air Node,  !- Zone Air Node Name 
  MechanicalRoom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  MechanicalRoom Inlet Nodes,  !- Name 
  MechanicalRoom VAV Box Outlet Node Name,  !- Node 1 Name 
  MechanicalRoom PTAC Inlet Node,  !- Node 2 Name 
  MechanicalRoom OA Unit Zone Inlet Node;  !- Node 3 Name 

NodeList,
  MechanicalRoom Exhaust Nodes,  !- Name 
  MechanicalRoom PTAC Exhaust Node,  !- Node 1 Name 
  MechanicalRoom OA Unit Zone Outlet Node;  !- Node 2 Name 

ZoneHVAC:EquipmentList,
  MechanicalRoom Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  MechanicalRoom VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type 
  MechanicalRoom PTAC,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2,  !- Zone Equipment 2 Heating Priority 
  ZoneHVAC:OutdoorAirUnit,  !- Zone Equipment 3 Object Type 
  MechanicalRoom OA Unit,  !- Zone Equipment 3 Name 
  3,  !- Zone Equipment 3 Cooling Priority 
  3;  !- Zone Equipment 3 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  MechanicalRoom VAV Box,  !- Name 
  MechanicalRoom VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  MechanicalRoom VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  MechanicalRoom VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MechanicalRoom VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  MechanicalRoom VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Scheduled,  !- Zone Minimum Air Flow Input Method 
  ,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  MIN_FLOW_FRAC_SCH,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Electric,  !- Reheat Coil Object Type 
  MechanicalRoom VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  MechanicalRoom VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ;  !- Design Specification Outdoor Air Object Name 

Coil:Heating:Electric,
  MechanicalRoom VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  MechanicalRoom VAV Box Damper Node,  !- Air Inlet Node 
  MechanicalRoom VAV Box Outlet Node Name;  !- Air Outlet Node 

ZoneHVAC:PackagedTerminalAirConditioner,
  MechanicalRoom PTAC,  !- Name 
  MechanicalRoom_PTAC_Fan_Sch,  !- Availability Schedule Name 
  MechanicalRoom PTAC Exhaust Node,  !- Air Inlet Node Name 
  MechanicalRoom PTAC Inlet Node,  !- Air Outlet Node Name 
  MechanicalRoom PTAC OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:ConstantVolume,  !- Supply Air Fan Object Type 
  MechanicalRoom PTACFan,  !- Supply Air Fan Name 
  Coil:Heating:Gas,  !- Heating Coil Object Type 
  MechanicalRoom PTAC Heat Coil,  !- Heating Coil Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  MechanicalRoom PTAC DX Coil,  !- Cooling Coil Name 
  DrawThrough,  !- Fan Placement 
  ALWAYS_ON;  !- Supply Air Fan Operating Mode Schedule Name 

Fan:ConstantVolume,
  MechanicalRoom PTACFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  825,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  MechanicalRoom PTACFan Inlet,  !- Air Inlet Node Name 
  MechanicalRoom PTAC Inlet Node,  !- Air Outlet Node Name 
  PTAC Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  MechanicalRoom PTAC OA Mixer,  !- Name 
  MechanicalRoom PTACDX Cool Inlet,  !- Mixed Air Node Name 
  MechanicalRoom PTAC OA Node,  !- Outside Air Stream Node Name 
  MechanicalRoom PTAC Relief Node,  !- Relief Air Stream Node Name 
  MechanicalRoom PTAC Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  MechanicalRoom PTAC OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  MechanicalRoom PTAC DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  MechanicalRoom PTACDX Cool Inlet,  !- Air Inlet Node Name 
  MechanicalRoom PTAC Post CC Node,  !- Air Outlet Node Name 
  MechanicalRoom PTAC_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  MechanicalRoom PTAC_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  MechanicalRoom PTAC_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  MechanicalRoom PTAC_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  MechanicalRoom PTAC_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  MechanicalRoom PTAC_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  MechanicalRoom PTAC_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  MechanicalRoom PTAC_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.000683770,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MechanicalRoom PTAC_ClgCapFuncFlowFracCurve,  !- Name 
  0.8,  !- Coefficient1 Constant 
  0.2,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Biquadratic,
  MechanicalRoom PTAC_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
   -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MechanicalRoom PTAC_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  MechanicalRoom PTAC_ClgPlrCurve,  !- Name 
  0.85,  !- Coefficient1 Constant 
  0.15,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:Gas,
  MechanicalRoom PTAC Heat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  MechanicalRoom PTAC Post CC Node,  !- Air Inlet Node Name 
  MechanicalRoom PTACFan Inlet;  !- Air Outlet Node Name 

ZoneHVAC:OutdoorAirUnit,
  MechanicalRoom OA Unit,  !- Name 
  MechanicalRoom_PTAC_Fan_Sch,  !- Availability Schedule Name 
  MechanicalRoom,  !- Zone Name 
  0.021818278944,  !- Outdoor Air Flow Rate {m3/s}
  MinOA_Sched,  !- Outdoor Air Schedule Name 
  MechanicalRoom OA Unit Supply Fan,  !- Supply Fan Name 
  BlowThrough,  !- Supply Fan Placement {BlowThrough | DrawThrough}
  MechanicalRoom OA Unit Exhaust Fan,  !- Exhaust Fan Name 
  0.021818278944,  !- Exhaust Air Flow Rate {m3/s}
  MinOA_Sched,  !- Exhaust Air Schedule Name 
  NeutralControl,  !- Unit Control Type {NeutralControl | TemperatureControl}
  ,  !- High Air Control Temperature Schedule Name 
  ,  !- Low Air Control Temperature Schedule Name 
  MechanicalRoom OA Unit OA Node,  !- Outdoor Air Node Name 
  MechanicalRoom OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  MechanicalRoom OA Unit Zone Outlet Node,  !- Air Inlet Node Name 
  MechanicalRoom OA Unit Supply Fan MechanicalRoom OA Unit ERV Node,  !- Supply Fan Outlet Node Name 
  MechanicalRoom OA Unit OA Unit Equip List;  !- Outdoor Air Unit List Name 

OutdoorAir:Node,
  MechanicalRoom OA Unit OA Node;  !- Node Name 

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  MechanicalRoom OA Unit OA Unit Equip List,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Type 
  MechanicalRoom OA Unit ERV,  !- Component 1 Name 
  Coil:Heating:Gas,  !- Component 2 Type 
  MechanicalRoom OA Unit Heating Coil;  !- Component 2 Name 

Fan:VariableVolume,
  MechanicalRoom OA Unit Supply Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  335,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  MechanicalRoom OA Unit OA Node,  !- Air Inlet Node Name 
  MechanicalRoom OA Unit Supply Fan MechanicalRoom OA Unit ERV Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

HeatExchanger:AirToAir:SensibleAndLatent,
  MechanicalRoom OA Unit ERV,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.021818278944,  !- Nominal Supply Air Flow Rate {m3/s}
  0.826,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  MechanicalRoom OA Unit Supply Fan MechanicalRoom OA Unit ERV Node,  !- Supply Air Inlet Node Name 
  MechanicalRoom OA Unit ERV MechanicalRoom OA Unit Heating Coil Node,  !- Supply Air Outlet Node Name 
  MechanicalRoom OA Unit Zone Outlet Node,  !- Exhaust Air Inlet Node Name 
  MechanicalRoom OA Unit ERV MechanicalRoom OA Unit Exhaust Fan Node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  No,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

Coil:Heating:Gas,
  MechanicalRoom OA Unit Heating Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  MechanicalRoom OA Unit ERV MechanicalRoom OA Unit Heating Coil Node,  !- Air Inlet Node Name 
  MechanicalRoom OA Unit Zone Inlet Node,  !- Air Outlet Node Name 
  MechanicalRoom OA Unit Zone Inlet Node;  !- Temperature Setpoint Node Name 

Fan:VariableVolume,
  MechanicalRoom OA Unit Exhaust Fan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1,  !- Fan Efficiency {}
  0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  MechanicalRoom OA Unit ERV MechanicalRoom OA Unit Exhaust Fan Node,  !- Air Inlet Node Name 
  MechanicalRoom OA Unit Exhaust Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

!***** Air Loop: VAV_O *****

AirLoopHVAC,
  VAV_O,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_O Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  VAV_O Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  VAV_O Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  VAV_O Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  VAV_O Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:Scheduled,
  VAV_O SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others }
  VAV_O_SAT_Sch,  !- Schedule Name 
  VAV_O Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_O_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_O Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_O_CoolC 2-VAV_O_FanNode,  !- Fan Inlet Node Name 
  VAV_O Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_O_HeatC 1-VAV_O_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_O_HeatC 2 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_O Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_O_CoolC 2-VAV_O_FanNode,  !- Fan Inlet Node Name 
  VAV_O Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_O_HeatC 2-VAV_O_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_O_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_O Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_O_CoolC 2-VAV_O_FanNode,  !- Fan Inlet Node Name 
  VAV_O Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_O_CoolC 1-VAV_O_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_O_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_O Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_O_CoolC 2-VAV_O_FanNode,  !- Fan Inlet Node Name 
  VAV_O Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_O_CoolC 2-VAV_O_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  VAV_O,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  VAV_O Air Loop Branches,  !- Name 
  VAV_O Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  VAV_O Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  VAV_O_OA,  !- Component 1 Name 
  VAV_O Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  VAV_O_OA-VAV_O_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 2 Object Type 
  VAV_O_HeatC 1,  !- Component 2 Name 
  VAV_O_OA-VAV_O_HeatC 1Node,  !- Component 2 Inlet Node Name 
  VAV_O_HeatC 1-VAV_O_HeatC 2Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  VAV_O_HeatC 2,  !- Component 3 Name 
  VAV_O_HeatC 1-VAV_O_HeatC 2Node,  !- Component 3 Inlet Node Name 
  VAV_O_HeatC 2-VAV_O_CoolC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 4 Object Type 
  VAV_O_CoolC 1,  !- Component 4 Name 
  VAV_O_HeatC 2-VAV_O_CoolC 1Node,  !- Component 4 Inlet Node Name 
  VAV_O_CoolC 1-VAV_O_CoolC 2Node,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 5 Object Type 
  VAV_O_CoolC 2,  !- Component 5 Name 
  VAV_O_CoolC 1-VAV_O_CoolC 2Node,  !- Component 5 Inlet Node Name 
  VAV_O_CoolC 2-VAV_O_FanNode,  !- Component 5 Outlet Node Name 
  Passive,  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 6 Object Type 
  VAV_O_Fan,  !- Component 6 Name 
  VAV_O_CoolC 2-VAV_O_FanNode,  !- Component 6 Inlet Node Name 
  VAV_O Supply Equipment Outlet Node,  !- Component 6 Outlet Node Name 
  Active;  !- Component 6 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  VAV_O_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  VAV_O_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_O_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  VAV_O_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  VAV_O_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  VAV_O_OA,  !- Name 
  VAV_O_OA_Controllers,  !- Controller List Name 
  VAV_O_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  VAV_O_OANode List;  !- Node or NodeList Name 1 

NodeList,
  VAV_O_OANode List,  !- Name 
  VAV_O_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  VAV_O_OAMixing Box,  !- Name 
  VAV_O_OA-VAV_O_HeatC 1Node,  !- Mixed Air Node Name 
  VAV_O_OAOutside Air Heat Recovery-VAV_O_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  VAV_O_OAMixing Box-VAV_O_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  VAV_O Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  VAV_O_OAOutside Air Heat Recovery,  !- Name 
  Always_On,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.826,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  VAV_O_OAInlet Node,  !- Supply Air Inlet Node Name 
  VAV_O_OAOutside Air Heat Recovery-VAV_O_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  VAV_O_OAMixing Box-VAV_O_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  VAV_OERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

SetpointManager:MixedAir,
  VAV_O_ERVMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_O Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_O_CoolC 2-VAV_O_FanNode,  !- Fan Inlet Node Name 
  VAV_O Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_O_OAOutside Air Heat Recovery-VAV_O_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_O_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_O Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_O_CoolC 2-VAV_O_FanNode,  !- Fan Inlet Node Name 
  VAV_O Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_O_OA-VAV_O_HeatC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  VAV_O_OA_Controller,  !- Name 
  VAV_O_OAMixing Box-VAV_O_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  VAV_O Supply Equipment Inlet Node,  !- Return Air Node Name 
  VAV_O_OA-VAV_O_HeatC 1Node,  !- Mixed Air Node Name 
  VAV_O_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_DCV_Office_Sch,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Coil:Heating:Gas,
  VAV_O_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  VAV_O_OA-VAV_O_HeatC 1Node,  !- Air Inlet Node Name 
  VAV_O_HeatC 1-VAV_O_HeatC 2Node,  !- Air Outlet Node Name 
  VAV_O_HeatC 1-VAV_O_HeatC 2Node;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  VAV_O_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  VAV_O_HeatC 1-VAV_O_HeatC 2Node,  !- Air Inlet Node Name 
  VAV_O_HeatC 2-VAV_O_CoolC 1Node,  !- Air Outlet Node Name 
  VAV_O_HeatC 2-VAV_O_CoolC 1Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:UnitaryCoolOnly,
  VAV_O_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  VAV_O_HeatC 2-VAV_O_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name 
  VAV_O_CoolC 1-VAV_O_CoolC 2Node,  !- DX Cooling Coil System Outlet Node Name 
  VAV_O_CoolC 1-VAV_O_CoolC 2Node,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type 
  VAV_O_CoolC 1 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:TwoSpeed,
  VAV_O_CoolC 1 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  VAV_O_HeatC 2-VAV_O_CoolC 1Node,  !- Air Inlet Node Name 
  VAV_O_CoolC 1-VAV_O_CoolC 2Node,  !- Air Outlet Node Name 
  VAV_O_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  VAV_O_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  VAV_O_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  VAV_O_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  VAV_O_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio 
  3,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate 
  VAV_O_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name 
  VAV_O_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name 
  VAV_O_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- High Speed Evaporative Condenser Effectiveness {}
  ,  !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Low Speed Evaporative Condenser Effectiveness {}
  ,  !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  10.0,  !- Basin Heater Capacity {W/K}
  2.0,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  VAV_O_CoolC 1_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  VAV_O_CoolC 1_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  VAV_O_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  VAV_O_CoolC 1_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  VAV_O_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  VAV_O_CoolC 1_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Curve:Biquadratic,
  VAV_O_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Biquadratic,
  VAV_O_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

AirLoopHVAC:UnitaryCoolOnly,
  VAV_O_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  VAV_O_CoolC 1-VAV_O_CoolC 2Node,  !- DX Cooling Coil System Inlet Node Name 
  VAV_O_CoolC 2-VAV_O_FanNode,  !- DX Cooling Coil System Outlet Node Name 
  VAV_O_CoolC 2-VAV_O_FanNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type 
  VAV_O_CoolC 2 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:TwoSpeed,
  VAV_O_CoolC 2 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  VAV_O_CoolC 1-VAV_O_CoolC 2Node,  !- Air Inlet Node Name 
  VAV_O_CoolC 2-VAV_O_FanNode,  !- Air Outlet Node Name 
  VAV_O_CoolC 2_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  VAV_O_CoolC 2_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  VAV_O_CoolC 2_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  VAV_O_CoolC 2_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  VAV_O_CoolC 2_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio 
  3,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate 
  VAV_O_CoolC 2_ClgLowSpdCapFuncTempCurve,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name 
  VAV_O_CoolC 2_ClgLowSpdEirFuncTempCurve,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name 
  VAV_O_CoolC 2_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- High Speed Evaporative Condenser Effectiveness {}
  ,  !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Low Speed Evaporative Condenser Effectiveness {}
  ,  !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  10.0,  !- Basin Heater Capacity {W/K}
  2.0,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  VAV_O_CoolC 2_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  VAV_O_CoolC 2_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  VAV_O_CoolC 2_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  VAV_O_CoolC 2_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  VAV_O_CoolC 2_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  VAV_O_CoolC 2_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Curve:Biquadratic,
  VAV_O_CoolC 2_ClgLowSpdCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Biquadratic,
  VAV_O_CoolC 2_ClgLowSpdEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Fan:VariableVolume,
  VAV_O_Fan,  !- Name 
  VAV_O_Fan_Sch,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  1160,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9300,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  VAV_O_CoolC 2-VAV_O_FanNode,  !- Air Inlet Node Name 
  VAV_O Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  VAV_O Supply Path,  !- Name 
  VAV_O Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  VAV_O Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  VAV_O Supply Air Splitter,  !- Name 
  VAV_O Zone Equipment Inlet Node,  !- Inlet Node Name 
  Office VAV Box Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  VAV_O Return Air Path,  !- Name 
  VAV_O Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  VAV_O Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  VAV_O Return Air Mixer,  !- Name 
  VAV_O Zone Equipment Outlet Node,  !- Outlet Node Name 
  Office Return Air Node Name;  !- Inlet 1 Node Name  

!***** VAV_O EMS Code *****



!- VAV SAT Econ Reset

!- Sensors

EnergyManagementSystem:Sensor,
  VAV_O_OA_Enth,
  Environment,
  Outdoor Enthalpy;

EnergyManagementSystem:Sensor,
  VAV_O_OA_Tdb,
  Environment,
  Outdoor Dry Bulb;

EnergyManagementSystem:Sensor,
  VAV_O_Pb,
  Environment,
  Outdoor Barometric Pressure;

EnergyManagementSystem:Sensor,
  VAV_O_RA_Enth,
  VAV_O Supply Equipment Inlet Node,
  System Node Enthalpy;
  
EnergyManagementSystem:Sensor,
  VAV_O_Heat_Load,
  Office,
  Zone/Sys Sensible Load to Heating Setpoint Predicted;  
  
EnergyManagementSystem:Sensor,
  VAV_O_FanFraction,
  Office VAV Box Component,
  VAV Terminal Damper Position;
  
EnergyManagementSystem:Sensor,
  VAV_O_MinFlowFraction,
  Office VAV Box Component,
  VAV Terminal Minimum Air Flow Fraction;  
  
EnergyManagementSystem:Sensor,
  Office_RH,
  Office,
  Zone Air Relative Humidity;  
  
EnergyManagementSystem:Sensor,
  Office_Tdb,
  Office,
  Zone/Sys Air Temperature;    
  
EnergyManagementSystem:Sensor,
  VAV_O_ClgSetP,
  ClgSetP_Sch,
  Schedule Value;      
  
EnergyManagementSystem:Sensor,
  VAV_O_SAT,
  VAV_SAT_Schedule,
  Schedule Value;    

EnergyManagementSystem:Sensor,
  VAV_O_SAT_Econ,
  VAV_Econ_SAT_Schedule,
  Schedule Value;    

!- Trend Variables

EnergyManagementSystem:TrendVariable,
  VAV_O_FanFractionLog,
  VAV_O_FanFraction,
  4;  

!- Global Variables

EnergyManagementSystem:GlobalVariable,
VAV_O_SAT_Value;

!- Actuators

EnergyManagementSystem:Actuator,
  VAV_O_SAT_Sch_Act, 
  VAV_O_SAT_Sch,
  Schedule:Compact,
  Schedule Value;
  
EnergyManagementSystem:Actuator,  
  VAV_O_Fan_Sch_Act, 
  VAV_O_Fan_Sch,
  Schedule:Compact,
  Schedule Value;  
  
EnergyManagementSystem:Actuator,  
  Office_PTAC_Fan_Sch_Act, 
  Office_PTAC_Fan_Sch,
  Schedule:Compact,
  Schedule Value;    
  
!- Calling Managers

EnergyManagementSystem:ProgramCallingManager,  
  VAV_O_Initialize_Globals_Call,
  BeginNewEnvironment,
  VAV_O_Initialize_Globals;

EnergyManagementSystem:ProgramCallingManager,
  VAV_O_SAT_Reset_Call,
  AfterPredictorBeforeHVACManagers,
  VAV_O_SAT_Reset;  
  
!- Programs

EnergyManagementSystem:Program,
  VAV_O_Initialize_Globals,
  
SET VAV_O_SAT_Value = VAV_O_SAT;   

EnergyManagementSystem:Program,
  VAV_O_SAT_Reset,
  
!- Check for heating mode
IF VAV_O_Heat_Load > 0,
    !- System is in heating mode; turn off VAV and turn on PTAC
    SET VAV_O_Fan_Sch_Act = 0,
    SET Office_PTAC_Fan_Sch_Act = 1,
ELSE,
    !- Not in heating mode; turn on VAV and turn off PTAC
    SET VAV_O_Fan_Sch_Act = 1,
    SET Office_PTAC_Fan_Sch_Act = 0,
    !- Check for extended economizing conditions
    IF (VAV_O_OA_Tdb > VAV_O_SAT_Value),
        IF VAV_O_OA_Enth < VAV_O_RA_Enth,
            !- Economizing Conditions
            SET VAV_O_SAT_Sch_Act = VAV_O_SAT_Econ,
            SET VAV_O_SAT_Value = VAV_O_SAT_Econ,
        ENDIF,
    ELSE,
        SET VAV_O_SAT_Sch_Act = VAV_O_SAT_Value,
    ENDIF,
    !- Check for low load case; min flow stop indicates low load 
    IF (@TrendSum VAV_O_FanFractionLog 3)<3*(VAV_O_MinFlowFraction + 0.01),
        !- Low load case; incrase SAT 5 F as per 90.1-2010
        SET VAV_O_SAT_Sch_Act = VAV_O_SAT + 2.78,
        SET VAV_O_SAT_Value = VAV_O_SAT + 2.78,
    ELSE,
        !- Not low load case
        SET VAV_O_SAT_Sch_Act = VAV_O_SAT_Value,
    ENDIF,    
    !- Check if near top of deadband
    IF Office_Tdb > (VAV_O_ClgSetP - 1.0),
        !- Near cooling setpoint; revert to original SAT
        SET VAV_O_SAT_Sch_Act = VAV_O_SAT,
        SET VAV_O_SAT_Value = VAV_O_SAT,
    ELSE,
        !- Not near cooling setpoint
        SET VAV_O_SAT_Sch_Act = VAV_O_SAT_Value,
    ENDIF,
ENDIF,

!- Humidity check
!- Determine dewpoint at 75 F, 60% RH

SET VAV_O_W = @WFnTdbRhPb 23.89 0.6 VAV_O_Pb,
SET VAV_O_Tdp = @TdpFnWPb VAV_O_W VAV_O_Pb,

!- Compare zone conditions to threshold value

SET Office_W = @WFnTdbRhPb Office_Tdb Office_RH/100 VAV_O_Pb,
SET Office_Tdp = @TdpFnWPb Office_W VAV_O_Pb,

IF Office_Tdp > VAV_O_Tdp,
    !- High humidity case; set SAT to default
    SET VAV_O_SAT_Sch_Act = VAV_O_SAT,
    SET VAV_O_SAT_Value = VAV_O_SAT,
ELSE,
    !- Not high humidity
    SET VAV_O_SAT_Sch_Act = VAV_O_SAT_Value,
ENDIF;    
    


!***** Air Loop: VAV_BR *****

AirLoopHVAC,
  VAV_BR,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_BR Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  VAV_BR Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  VAV_BR Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  VAV_BR Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  VAV_BR Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:Scheduled,
  VAV_BR SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others }
  VAV_BR_SAT_Sch,  !- Schedule Name 
  VAV_BR Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_BR_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_BR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_BR_CoolC 2-VAV_BR_FanNode,  !- Fan Inlet Node Name 
  VAV_BR Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_BR_HeatC 1-VAV_BR_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_BR_HeatC 2 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_BR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_BR_CoolC 2-VAV_BR_FanNode,  !- Fan Inlet Node Name 
  VAV_BR Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_BR_HeatC 2-VAV_BR_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_BR_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_BR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_BR_CoolC 2-VAV_BR_FanNode,  !- Fan Inlet Node Name 
  VAV_BR Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_BR_CoolC 1-VAV_BR_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_BR_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_BR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_BR_CoolC 2-VAV_BR_FanNode,  !- Fan Inlet Node Name 
  VAV_BR Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_BR_CoolC 2-VAV_BR_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  VAV_BR,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  VAV_BR Air Loop Branches,  !- Name 
  VAV_BR Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  VAV_BR Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  VAV_BR_OA,  !- Component 1 Name 
  VAV_BR Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  VAV_BR_OA-VAV_BR_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 2 Object Type 
  VAV_BR_HeatC 1,  !- Component 2 Name 
  VAV_BR_OA-VAV_BR_HeatC 1Node,  !- Component 2 Inlet Node Name 
  VAV_BR_HeatC 1-VAV_BR_HeatC 2Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  VAV_BR_HeatC 2,  !- Component 3 Name 
  VAV_BR_HeatC 1-VAV_BR_HeatC 2Node,  !- Component 3 Inlet Node Name 
  VAV_BR_HeatC 2-VAV_BR_CoolC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 4 Object Type 
  VAV_BR_CoolC 1,  !- Component 4 Name 
  VAV_BR_HeatC 2-VAV_BR_CoolC 1Node,  !- Component 4 Inlet Node Name 
  VAV_BR_CoolC 1-VAV_BR_CoolC 2Node,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 5 Object Type 
  VAV_BR_CoolC 2,  !- Component 5 Name 
  VAV_BR_CoolC 1-VAV_BR_CoolC 2Node,  !- Component 5 Inlet Node Name 
  VAV_BR_CoolC 2-VAV_BR_FanNode,  !- Component 5 Outlet Node Name 
  Passive,  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 6 Object Type 
  VAV_BR_Fan,  !- Component 6 Name 
  VAV_BR_CoolC 2-VAV_BR_FanNode,  !- Component 6 Inlet Node Name 
  VAV_BR Supply Equipment Outlet Node,  !- Component 6 Outlet Node Name 
  Active;  !- Component 6 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  VAV_BR_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  VAV_BR_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_BR_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  VAV_BR_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  VAV_BR_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  VAV_BR_OA,  !- Name 
  VAV_BR_OA_Controllers,  !- Controller List Name 
  VAV_BR_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  VAV_BR_OANode List;  !- Node or NodeList Name 1 

NodeList,
  VAV_BR_OANode List,  !- Name 
  VAV_BR_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  VAV_BR_OAMixing Box,  !- Name 
  VAV_BR_OA-VAV_BR_HeatC 1Node,  !- Mixed Air Node Name 
  VAV_BR_OAOutside Air Heat Recovery-VAV_BR_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  VAV_BR_OAMixing Box-VAV_BR_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  VAV_BR Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  VAV_BR_OAOutside Air Heat Recovery,  !- Name 
  Always_On,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.826,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  VAV_BR_OAInlet Node,  !- Supply Air Inlet Node Name 
  VAV_BR_OAOutside Air Heat Recovery-VAV_BR_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  VAV_BR_OAMixing Box-VAV_BR_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  VAV_BRERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

SetpointManager:MixedAir,
  VAV_BR_ERVMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_BR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_BR_CoolC 2-VAV_BR_FanNode,  !- Fan Inlet Node Name 
  VAV_BR Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_BR_OAOutside Air Heat Recovery-VAV_BR_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_BR_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_BR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_BR_CoolC 2-VAV_BR_FanNode,  !- Fan Inlet Node Name 
  VAV_BR Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_BR_OA-VAV_BR_HeatC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  VAV_BR_OA_Controller,  !- Name 
  VAV_BR_OAMixing Box-VAV_BR_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  VAV_BR Supply Equipment Inlet Node,  !- Return Air Node Name 
  VAV_BR_OA-VAV_BR_HeatC 1Node,  !- Mixed Air Node Name 
  VAV_BR_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_DCV_Break_Sch,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Coil:Heating:Gas,
  VAV_BR_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  VAV_BR_OA-VAV_BR_HeatC 1Node,  !- Air Inlet Node Name 
  VAV_BR_HeatC 1-VAV_BR_HeatC 2Node,  !- Air Outlet Node Name 
  VAV_BR_HeatC 1-VAV_BR_HeatC 2Node;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  VAV_BR_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  VAV_BR_HeatC 1-VAV_BR_HeatC 2Node,  !- Air Inlet Node Name 
  VAV_BR_HeatC 2-VAV_BR_CoolC 1Node,  !- Air Outlet Node Name 
  VAV_BR_HeatC 2-VAV_BR_CoolC 1Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:UnitaryCoolOnly,
  VAV_BR_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  VAV_BR_HeatC 2-VAV_BR_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name 
  VAV_BR_CoolC 1-VAV_BR_CoolC 2Node,  !- DX Cooling Coil System Outlet Node Name 
  VAV_BR_CoolC 1-VAV_BR_CoolC 2Node,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type 
  VAV_BR_CoolC 1 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:TwoSpeed,
  VAV_BR_CoolC 1 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  VAV_BR_HeatC 2-VAV_BR_CoolC 1Node,  !- Air Inlet Node Name 
  VAV_BR_CoolC 1-VAV_BR_CoolC 2Node,  !- Air Outlet Node Name 
  VAV_BR_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  VAV_BR_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  VAV_BR_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  VAV_BR_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  VAV_BR_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio 
  3,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate 
  VAV_BR_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name 
  VAV_BR_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name 
  VAV_BR_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- High Speed Evaporative Condenser Effectiveness {}
  ,  !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Low Speed Evaporative Condenser Effectiveness {}
  ,  !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  10.0,  !- Basin Heater Capacity {W/K}
  2.0,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  VAV_BR_CoolC 1_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  VAV_BR_CoolC 1_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  VAV_BR_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  VAV_BR_CoolC 1_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  VAV_BR_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  VAV_BR_CoolC 1_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Curve:Biquadratic,
  VAV_BR_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Biquadratic,
  VAV_BR_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

AirLoopHVAC:UnitaryCoolOnly,
  VAV_BR_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  VAV_BR_CoolC 1-VAV_BR_CoolC 2Node,  !- DX Cooling Coil System Inlet Node Name 
  VAV_BR_CoolC 2-VAV_BR_FanNode,  !- DX Cooling Coil System Outlet Node Name 
  VAV_BR_CoolC 2-VAV_BR_FanNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type 
  VAV_BR_CoolC 2 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:TwoSpeed,
  VAV_BR_CoolC 2 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  VAV_BR_CoolC 1-VAV_BR_CoolC 2Node,  !- Air Inlet Node Name 
  VAV_BR_CoolC 2-VAV_BR_FanNode,  !- Air Outlet Node Name 
  VAV_BR_CoolC 2_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  VAV_BR_CoolC 2_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  VAV_BR_CoolC 2_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  VAV_BR_CoolC 2_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  VAV_BR_CoolC 2_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio 
  3,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate 
  VAV_BR_CoolC 2_ClgLowSpdCapFuncTempCurve,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name 
  VAV_BR_CoolC 2_ClgLowSpdEirFuncTempCurve,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name 
  VAV_BR_CoolC 2_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- High Speed Evaporative Condenser Effectiveness {}
  ,  !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Low Speed Evaporative Condenser Effectiveness {}
  ,  !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  10.0,  !- Basin Heater Capacity {W/K}
  2.0,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  VAV_BR_CoolC 2_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  VAV_BR_CoolC 2_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  VAV_BR_CoolC 2_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  VAV_BR_CoolC 2_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  VAV_BR_CoolC 2_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  VAV_BR_CoolC 2_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Curve:Biquadratic,
  VAV_BR_CoolC 2_ClgLowSpdCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Biquadratic,
  VAV_BR_CoolC 2_ClgLowSpdEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Fan:VariableVolume,
  VAV_BR_Fan,  !- Name 
  VAV_BR_Fan_Sch,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  1160,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9300,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  VAV_BR_CoolC 2-VAV_BR_FanNode,  !- Air Inlet Node Name 
  VAV_BR Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  VAV_BR Supply Path,  !- Name 
  VAV_BR Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  VAV_BR Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  VAV_BR Supply Air Splitter,  !- Name 
  VAV_BR Zone Equipment Inlet Node,  !- Inlet Node Name 
  BreakRoom VAV Box Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  VAV_BR Return Air Path,  !- Name 
  VAV_BR Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  VAV_BR Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  VAV_BR Return Air Mixer,  !- Name 
  VAV_BR Zone Equipment Outlet Node,  !- Outlet Node Name 
  BreakRoom Return Air Node Name;  !- Inlet 1 Node Name  

!***** VAV_BR EMS Code *****



!- VAV SAT Econ Reset

!- Sensors

EnergyManagementSystem:Sensor,
  VAV_BR_OA_Enth,
  Environment,
  Outdoor Enthalpy;

EnergyManagementSystem:Sensor,
  VAV_BR_OA_Tdb,
  Environment,
  Outdoor Dry Bulb;

EnergyManagementSystem:Sensor,
  VAV_BR_Pb,
  Environment,
  Outdoor Barometric Pressure;

EnergyManagementSystem:Sensor,
  VAV_BR_RA_Enth,
  VAV_BR Supply Equipment Inlet Node,
  System Node Enthalpy;
  
EnergyManagementSystem:Sensor,
  VAV_BR_Heat_Load,
  BreakRoom,
  Zone/Sys Sensible Load to Heating Setpoint Predicted;  
  
EnergyManagementSystem:Sensor,
  VAV_BR_FanFraction,
  BreakRoom VAV Box Component,
  VAV Terminal Damper Position;
  
EnergyManagementSystem:Sensor,
  VAV_BR_MinFlowFraction,
  BreakRoom VAV Box Component,
  VAV Terminal Minimum Air Flow Fraction;  
  
EnergyManagementSystem:Sensor,
  BreakRoom_RH,
  BreakRoom,
  Zone Air Relative Humidity;  
  
EnergyManagementSystem:Sensor,
  BreakRoom_Tdb,
  BreakRoom,
  Zone/Sys Air Temperature;    
  
EnergyManagementSystem:Sensor,
  VAV_BR_ClgSetP,
  ClgSetP_Sch,
  Schedule Value;      
  
EnergyManagementSystem:Sensor,
  VAV_BR_SAT,
  VAV_SAT_Schedule,
  Schedule Value;    

EnergyManagementSystem:Sensor,
  VAV_BR_SAT_Econ,
  VAV_Econ_SAT_Schedule,
  Schedule Value;    

!- Trend Variables

EnergyManagementSystem:TrendVariable,
  VAV_BR_FanFractionLog,
  VAV_BR_FanFraction,
  4;  

!- Global Variables

EnergyManagementSystem:GlobalVariable,
VAV_BR_SAT_Value;

!- Actuators

EnergyManagementSystem:Actuator,
  VAV_BR_SAT_Sch_Act, 
  VAV_BR_SAT_Sch,
  Schedule:Compact,
  Schedule Value;
  
EnergyManagementSystem:Actuator,  
  VAV_BR_Fan_Sch_Act, 
  VAV_BR_Fan_Sch,
  Schedule:Compact,
  Schedule Value;  
  
EnergyManagementSystem:Actuator,  
  BreakRoom_PTAC_Fan_Sch_Act, 
  BreakRoom_PTAC_Fan_Sch,
  Schedule:Compact,
  Schedule Value;    
  
!- Calling Managers

EnergyManagementSystem:ProgramCallingManager,  
  VAV_BR_Initialize_Globals_Call,
  BeginNewEnvironment,
  VAV_BR_Initialize_Globals;

EnergyManagementSystem:ProgramCallingManager,
  VAV_BR_SAT_Reset_Call,
  AfterPredictorBeforeHVACManagers,
  VAV_BR_SAT_Reset;  
  
!- Programs

EnergyManagementSystem:Program,
  VAV_BR_Initialize_Globals,
  
SET VAV_BR_SAT_Value = VAV_BR_SAT;   

EnergyManagementSystem:Program,
  VAV_BR_SAT_Reset,
  
!- Check for heating mode
IF VAV_BR_Heat_Load > 0,
    !- System is in heating mode; turn off VAV and turn on PTAC
    SET VAV_BR_Fan_Sch_Act = 0,
    SET BreakRoom_PTAC_Fan_Sch_Act = 1,
ELSE,
    !- Not in heating mode; turn on VAV and turn off PTAC
    SET VAV_BR_Fan_Sch_Act = 1,
    SET BreakRoom_PTAC_Fan_Sch_Act = 0,
    !- Check for extended economizing conditions
    IF (VAV_BR_OA_Tdb > VAV_BR_SAT_Value),
        IF VAV_BR_OA_Enth < VAV_BR_RA_Enth,
            !- Economizing Conditions
            SET VAV_BR_SAT_Sch_Act = VAV_BR_SAT_Econ,
            SET VAV_BR_SAT_Value = VAV_BR_SAT_Econ,
        ENDIF,
    ELSE,
        SET VAV_BR_SAT_Sch_Act = VAV_BR_SAT_Value,
    ENDIF,
    !- Check for low load case; min flow stop indicates low load 
    IF (@TrendSum VAV_BR_FanFractionLog 3)<3*(VAV_BR_MinFlowFraction + 0.01),
        !- Low load case; incrase SAT 5 F as per 90.1-2010
        SET VAV_BR_SAT_Sch_Act = VAV_BR_SAT + 2.78,
        SET VAV_BR_SAT_Value = VAV_BR_SAT + 2.78,
    ELSE,
        !- Not low load case
        SET VAV_BR_SAT_Sch_Act = VAV_BR_SAT_Value,
    ENDIF,    
    !- Check if near top of deadband
    IF BreakRoom_Tdb > (VAV_BR_ClgSetP - 1.0),
        !- Near cooling setpoint; revert to original SAT
        SET VAV_BR_SAT_Sch_Act = VAV_BR_SAT,
        SET VAV_BR_SAT_Value = VAV_BR_SAT,
    ELSE,
        !- Not near cooling setpoint
        SET VAV_BR_SAT_Sch_Act = VAV_BR_SAT_Value,
    ENDIF,
ENDIF,

!- Humidity check
!- Determine dewpoint at 75 F, 60% RH

SET VAV_BR_W = @WFnTdbRhPb 23.89 0.6 VAV_BR_Pb,
SET VAV_BR_Tdp = @TdpFnWPb VAV_BR_W VAV_BR_Pb,

!- Compare zone conditions to threshold value

SET BreakRoom_W = @WFnTdbRhPb BreakRoom_Tdb BreakRoom_RH/100 VAV_BR_Pb,
SET BreakRoom_Tdp = @TdpFnWPb BreakRoom_W VAV_BR_Pb,

IF BreakRoom_Tdp > VAV_BR_Tdp,
    !- High humidity case; set SAT to default
    SET VAV_BR_SAT_Sch_Act = VAV_BR_SAT,
    SET VAV_BR_SAT_Value = VAV_BR_SAT,
ELSE,
    !- Not high humidity
    SET VAV_BR_SAT_Sch_Act = VAV_BR_SAT_Value,
ENDIF;    
    


!***** Air Loop: VAV_WPS *****

AirLoopHVAC,
  VAV_WPS,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_WPS Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  VAV_WPS Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  VAV_WPS Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  VAV_WPS Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  VAV_WPS Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:Scheduled,
  VAV_WPS SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others }
  VAV_WPS_SAT_Sch,  !- Schedule Name 
  VAV_WPS Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_WPS_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_WPS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_WPS_CoolC 2-VAV_WPS_FanNode,  !- Fan Inlet Node Name 
  VAV_WPS Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_WPS_HeatC 1-VAV_WPS_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_WPS_HeatC 2 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_WPS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_WPS_CoolC 2-VAV_WPS_FanNode,  !- Fan Inlet Node Name 
  VAV_WPS Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_WPS_HeatC 2-VAV_WPS_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_WPS_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_WPS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_WPS_CoolC 2-VAV_WPS_FanNode,  !- Fan Inlet Node Name 
  VAV_WPS Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_WPS_CoolC 1-VAV_WPS_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_WPS_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_WPS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_WPS_CoolC 2-VAV_WPS_FanNode,  !- Fan Inlet Node Name 
  VAV_WPS Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_WPS_CoolC 2-VAV_WPS_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  VAV_WPS,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  VAV_WPS Air Loop Branches,  !- Name 
  VAV_WPS Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  VAV_WPS Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  VAV_WPS_OA,  !- Component 1 Name 
  VAV_WPS Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  VAV_WPS_OA-VAV_WPS_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 2 Object Type 
  VAV_WPS_HeatC 1,  !- Component 2 Name 
  VAV_WPS_OA-VAV_WPS_HeatC 1Node,  !- Component 2 Inlet Node Name 
  VAV_WPS_HeatC 1-VAV_WPS_HeatC 2Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  VAV_WPS_HeatC 2,  !- Component 3 Name 
  VAV_WPS_HeatC 1-VAV_WPS_HeatC 2Node,  !- Component 3 Inlet Node Name 
  VAV_WPS_HeatC 2-VAV_WPS_CoolC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 4 Object Type 
  VAV_WPS_CoolC 1,  !- Component 4 Name 
  VAV_WPS_HeatC 2-VAV_WPS_CoolC 1Node,  !- Component 4 Inlet Node Name 
  VAV_WPS_CoolC 1-VAV_WPS_CoolC 2Node,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 5 Object Type 
  VAV_WPS_CoolC 2,  !- Component 5 Name 
  VAV_WPS_CoolC 1-VAV_WPS_CoolC 2Node,  !- Component 5 Inlet Node Name 
  VAV_WPS_CoolC 2-VAV_WPS_FanNode,  !- Component 5 Outlet Node Name 
  Passive,  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 6 Object Type 
  VAV_WPS_Fan,  !- Component 6 Name 
  VAV_WPS_CoolC 2-VAV_WPS_FanNode,  !- Component 6 Inlet Node Name 
  VAV_WPS Supply Equipment Outlet Node,  !- Component 6 Outlet Node Name 
  Active;  !- Component 6 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  VAV_WPS_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  VAV_WPS_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_WPS_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  VAV_WPS_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  VAV_WPS_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  VAV_WPS_OA,  !- Name 
  VAV_WPS_OA_Controllers,  !- Controller List Name 
  VAV_WPS_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  VAV_WPS_OANode List;  !- Node or NodeList Name 1 

NodeList,
  VAV_WPS_OANode List,  !- Name 
  VAV_WPS_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  VAV_WPS_OAMixing Box,  !- Name 
  VAV_WPS_OA-VAV_WPS_HeatC 1Node,  !- Mixed Air Node Name 
  VAV_WPS_OAOutside Air Heat Recovery-VAV_WPS_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  VAV_WPS_OAMixing Box-VAV_WPS_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  VAV_WPS Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  VAV_WPS_OAOutside Air Heat Recovery,  !- Name 
  Always_On,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.826,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0.761,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  VAV_WPS_OAInlet Node,  !- Supply Air Inlet Node Name 
  VAV_WPS_OAOutside Air Heat Recovery-VAV_WPS_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  VAV_WPS_OAMixing Box-VAV_WPS_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  VAV_WPSERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -23.3000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

SetpointManager:MixedAir,
  VAV_WPS_ERVMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_WPS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_WPS_CoolC 2-VAV_WPS_FanNode,  !- Fan Inlet Node Name 
  VAV_WPS Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_WPS_OAOutside Air Heat Recovery-VAV_WPS_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_WPS_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_WPS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_WPS_CoolC 2-VAV_WPS_FanNode,  !- Fan Inlet Node Name 
  VAV_WPS Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_WPS_OA-VAV_WPS_HeatC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  VAV_WPS_OA_Controller,  !- Name 
  VAV_WPS_OAMixing Box-VAV_WPS_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  VAV_WPS Supply Equipment Inlet Node,  !- Return Air Node Name 
  VAV_WPS_OA-VAV_WPS_HeatC 1Node,  !- Mixed Air Node Name 
  VAV_WPS_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_DCV_SalesVestRest_Sch,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Coil:Heating:Gas,
  VAV_WPS_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  VAV_WPS_OA-VAV_WPS_HeatC 1Node,  !- Air Inlet Node Name 
  VAV_WPS_HeatC 1-VAV_WPS_HeatC 2Node,  !- Air Outlet Node Name 
  VAV_WPS_HeatC 1-VAV_WPS_HeatC 2Node;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  VAV_WPS_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  VAV_WPS_HeatC 1-VAV_WPS_HeatC 2Node,  !- Air Inlet Node Name 
  VAV_WPS_HeatC 2-VAV_WPS_CoolC 1Node,  !- Air Outlet Node Name 
  VAV_WPS_HeatC 2-VAV_WPS_CoolC 1Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:UnitaryCoolOnly,
  VAV_WPS_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  VAV_WPS_HeatC 2-VAV_WPS_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name 
  VAV_WPS_CoolC 1-VAV_WPS_CoolC 2Node,  !- DX Cooling Coil System Outlet Node Name 
  VAV_WPS_CoolC 1-VAV_WPS_CoolC 2Node,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type 
  VAV_WPS_CoolC 1 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:TwoSpeed,
  VAV_WPS_CoolC 1 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  VAV_WPS_HeatC 2-VAV_WPS_CoolC 1Node,  !- Air Inlet Node Name 
  VAV_WPS_CoolC 1-VAV_WPS_CoolC 2Node,  !- Air Outlet Node Name 
  VAV_WPS_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  VAV_WPS_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  VAV_WPS_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  VAV_WPS_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  VAV_WPS_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio 
  3,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate 
  VAV_WPS_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name 
  VAV_WPS_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name 
  VAV_WPS_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- High Speed Evaporative Condenser Effectiveness {}
  ,  !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Low Speed Evaporative Condenser Effectiveness {}
  ,  !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  10.0,  !- Basin Heater Capacity {W/K}
  2.0,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  VAV_WPS_CoolC 1_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  VAV_WPS_CoolC 1_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  VAV_WPS_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  VAV_WPS_CoolC 1_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  VAV_WPS_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  VAV_WPS_CoolC 1_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Curve:Biquadratic,
  VAV_WPS_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Biquadratic,
  VAV_WPS_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

AirLoopHVAC:UnitaryCoolOnly,
  VAV_WPS_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  VAV_WPS_CoolC 1-VAV_WPS_CoolC 2Node,  !- DX Cooling Coil System Inlet Node Name 
  VAV_WPS_CoolC 2-VAV_WPS_FanNode,  !- DX Cooling Coil System Outlet Node Name 
  VAV_WPS_CoolC 2-VAV_WPS_FanNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type 
  VAV_WPS_CoolC 2 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:TwoSpeed,
  VAV_WPS_CoolC 2 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  VAV_WPS_CoolC 1-VAV_WPS_CoolC 2Node,  !- Air Inlet Node Name 
  VAV_WPS_CoolC 2-VAV_WPS_FanNode,  !- Air Outlet Node Name 
  VAV_WPS_CoolC 2_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  VAV_WPS_CoolC 2_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  VAV_WPS_CoolC 2_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  VAV_WPS_CoolC 2_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  VAV_WPS_CoolC 2_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio 
  3,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate 
  VAV_WPS_CoolC 2_ClgLowSpdCapFuncTempCurve,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name 
  VAV_WPS_CoolC 2_ClgLowSpdEirFuncTempCurve,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name 
  VAV_WPS_CoolC 2_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- High Speed Evaporative Condenser Effectiveness {}
  ,  !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Low Speed Evaporative Condenser Effectiveness {}
  ,  !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  10.0,  !- Basin Heater Capacity {W/K}
  2.0,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  VAV_WPS_CoolC 2_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  VAV_WPS_CoolC 2_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  VAV_WPS_CoolC 2_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  VAV_WPS_CoolC 2_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  VAV_WPS_CoolC 2_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  VAV_WPS_CoolC 2_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Curve:Biquadratic,
  VAV_WPS_CoolC 2_ClgLowSpdCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Biquadratic,
  VAV_WPS_CoolC 2_ClgLowSpdEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Fan:VariableVolume,
  VAV_WPS_Fan,  !- Name 
  VAV_WPS_Fan_Sch,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  885,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9300,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  VAV_WPS_CoolC 2-VAV_WPS_FanNode,  !- Air Inlet Node Name 
  VAV_WPS Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  VAV_WPS Supply Path,  !- Name 
  VAV_WPS Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  VAV_WPS Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  VAV_WPS Supply Air Splitter,  !- Name 
  VAV_WPS Zone Equipment Inlet Node,  !- Inlet Node Name 
  WestPerimeterSales VAV Box Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  VAV_WPS Return Air Path,  !- Name 
  VAV_WPS Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  VAV_WPS Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  VAV_WPS Return Air Mixer,  !- Name 
  VAV_WPS Zone Equipment Outlet Node,  !- Outlet Node Name 
  WestPerimeterSales Return Air Node Name;  !- Inlet 1 Node Name  

!***** VAV_WPS EMS Code *****



!- VAV SAT Econ Reset

!- Sensors

EnergyManagementSystem:Sensor,
  VAV_WPS_OA_Enth,
  Environment,
  Outdoor Enthalpy;

EnergyManagementSystem:Sensor,
  VAV_WPS_OA_Tdb,
  Environment,
  Outdoor Dry Bulb;

EnergyManagementSystem:Sensor,
  VAV_WPS_Pb,
  Environment,
  Outdoor Barometric Pressure;

EnergyManagementSystem:Sensor,
  VAV_WPS_RA_Enth,
  VAV_WPS Supply Equipment Inlet Node,
  System Node Enthalpy;
  
EnergyManagementSystem:Sensor,
  VAV_WPS_Heat_Load,
  WestPerimeterSales,
  Zone/Sys Sensible Load to Heating Setpoint Predicted;  
  
EnergyManagementSystem:Sensor,
  VAV_WPS_FanFraction,
  WestPerimeterSales VAV Box Component,
  VAV Terminal Damper Position;
  
EnergyManagementSystem:Sensor,
  VAV_WPS_MinFlowFraction,
  WestPerimeterSales VAV Box Component,
  VAV Terminal Minimum Air Flow Fraction;  
  
EnergyManagementSystem:Sensor,
  WestPerimeterSales_RH,
  WestPerimeterSales,
  Zone Air Relative Humidity;  
  
EnergyManagementSystem:Sensor,
  WestPerimeterSales_Tdb,
  WestPerimeterSales,
  Zone/Sys Air Temperature;    
  
EnergyManagementSystem:Sensor,
  VAV_WPS_ClgSetP,
  ClgSetP_Sch,
  Schedule Value;      
  
EnergyManagementSystem:Sensor,
  VAV_WPS_SAT,
  VAV_SAT_Schedule,
  Schedule Value;    

EnergyManagementSystem:Sensor,
  VAV_WPS_SAT_Econ,
  VAV_Econ_SAT_Schedule,
  Schedule Value;    

!- Trend Variables

EnergyManagementSystem:TrendVariable,
  VAV_WPS_FanFractionLog,
  VAV_WPS_FanFraction,
  4;  

!- Global Variables

EnergyManagementSystem:GlobalVariable,
VAV_WPS_SAT_Value;

!- Actuators

EnergyManagementSystem:Actuator,
  VAV_WPS_SAT_Sch_Act, 
  VAV_WPS_SAT_Sch,
  Schedule:Compact,
  Schedule Value;
  
EnergyManagementSystem:Actuator,  
  VAV_WPS_Fan_Sch_Act, 
  VAV_WPS_Fan_Sch,
  Schedule:Compact,
  Schedule Value;  
  
EnergyManagementSystem:Actuator,  
  WestPerimeterSales_PTAC_Fan_Sch_Act, 
  WestPerimeterSales_PTAC_Fan_Sch,
  Schedule:Compact,
  Schedule Value;    
  
!- Calling Managers

EnergyManagementSystem:ProgramCallingManager,  
  VAV_WPS_Initialize_Globals_Call,
  BeginNewEnvironment,
  VAV_WPS_Initialize_Globals;

EnergyManagementSystem:ProgramCallingManager,
  VAV_WPS_SAT_Reset_Call,
  AfterPredictorBeforeHVACManagers,
  VAV_WPS_SAT_Reset;  
  
!- Programs

EnergyManagementSystem:Program,
  VAV_WPS_Initialize_Globals,
  
SET VAV_WPS_SAT_Value = VAV_WPS_SAT;   

EnergyManagementSystem:Program,
  VAV_WPS_SAT_Reset,
  
!- Check for heating mode
IF VAV_WPS_Heat_Load > 0,
    !- System is in heating mode; turn off VAV and turn on PTAC
    SET VAV_WPS_Fan_Sch_Act = 0,
    SET WestPerimeterSales_PTAC_Fan_Sch_Act = 1,
ELSE,
    !- Not in heating mode; turn on VAV and turn off PTAC
    SET VAV_WPS_Fan_Sch_Act = 1,
    SET WestPerimeterSales_PTAC_Fan_Sch_Act = 0,
    !- Check for extended economizing conditions
    IF (VAV_WPS_OA_Tdb > VAV_WPS_SAT_Value),
        IF VAV_WPS_OA_Enth < VAV_WPS_RA_Enth,
            !- Economizing Conditions
            SET VAV_WPS_SAT_Sch_Act = VAV_WPS_SAT_Econ,
            SET VAV_WPS_SAT_Value = VAV_WPS_SAT_Econ,
        ENDIF,
    ELSE,
        SET VAV_WPS_SAT_Sch_Act = VAV_WPS_SAT_Value,
    ENDIF,
    !- Check for low load case; min flow stop indicates low load 
    IF (@TrendSum VAV_WPS_FanFractionLog 3)<3*(VAV_WPS_MinFlowFraction + 0.01),
        !- Low load case; incrase SAT 5 F as per 90.1-2010
        SET VAV_WPS_SAT_Sch_Act = VAV_WPS_SAT + 2.78,
        SET VAV_WPS_SAT_Value = VAV_WPS_SAT + 2.78,
    ELSE,
        !- Not low load case
        SET VAV_WPS_SAT_Sch_Act = VAV_WPS_SAT_Value,
    ENDIF,    
    !- Check if near top of deadband
    IF WestPerimeterSales_Tdb > (VAV_WPS_ClgSetP - 1.0),
        !- Near cooling setpoint; revert to original SAT
        SET VAV_WPS_SAT_Sch_Act = VAV_WPS_SAT,
        SET VAV_WPS_SAT_Value = VAV_WPS_SAT,
    ELSE,
        !- Not near cooling setpoint
        SET VAV_WPS_SAT_Sch_Act = VAV_WPS_SAT_Value,
    ENDIF,
ENDIF,

!- Humidity check
!- Determine dewpoint at 75 F, 60% RH

SET VAV_WPS_W = @WFnTdbRhPb 23.89 0.6 VAV_WPS_Pb,
SET VAV_WPS_Tdp = @TdpFnWPb VAV_WPS_W VAV_WPS_Pb,

!- Compare zone conditions to threshold value

SET WestPerimeterSales_W = @WFnTdbRhPb WestPerimeterSales_Tdb WestPerimeterSales_RH/100 VAV_WPS_Pb,
SET WestPerimeterSales_Tdp = @TdpFnWPb WestPerimeterSales_W VAV_WPS_Pb,

IF WestPerimeterSales_Tdp > VAV_WPS_Tdp,
    !- High humidity case; set SAT to default
    SET VAV_WPS_SAT_Sch_Act = VAV_WPS_SAT,
    SET VAV_WPS_SAT_Value = VAV_WPS_SAT,
ELSE,
    !- Not high humidity
    SET VAV_WPS_SAT_Sch_Act = VAV_WPS_SAT_Value,
ENDIF;    
    


!***** Air Loop: VAV_C *****

AirLoopHVAC,
  VAV_C,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_C Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  VAV_C Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  VAV_C Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  VAV_C Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  VAV_C Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:Scheduled,
  VAV_C SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others }
  VAV_C_SAT_Sch,  !- Schedule Name 
  VAV_C Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_C_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_C Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_C_CoolC 2-VAV_C_FanNode,  !- Fan Inlet Node Name 
  VAV_C Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_C_HeatC 1-VAV_C_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_C_HeatC 2 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  VAV_C Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_C_CoolC 2-VAV_C_FanNode,  !- Fan Inlet Node Name 
  VAV_C Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_C_HeatC 2-VAV_C_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_C_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_C Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  VAV_C_CoolC 2-VAV_C_FanNode,  !- Fan Inlet Node Name 
  VAV_C Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  VAV_C_CoolC 1-VAV_C_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  VAV_C_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  VAV_C Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
