
! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.32)
! Created on 09/16/2011 13:27:26

!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****

!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****

!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****

! Start SimMetaData
! WeatherFileName=USA_MT_Helena_TMY2.epw
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Mass
! End SimMetaData
! Number of Zones: 11

Version,
  6.0.0;  !- Version 

Timestep,
  6;  !- Number of Timesteps per Hour 

SimulationControl,
  Yes,  !- Do Zone Sizing Calculation 
  Yes,  !- Do System Sizing Calculation 
  Yes,  !- Do Plant Sizing Calculation 
  No,  !- Run Simulation for Sizing Periods 
  Yes;  !- Run Simulation for Weather File Run Periods 

RunPeriod,
  ,  !- Name 
  1,  !- Begin Month 
  1,  !- Begin Day of Month 
  12,  !- End Month 
  31,  !- End Day of Month 
  Sunday,  !- Day of Week for Start Day 
  No,  !- Use Weather File Holidays and Special Days 
  No,  !- Use Weather File Daylight Saving Period 
  No,  !- Apply Weekend Holiday Rule 
  Yes,  !- Use Weather File Rain Indicators 
  Yes,  !- Use Weather File Snow Indicators 
  1.0000;  !- Number of Times Runperiod to be Done 

SurfaceConvectionAlgorithm:Inside,
  TARP;  !- Algorithm 

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm 

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm 
  200.0000;  !- Surface Temperature Upper Limit 

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;  !- Solution Algorithm 

Sizing:Parameters,
  1.2,  !- Heating Sizing Factor 
  1.2,  !- Cooling Sizing Factor 
  6;  !- Time Steps in Averaging Window 

ConvergenceLimits,
  1,  !- Minimum System Timestep 
  20;  !- Maximum HVAC Iterations 

ShadowCalculation,
  7,  !- Calculation Frequency 
  15000;  !- Maximum Figures in Shadow Overlap Calculations 

GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position 
  Counterclockwise,  !- Vertex Entry Direction 
  Relative,  !- Coordinate System 
  Relative;  !- Daylighting Reference Point Coordinate System 

Building,
  Retail_100k_DOASwCAV,  !- Name 
  0.0000,  !- North Axis 
  City,  !- Terrain 
  0.0400,  !- Loads Convergence Tolerance Value 
  0.2000,  !- Temperature Convergence Tolerance Value 
  FullExterior,  !- Solar Distribution 
  25;  !- Maximum Number of Warmup Days 


! US National Holidays

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

! Daylight Saving Period in US

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date



Site:Location,
USA MT-HELENA,  !- Name
46.58,       !- Latitude {deg}
-112.00,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1188; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.119,  !- January Ground Temperature {C}
19.149,  !- February Ground Temperature {C}
19.147,  !- March Ground Temperature {C}
19.203,  !- April Ground Temperature {C}
19.279,  !- May Ground Temperature {C}
20.043,  !- June Ground Temperature {C}
21.320,  !- July Ground Temperature {C}
20.987,  !- August Ground Temperature {C}
19.824,  !- September Ground Temperature {C}
19.408,  !- October Ground Temperature {C}
19.293,  !- November Ground Temperature {C}
19.174;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
6.76,               !- Annual Average Outdoor Air Temperature {C}
27.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! HELENA_MT_USA Annual Heating 99.6%, MaxDB=-27.3°C
 SizingPeriod:DesignDay,
HELENA Ann Htg 99.6% Condns DB,     !- Name
    -27.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -27.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87844.,      !- Barometric Pressure {Pa}
      1.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HELENA_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=16.1°C
 SizingPeriod:DesignDay,
HELENA Ann Clg .4% Condns DB=>MWB,     !- Name
     32.8,      !- Maximum Dry-Bulb Temperature {C}
     15.7,      !- Daily Temp Range {C}
     16.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87844.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HELENA_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=28.4°C WB=17.7°C
 SizingPeriod:DesignDay,
HELENA Ann Clg .4% Condns WB=>MDB,     !- Name
     28.4,      !- Maximum Dry-Bulb Temperature {C}
     15.7,      !- Daily Temp Range {C}
     17.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87844.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type



!***** Schedule Set *****

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,                     !- Lower Limit Value
  200,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,                       !- Lower Limit Value
  1,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,                       !- Lower Limit Value
  4,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,                      !- Lower Limit Value
  90,                      !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name



Schedule:Compact,
  Bldg_Occ_Sch,
  Fraction,
  Through: 11/30,
  For: Weekdays,
  Until: 06:00, 0.00,
  Until: 08:00, 0.125,
  Until: 09:00, 0.375,
  Until: 11:00, 0.500,
  Until: 13:00, 0.625,
  Until: 17:00, 0.500,
  Until: 19:00, 0.625,
  Until: 21:00, 0.500,
  Until: 22:00, 0.375,
  Until: 24:00, 0.125,
  For: Saturday,
  Until: 06:00, 0.00,
  Until: 08:00, 0.125,
  Until: 09:00, 0.375,
  Until: 11:00, 0.500,
  Until: 19:00, 0.625,
  Until: 21:00, 0.500,
  Until: 22:00, 0.375,
  Until: 24:00, 0.125,
  For: Sunday,
  Until: 06:00, 0.00,
  Until: 08:00, 0.125,
  Until: 09:00, 0.375,
  Until: 11:00, 0.500,
  Until: 17:00, 0.625,
  Until: 19:00, 0.500,
  Until: 20:00, 0.375,
  Until: 22:00, 0.125,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.000,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00, 0.00,
  Until: 08:00, 0.250,
  Until: 09:00, 0.500,
  Until: 11:00, 0.750,
  Until: 13:00, 1.000,
  Until: 17:00, 0.750,
  Until: 19:00, 1.000,
  Until: 21:00, 0.750,
  Until: 22:00, 0.500,
  Until: 24:00, 0.250,
  For: Saturday,
  Until: 06:00, 0.00,
  Until: 08:00, 0.250,
  Until: 09:00, 0.500,
  Until: 11:00, 0.750,
  Until: 19:00, 1.000,
  Until: 21:00, 0.750,
  Until: 22:00, 0.500,
  Until: 24:00, 0.250,
  For: Sunday,
  Until: 06:00, 0.00,
  Until: 08:00, 0.250,
  Until: 09:00, 0.500,
  Until: 11:00, 0.750,
  Until: 17:00, 1.000,
  Until: 19:00, 0.750,
  Until: 20:00, 0.500,
  Until: 22:00, 0.250,
  Until: 24:00, 0.00,
  For: SummerDesignDay,
  Until: 24:00, 1.000,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Day_Night_Infiltration_Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 1.00,
  Until: 24:00, 0.28,
  For: Sunday,
  Until: 06:00, 1.00,
  Until: 22:00, 0.28,
  Until: 24:00, 1.00,
  For: SummerDesignDay,
  Until: 24:00, 1.00,
  For: WinterDesignDay,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 24:00, 0.00;
  
Schedule:Compact,
  Infil_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 1.0,
  Until: 24:00, 0.5,
  For: Sunday,
  Until: 06:00, 1.0,
  Until: 22:00, 0.5,
  Until: 24:00, 1.0,
  For: SummerDesignDay,
  Until: 06:00, 1.0,
  Until: 24:00, 0.5,
  For: WinterDesignDay,
  Until: 06:00, 1.0,
  Until: 24:00, 0.5,
  For: AllOtherDays,
  Until: 24:00, 1.0;  
  
Schedule:Compact,
  Always_On,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;

Schedule:Compact,
  HVACOperationSchd,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;

Schedule:Compact,
  PlantOnSched,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;

Schedule:Compact,
  HtgSetP_Sch,
  Temperature,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 05:00, 15.6,
  Until: 24:00, 21.0,
  For: Sunday,
  Until:  5:00, 15.6,
  Until: 22:00, 21.0,
  Until: 24:00, 15.6,
  For SummerDesignDay,
  Until: 24:00, 15.6,
  For WinterDesignDay,
  Until: 24:00, 21.0,
  For: AllOtherDays,
  Until: 24:00, 21.0;

Schedule:Compact,
  ClgSetP_Sch,
  Temperature,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 05:00, 30.0,
  Until: 24:00, 24.0,
  For: Sunday,
  Until: 05:00, 30.0,
  Until: 22:00, 24.0,
  Until: 24:00, 30.0,
  For SummerDesignDay,
  Until: 24:00, 24.0,
  For WinterDesignDay,
  Until: 24:00, 30.0,
  For: AllOtherDays,
  Until: 24:00, 30.0;

 Schedule:Compact,
  MinRelHumSetSch,
  Humidity,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 30;

Schedule:Compact,
  MaxRelHumSetSch,
  Humidity,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 60;

Schedule:Compact,
  MinOA_Sched,
  On/Off,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 0.0,
  Until: 24:00, 1.0,
  For: Sunday,
  Until: 06:00, 0.0,
  Until: 22:00, 1.0,
  Until: 24:00, 0.0,
  For: SummerDesignDay,
  Until: 06:00, 0.0,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 06:00, 0.0,
  Until: 24:00, 1.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Dual Zone Control Type Sched,
  Control Type,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 4;

Schedule:Compact,
  Activity_Sch,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 120.0;

Schedule:Compact,
  Work_Eff_Sch,
  Fraction, 
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Air_Velo_Sch,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 0.2;

Schedule:Compact,
  Clothing_Sch,
  Any Number,
  Through: 04/30,
  For: AllDays,
  Until: 24:00, 1.0,
  Through: 09/30,
  For: AllDays,
  Until: 24:00, 0.5,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;


WindowMaterial:Glazing,
  Theoretical Glass [247],  !- Name 
  SpectralAverage,  !- Optical Data Type 
  ,  !- Window Glass Spectral Data Set Name 
  0.0030,  !- Thickness 
  0.3801,  !- Solar Transmittance at Normal Incidence 
  0.5699,  !- Front Side Solar Reflectance at Normal Incidence 
  0.5699,  !- Back Side Solar Reflectance at Normal Incidence 
  0.5097,  !- Visible Transmittance at Normal Incidence 
  0.4404,  !- Front Side Visible Reflectance at Normal Incidence 
  0.4404,  !- Back Side Visible Reflectance at Normal Incidence 
  0.0000,  !- Infrared Transmittance at Normal Incidence 
  0.9000,  !- Front Side Infrared Hemispherical Emissivity 
  0.9000,  !- Back Side Infrared Hemispherical Emissivity 
  0.0133,  !- Conductivity 
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance 
  No;  !- Solar Diffusing 

Material,
  Roof Membrane,  !- Name 
  VeryRough,  !- Roughness 
  0.0095,  !- Thickness 
  0.1600,  !- Conductivity 
  1121.2900,  !- Density 
  1460.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Roof Insulation [29],  !- Name 
  MediumRough,  !- Roughness 
  0.2575,  !- Thickness 
  0.0490,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Metal Decking,  !- Name 
  MediumSmooth,  !- Roughness 
  0.0015,  !- Thickness 
  45.0060,  !- Conductivity 
  7680.0000,  !- Density 
  418.4000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.3000;  !- Visible Absorptance 

Material,
  GP01 1/2 GYPSUM,  !- Name 
  Smooth,  !- Roughness 
  0.0127,  !- Thickness 
  0.1600,  !- Conductivity 
  800.0000,  !- Density 
  1090.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material,
  1IN Stucco,  !- Name 
  Smooth,  !- Roughness 
  0.0253,  !- Thickness 
  0.6918,  !- Conductivity 
  1858.0000,  !- Density 
  837.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.9200,  !- Solar Absorptance 
  0.9200;  !- Visible Absorptance 

Material,
  8IN Concrete HW,  !- Name 
  MediumRough,  !- Roughness 
  0.2033,  !- Thickness 
  1.7296,  !- Conductivity 
  2243.0000,  !- Density 
  837.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.6500,  !- Solar Absorptance 
  0.6500;  !- Visible Absorptance 

Material,
  Wall Insulation [14],  !- Name 
  MediumRough,  !- Roughness 
  0.0905,  !- Thickness 
  0.0432,  !- Conductivity 
  91.0000,  !- Density 
  837.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material,
  1/2IN Gypsum,  !- Name 
  Smooth,  !- Roughness 
  0.0127,  !- Thickness 
  0.1600,  !- Conductivity 
  784.9000,  !- Density 
  830.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.9200,  !- Solar Absorptance 
  0.9200;  !- Visible Absorptance 

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name 
  Rough,  !- Roughness 
  0.2032,  !- Thickness 
  1.3110,  !- Conductivity 
  2240.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material:NoMass,
  CP02 CARPET PAD,  !- Name 
  VeryRough,  !- Roughness 
  0.2165,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.8000;  !- Visible Absorptance 

Material,
  Floor Insulation [2],  !- Name 
  MediumRough,  !- Roughness 
  0.0636,  !- Thickness 
  0.0450,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  METAL Door Medium 18Ga_1,  !- Name 
  Smooth,  !- Roughness 
  0.0013,  !- Thickness 
  45.3149,  !- Conductivity 
  7833.0300,  !- Density 
  502.0800,  !- Specific Heat 
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material:NoMass,
  AIR,  !- Name 
  Smooth,  !- Roughness 
  0.2515,  !- Thermal Resistance {(m2-K)/W}
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material,
  METAL Door Medium 18Ga_2,  !- Name 
  Smooth,  !- Roughness 
  0.0013,  !- Thickness 
  45.3149,  !- Conductivity 
  7833.0300,  !- Density 
  502.0800,  !- Specific Heat 
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material:NoMass,
  AIR [1],  !- Name 
  Smooth,  !- Roughness 
  0.1214,  !- Thermal Resistance {(m2-K)/W}
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

 
 
Material,
  Std Wood 6inch,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Std 1.5  MW CONCRETE,    !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance
 
Material:NoMass,
  Std CP02 CARPET PAD,     !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance
 
Material,
  Std MAT-CC05 4  MW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance
 
Material,
  Std Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Std Clear Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Std Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
Material,
  Std PW05,                !- Name
  MediumSmooth,            !- Roughness
  1.9099999E-02,           !- Thickness {m}
  0.1150000,               !- Conductivity {W/m-K}
  545.0000,                !- Density {kg/m3}
  1213.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7800000,               !- Solar Absorptance
  0.7800000;               !- Visible Absorptance
 
Material,
  Std Steel_Brown_Regular, !- Name
  Smooth,                  !- Roughness
  1.5000000E-03,           !- Thickness {m}
  44.96960,                !- Conductivity {W/m-K}
  7689.000,                !- Density {kg/m3}
  418.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.9200000,               !- Solar Absorptance
  0.92000000;              !- Visible Absorptance
 
Material,
  Std Steel_Brown_Cool,    !- Name
  Smooth,                  !- Roughness
  1.5000000E-03,           !- Thickness {m}
  44.96960,                !- Conductivity {W/m-K}
  7689.000,                !- Density {kg/m3}
  418.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7300000,               !- Solar Absorptance
  0.73000000;              !- Visible Absorptance
  
Material,
  PW05_Plywood3/4_in,  !- Name
  MediumSmooth,  !- Roughness
  0.0191,  !- Thickness
  0.1150,  !- Conductivity
  545.0000,  !- Density
  1213.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7800;  !- Visible Absorptance   
 
Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance
 
Material:NoMass,
  Std Opaque Door panel_con,  !- Name
  MediumRough,             !- Roughness
  0.12327,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  Std Opaque Door panel_semi,  !- Name
  MediumRough,             !- Roughness
  0.12327,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  Std Overhead Door Panel, !- Name
  MediumRough,             !- Roughness
  0.255345,                !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Construction,
  InteriorFurnishings,     !- Name
  Std Wood 6inch;          !- Outside Layer
 
ComponentCost:LineItem,
  Interior Furnishings,    !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  InteriorFurnishings,     !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
  Std CP02 CARPET PAD;     !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  Std CP02 CARPET PAD,     !- Outside Layer
  Std MAT-CC05 4  MW CONCRETE;  !- Layer 2
 
ComponentCost:LineItem,
  Interior Floor,          !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  INT-FLOOR-UNDERSIDE,     !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  15,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer
 
ComponentCost:LineItem,
  Interior Floor Slab,     !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  INT-FLOOR-SLAB,          !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  35,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer
 
ComponentCost:LineItem,
  Drop Ceiling,            !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  DropCeiling,             !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  10,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-CEILING_SIMPLE,  !- Name
  PW05_Plywood3/4_in;  !- Layer 1

Construction,
  Raised-Floor-TopSide,    !- Name
  Std 1.5  MW CONCRETE,    !- Outside Layer
  Std CP02 CARPET PAD;     !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  Std CP02 CARPET PAD,     !- Outside Layer
  Std 1.5  MW CONCRETE;    !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Std Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Std Clear Acrylic Plastic;  !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Std Diffusing Acrylic Plastic;  !- Outside Layer
 
Construction,
  Sloped_Metal_Roof,       !- Name
  Std Steel_Brown_Regular, !- Outside Layer
  Std PW05;                !- Layer 2
 
ComponentCost:LineItem,
  Sloped Metal Roof,       !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Sloped_Metal_Roof,       !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Gable_Wall,              !- Name
  Std PW05;                !- Outside Layer
 
ComponentCost:LineItem,
  Gable Wall,              !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Gable_Wall,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer
 
ComponentCost:LineItem,
  Air Wall,                !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  AIR-WALL,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Swinging Door_con,   !- Name
  Std Opaque Door panel_con;  !- Outside Layer
 
ComponentCost:LineItem,
  Swinging Door Conditioned,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Swinging Door_con,   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Swinging Door_semi,  !- Name
  Std Opaque Door panel_semi;  !- Outside Layer
 
ComponentCost:LineItem,
  Swinging Door Semi-conditioned,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Swinging Door_semi,  !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Overhead Door,       !- Name
  Std Overhead Door Panel; !- Outside Layer
 
ComponentCost:LineItem,
  Overhead Door,           !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Overhead Door,       !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 

Construction,
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51,  !- Name 
  Theoretical Glass [247];  !- Layer 1 

ComponentCost:LineItem,
  south:Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_east,  !- Name 
  Theoretical Glass [247];  !- Layer 1 

ComponentCost:LineItem,
  east:Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_east,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_east,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_north,  !- Name 
  Theoretical Glass [247];  !- Layer 1 

ComponentCost:LineItem,
  north:Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_north,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_north,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_west,  !- Name 
  Theoretical Glass [247];  !- Layer 1 

ComponentCost:LineItem,
  west:Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_west,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51_west,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  IEAD_R-30 ci_Roof,  !- Name 
  Roof Membrane,  !- Layer 1 
  Roof Insulation [29],  !- Layer 2 
  Metal Decking;  !- Layer 3 

ComponentCost:LineItem,
  roofs:IEAD_R-30 ci_Roof,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  IEAD_R-30 ci_Roof,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Standard_Int-Wall,  !- Name 
  GP01 1/2 GYPSUM,  !- Layer 1 
  GP01 1/2 GYPSUM;  !- Layer 2 

ComponentCost:LineItem,
  int-walls:Standard_Int-Wall,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Standard_Int-Wall,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Mass_R-15.4 ci_Ext-wall,  !- Name 
  1IN Stucco,  !- Layer 1 
  8IN Concrete HW,  !- Layer 2 
  Wall Insulation [14],  !- Layer 3 
  1/2IN Gypsum;  !- Layer 4 

ComponentCost:LineItem,
  ext-walls:Mass_R-15.4 ci_Ext-wall,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Mass_R-15.4 ci_Ext-wall,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Name 
  MAT-CC05 8 HW CONCRETE,  !- Layer 1 
  CP02 CARPET PAD;  !- Layer 2 

ComponentCost:LineItem,
  ext-slab:Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Mass_R-8.3 ci_ExposedFloor,  !- Name 
  Floor Insulation [2],  !- Layer 1 
  MAT-CC05 8 HW CONCRETE,  !- Layer 2 
  CP02 CARPET PAD;  !- Layer 3 

ComponentCost:LineItem,
  exposed-floor:Mass_R-8.3 ci_ExposedFloor,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Mass_R-8.3 ci_ExposedFloor,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  34.6727,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Swinging_NR_door,  !- Name 
  METAL Door Medium 18Ga_1,  !- Layer 1 
  AIR,  !- Layer 2 
  METAL Door Medium 18Ga_2;  !- Layer 3 

ComponentCost:LineItem,
  door:Swinging_NR_door,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Swinging_NR_door,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Non-Swinging_NR_door,  !- Name 
  METAL Door Medium 18Ga_1,  !- Layer 1 
  AIR [1],  !- Layer 2 
  METAL Door Medium 18Ga_2;  !- Layer 3 

ComponentCost:LineItem,
  non-swinging-door:Non-Swinging_NR_door,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Non-Swinging_NR_door,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Zone,
  Office,  !- Name 
  0.0000,  !- Direction of Relative North 
  6.4008,  !- X Origin 
  79.2480,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  654.1192,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Office_IntWall_MeetingRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Office,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MeetingRoom_IntWall_Office,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  16.7640,  0.0000,  !- X3, Y3, Z3 
  0.0000,  16.7640,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_ExtWall_West,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  Office,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -6.4008,  16.7640,  6.0960,  !- X1, Y1, Z1 
  -6.4008,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -6.4008,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -6.4008,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Office,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_Office,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -6.4008,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -6.4008,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Office,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -6.4008,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -6.4008,  16.7640,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Office,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  6.0960,  !- X2, Y2, Z2 
  -6.4008,  16.7640,  6.0960,  !- X3, Y3, Z3 
  -6.4008,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Office_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  Office,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -6.4008,  16.7640,  0.0000,  !- X3, Y3, Z3 
  -6.4008,  16.7640,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  Office Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Office,  !- Zone Name 
  214.6060;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Office_Infiltration,  !- Name 
  Office,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:Office,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Office,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  Office People,  !- Name 
  Office,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  5.7729,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:Office,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Office,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  5.7729;  !- Quantity 

Lights,
  Office_Lights,  !- Name 
  Office,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  519.3466,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:Office,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  Office,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  Office_PlugMisc_Equip,  !- Name 
  Office,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  649.1832,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:Office:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Office,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.6492;  !- Quantity 

!***** Space Conditioning For Zone: Office *****

Sizing:Zone,
  Office,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0463514671420416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  Office Thermostat,  !- Name 
  Office,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Office DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Office DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Office,  !- Zone Name 
  Office Equipment,  !- Zone Conditioning Equipment List Name 
  Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Office Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Office Air Node,  !- Zone Air Node Name 
  Office Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Office Inlet Nodes,  !- Name 
  Office Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Office PTHP Inlet Node;  !- Node 2 Name 

NodeList,
  Office Exhaust Nodes,  !- Name 
  Office PTHP Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Office Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Office Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type 
  Office PTHP,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Office Dual Duct Box,  !- Name 
  Office Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Office Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Office Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Office Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Office Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC Office Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Office Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  Office Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalHeatPump,
  Office PTHP,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Office PTHP Exhaust Node,  !- Air Inlet Node Name 
  Office PTHP Inlet Node,  !- Air Outlet Node Name 
  Office PTHP OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Office PTHPFan,  !- Supply Air Fan Name 
  Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type 
  Office PTHP Heat Pump,  !- Heating Coil Name 
  0.001,  !- Heating Convergence Tolerance 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  Office PTHP DX Coil,  !- Cooling Coil Name 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Office PTHP Supplmnt Htg Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,  !- Fan Placement 
  Office PTHP Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name 

Schedule:Compact,
  Office PTHP Mode Sched,  !- Name 
  ANY NUMBER,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.0;  !- Field 4 

Fan:OnOff,
  Office PTHPFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Office PTHPFan Inlet,  !- Air Inlet Node Name 
  Office PTHP Fan Outlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTHP Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  Office PTHP OA Mixer,  !- Name 
  Office PTHPDX Coil Inlet,  !- Mixed Air Node Name 
  Office PTHP OA Node,  !- Outside Air Stream Node Name 
  Office PTHP Relief Node,  !- Relief Air Stream Node Name 
  Office PTHP Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Office PTHP OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  Office PTHP DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Office PTHPDX Coil Inlet,  !- Air Inlet Node Name 
  Office PTHPHeatCoil_AirInlet,  !- Air Outlet Node Name 
  Office PTHP_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  Office PTHP_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  Office PTHP_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  Office PTHP_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  Office PTHP_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  Office PTHP_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  Office PTHP_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  Office PTHP_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.0018423,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Office PTHP_ClgCapFuncFlowFracCurve,  !- Name 
  0.718954,  !- Coefficient1 Constant 
  0.435436,  !- Coefficient2 x 
  -0.154193,  !- Coefficient3 x**2 
  0.75,  !- Minimum Value of x 
  1.25;  !- Maximum Value of x 

Curve:Biquadratic,
  Office PTHP_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
  -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Office PTHP_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  Office PTHP_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:DX:SingleSpeed,
  Office PTHP Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Heating Capacity {W}
  3.4,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  Office PTHPHeatCoil_AirInlet,  !- Air Inlet Node Name 
  Office PTHPFan Inlet,  !- Air Outlet Node Name 
  Office PTHP_HtgCapFuncTempCurve,  !- Total Heating Capacity Function of Temperature Curve Name 
  Office PTHP_HtgCapFuncFlowFracCurve,  !- Total Heating Capacity Function of Flow Fraction Curve Name 
  Office PTHP_HtgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  Office PTHP_HtgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  Office PTHP_HtgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  ,  !- Defrost Energy Input Ratio Function of Temperature Curve Name 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  5.0,  !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation 
  200.0,  !- Crankcase Heater Capacity {W}
  8.0,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,  !- Defrost Strategy 
  Timed,  !- Defrost Control 
  0.166667,  !- Defrost Time Period Fraction 
  AUTOSIZE;  !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Office PTHP_HtgCapFuncTempCurve,  !- Name 
  0.758746,  !- Coeff 1 constant 
  0.027626,  !- coeff 2 x 
  0.000148716,  !- coeff 3 x**2 
  0.0000034992,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Cubic,
  Office PTHP_HtgCapFuncFlowFracCurve,  !- Name 
  0.84,  !- Coeff 1 constant 
  0.16,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- coeff 4 x**3 
  0.5,  !- min value of x 
  1.5;  !- max value of x 

Curve:Cubic,
  Office PTHP_HtgEirFuncTempCurve,  !- Name 
  1.19248,  !- Coeff 1 constant 
  -0.0300438,  !- coeff 2 x 
  0.00103745,  !- coeff 3 x**2 
  -0.000023328,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Quadratic,
  Office PTHP_HtgEirFuncFlowFracCurve,  !- Name 
  1.3824,  !- Coeff 1 constant 
  -0.4336,  !- coeff 2 x 
  0.0512,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Curve:Quadratic,
  Office PTHP_HtgPlrCurve,  !- Name 
  0.75,  !- Coeff 1 constant 
  0.25,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Coil:Heating:Electric,
  Office PTHP Supplmnt Htg Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Office PTHP Fan Outlet,  !- Air Inlet Node 
  Office PTHP Inlet Node;  !- Air Outlet Node 

Zone,
  BreakRoom,  !- Name 
  0.0000,  !- Direction of Relative North 
  27.7368,  !- X Origin 
  79.2480,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  1090.1986,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  BreakRoom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_BreakRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -10.6680,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -10.6680,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  6.0960,  !- X2, Y2, Z2 
  -10.6680,  16.7640,  6.0960,  !- X3, Y3, Z3 
  -10.6680,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_IntWall_MeetingRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MeetingRoom_IntWall_BreakRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -10.6680,  16.7640,  6.0960,  !- X1, Y1, Z1 
  -10.6680,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  16.7640,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  16.7640,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_IntWall_Restroom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Restroom_IntWall_BreakRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  16.7640,  0.0000,  !- X3, Y3, Z3 
  0.0000,  16.7640,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  BreakRoom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  16.7640,  0.0000;  !- X4, Y4, Z4 

InternalMass,
  BreakRoom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  BreakRoom,  !- Zone Name 
  357.6767;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  BreakRoom_Infiltration,  !- Name 
  BreakRoom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:BreakRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  BreakRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  BreakRoom People,  !- Name 
  BreakRoom,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  134.7547,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:BreakRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  BreakRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  134.7547;  !- Quantity 

Lights,
  BreakRoom_Lights,  !- Name 
  BreakRoom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  865.5776,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:BreakRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  BreakRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  BreakRoom_PlugMisc_Equip,  !- Name 
  BreakRoom,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  3753.8170,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:BreakRoom:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  BreakRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  3.7538;  !- Quantity 

!***** Space Conditioning For Zone: BreakRoom *****

Sizing:Zone,
  BreakRoom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.64048988546928,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  BreakRoom Thermostat,  !- Name 
  BreakRoom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  BreakRoom DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  BreakRoom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  BreakRoom,  !- Zone Name 
  BreakRoom Equipment,  !- Zone Conditioning Equipment List Name 
  BreakRoom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  BreakRoom Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  BreakRoom Air Node,  !- Zone Air Node Name 
  BreakRoom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  BreakRoom Inlet Nodes,  !- Name 
  BreakRoom Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  BreakRoom PTHP Inlet Node;  !- Node 2 Name 

NodeList,
  BreakRoom Exhaust Nodes,  !- Name 
  BreakRoom PTHP Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  BreakRoom Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  BreakRoom Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type 
  BreakRoom PTHP,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  BreakRoom Dual Duct Box,  !- Name 
  BreakRoom Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  BreakRoom Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  BreakRoom Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  BreakRoom Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  BreakRoom Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC BreakRoom Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  BreakRoom Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  BreakRoom Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00354,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000914,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalHeatPump,
  BreakRoom PTHP,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  BreakRoom PTHP Exhaust Node,  !- Air Inlet Node Name 
  BreakRoom PTHP Inlet Node,  !- Air Outlet Node Name 
  BreakRoom PTHP OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  BreakRoom PTHPFan,  !- Supply Air Fan Name 
  Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type 
  BreakRoom PTHP Heat Pump,  !- Heating Coil Name 
  0.001,  !- Heating Convergence Tolerance 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  BreakRoom PTHP DX Coil,  !- Cooling Coil Name 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  BreakRoom PTHP Supplmnt Htg Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,  !- Fan Placement 
  BreakRoom PTHP Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name 

Schedule:Compact,
  BreakRoom PTHP Mode Sched,  !- Name 
  ANY NUMBER,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.0;  !- Field 4 

Fan:OnOff,
  BreakRoom PTHPFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  BreakRoom PTHPFan Inlet,  !- Air Inlet Node Name 
  BreakRoom PTHP Fan Outlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTHP Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  BreakRoom PTHP OA Mixer,  !- Name 
  BreakRoom PTHPDX Coil Inlet,  !- Mixed Air Node Name 
  BreakRoom PTHP OA Node,  !- Outside Air Stream Node Name 
  BreakRoom PTHP Relief Node,  !- Relief Air Stream Node Name 
  BreakRoom PTHP Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  BreakRoom PTHP OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  BreakRoom PTHP DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BreakRoom PTHPDX Coil Inlet,  !- Air Inlet Node Name 
  BreakRoom PTHPHeatCoil_AirInlet,  !- Air Outlet Node Name 
  BreakRoom PTHP_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  BreakRoom PTHP_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  BreakRoom PTHP_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  BreakRoom PTHP_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  BreakRoom PTHP_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  BreakRoom PTHP_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  BreakRoom PTHP_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  BreakRoom PTHP_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.0018423,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  BreakRoom PTHP_ClgCapFuncFlowFracCurve,  !- Name 
  0.718954,  !- Coefficient1 Constant 
  0.435436,  !- Coefficient2 x 
  -0.154193,  !- Coefficient3 x**2 
  0.75,  !- Minimum Value of x 
  1.25;  !- Maximum Value of x 

Curve:Biquadratic,
  BreakRoom PTHP_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
  -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  BreakRoom PTHP_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  BreakRoom PTHP_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:DX:SingleSpeed,
  BreakRoom PTHP Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Heating Capacity {W}
  3.4,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  BreakRoom PTHPHeatCoil_AirInlet,  !- Air Inlet Node Name 
  BreakRoom PTHPFan Inlet,  !- Air Outlet Node Name 
  BreakRoom PTHP_HtgCapFuncTempCurve,  !- Total Heating Capacity Function of Temperature Curve Name 
  BreakRoom PTHP_HtgCapFuncFlowFracCurve,  !- Total Heating Capacity Function of Flow Fraction Curve Name 
  BreakRoom PTHP_HtgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  BreakRoom PTHP_HtgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  BreakRoom PTHP_HtgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  ,  !- Defrost Energy Input Ratio Function of Temperature Curve Name 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  5.0,  !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation 
  200.0,  !- Crankcase Heater Capacity {W}
  8.0,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,  !- Defrost Strategy 
  Timed,  !- Defrost Control 
  0.166667,  !- Defrost Time Period Fraction 
  AUTOSIZE;  !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  BreakRoom PTHP_HtgCapFuncTempCurve,  !- Name 
  0.758746,  !- Coeff 1 constant 
  0.027626,  !- coeff 2 x 
  0.000148716,  !- coeff 3 x**2 
  0.0000034992,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Cubic,
  BreakRoom PTHP_HtgCapFuncFlowFracCurve,  !- Name 
  0.84,  !- Coeff 1 constant 
  0.16,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- coeff 4 x**3 
  0.5,  !- min value of x 
  1.5;  !- max value of x 

Curve:Cubic,
  BreakRoom PTHP_HtgEirFuncTempCurve,  !- Name 
  1.19248,  !- Coeff 1 constant 
  -0.0300438,  !- coeff 2 x 
  0.00103745,  !- coeff 3 x**2 
  -0.000023328,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Quadratic,
  BreakRoom PTHP_HtgEirFuncFlowFracCurve,  !- Name 
  1.3824,  !- Coeff 1 constant 
  -0.4336,  !- coeff 2 x 
  0.0512,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Curve:Quadratic,
  BreakRoom PTHP_HtgPlrCurve,  !- Name 
  0.75,  !- Coeff 1 constant 
  0.25,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Coil:Heating:Electric,
  BreakRoom PTHP Supplmnt Htg Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  BreakRoom PTHP Fan Outlet,  !- Air Inlet Node 
  BreakRoom PTHP Inlet Node;  !- Air Outlet Node 

Zone,
  WestPerimeterSales,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  1253.0205,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  WestPerimeterSales_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  44.9580,  0.0000,  6.0960,  !- X1, Y1, Z1 
  44.9580,  4.5720,  6.0960,  !- X2, Y2, Z2 
  0.0000,  4.5720,  6.0960,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_ExtWall_West,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  4.5720,  6.0960,  !- X1, Y1, Z1 
  0.0000,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_WestPerimeterSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  44.9580,  4.5720,  6.0960,  !- X1, Y1, Z1 
  44.9580,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  4.5720,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_IntWall_Vestibule,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Vestibule_IntWall_WestPerimeterSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  44.9580,  0.0000,  6.0960,  !- X1, Y1, Z1 
  44.9580,  0.0000,  0.0000,  !- X2, Y2, Z2 
  44.9580,  4.5720,  0.0000,  !- X3, Y3, Z3 
  44.9580,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  44.9580,  4.5720,  0.0000,  !- X1, Y1, Z1 
  44.9580,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  WestPerimeterSales_ExtWall_South,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  44.9580,  0.0000,  0.0000,  !- X3, Y3, Z3 
  44.9580,  0.0000,  6.0960;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  WestPerimeterSales_Window,  !- Name 
  Window,  !- Surface Type 
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51,  !- Construction Name 
  WestPerimeterSales_ExtWall_South,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0508,  0.0000,  2.4545,  !- X1, Y1, Z1 
  0.0508,  0.0000,  1.1000,  !- X2, Y2, Z2 
  44.9072,  0.0000,  1.1000,  !- X3, Y3, Z3 
  44.9072,  0.0000,  2.4545;  !- X4, Y4, Z4 

InternalMass,
  WestPerimeterSales Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  WestPerimeterSales,  !- Zone Name 
  411.0960;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  WestPerimeterSales_Infiltration,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:WestPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  WestPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  WestPerimeterSales People,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  13.2784,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:WestPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  WestPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  13.2784;  !- Quantity 

Lights,
  WestPerimeterSales_Lights,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4203.4561,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.4200,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:WestPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  WestPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  WestPerimeterSales_PlugMisc_Equip,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  663.9200,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:WestPerimeterSales:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  WestPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.6639;  !- Quantity 

!***** Space Conditioning For Zone: WestPerimeterSales *****

Sizing:Zone,
  WestPerimeterSales,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.172389798703584,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  WestPerimeterSales Thermostat,  !- Name 
  WestPerimeterSales,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  WestPerimeterSales DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  WestPerimeterSales DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  WestPerimeterSales,  !- Zone Name 
  WestPerimeterSales Equipment,  !- Zone Conditioning Equipment List Name 
  WestPerimeterSales Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  WestPerimeterSales Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  WestPerimeterSales Air Node,  !- Zone Air Node Name 
  WestPerimeterSales Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  WestPerimeterSales Inlet Nodes,  !- Name 
  WestPerimeterSales Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  WestPerimeterSales PTHP Inlet Node;  !- Node 2 Name 

NodeList,
  WestPerimeterSales Exhaust Nodes,  !- Name 
  WestPerimeterSales PTHP Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  WestPerimeterSales Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  WestPerimeterSales Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type 
  WestPerimeterSales PTHP,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  WestPerimeterSales Dual Duct Box,  !- Name 
  WestPerimeterSales Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  WestPerimeterSales Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  WestPerimeterSales Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  WestPerimeterSales Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  WestPerimeterSales Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC WestPerimeterSales Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  WestPerimeterSales Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  WestPerimeterSales Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00354,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalHeatPump,
  WestPerimeterSales PTHP,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  WestPerimeterSales PTHP Exhaust Node,  !- Air Inlet Node Name 
  WestPerimeterSales PTHP Inlet Node,  !- Air Outlet Node Name 
  WestPerimeterSales PTHP OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  WestPerimeterSales PTHPFan,  !- Supply Air Fan Name 
  Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type 
  WestPerimeterSales PTHP Heat Pump,  !- Heating Coil Name 
  0.001,  !- Heating Convergence Tolerance 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  WestPerimeterSales PTHP DX Coil,  !- Cooling Coil Name 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  WestPerimeterSales PTHP Supplmnt Htg Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,  !- Fan Placement 
  WestPerimeterSales PTHP Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name 

Schedule:Compact,
  WestPerimeterSales PTHP Mode Sched,  !- Name 
  ANY NUMBER,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.0;  !- Field 4 

Fan:OnOff,
  WestPerimeterSales PTHPFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  WestPerimeterSales PTHPFan Inlet,  !- Air Inlet Node Name 
  WestPerimeterSales PTHP Fan Outlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTHP Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  WestPerimeterSales PTHP OA Mixer,  !- Name 
  WestPerimeterSales PTHPDX Coil Inlet,  !- Mixed Air Node Name 
  WestPerimeterSales PTHP OA Node,  !- Outside Air Stream Node Name 
  WestPerimeterSales PTHP Relief Node,  !- Relief Air Stream Node Name 
  WestPerimeterSales PTHP Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  WestPerimeterSales PTHP OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  WestPerimeterSales PTHP DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  WestPerimeterSales PTHPDX Coil Inlet,  !- Air Inlet Node Name 
  WestPerimeterSales PTHPHeatCoil_AirInlet,  !- Air Outlet Node Name 
  WestPerimeterSales PTHP_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  WestPerimeterSales PTHP_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  WestPerimeterSales PTHP_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  WestPerimeterSales PTHP_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  WestPerimeterSales PTHP_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  WestPerimeterSales PTHP_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  WestPerimeterSales PTHP_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  WestPerimeterSales PTHP_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.0018423,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  WestPerimeterSales PTHP_ClgCapFuncFlowFracCurve,  !- Name 
  0.718954,  !- Coefficient1 Constant 
  0.435436,  !- Coefficient2 x 
  -0.154193,  !- Coefficient3 x**2 
  0.75,  !- Minimum Value of x 
  1.25;  !- Maximum Value of x 

Curve:Biquadratic,
  WestPerimeterSales PTHP_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
  -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  WestPerimeterSales PTHP_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  WestPerimeterSales PTHP_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:DX:SingleSpeed,
  WestPerimeterSales PTHP Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Heating Capacity {W}
  3.4,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  WestPerimeterSales PTHPHeatCoil_AirInlet,  !- Air Inlet Node Name 
  WestPerimeterSales PTHPFan Inlet,  !- Air Outlet Node Name 
  WestPerimeterSales PTHP_HtgCapFuncTempCurve,  !- Total Heating Capacity Function of Temperature Curve Name 
  WestPerimeterSales PTHP_HtgCapFuncFlowFracCurve,  !- Total Heating Capacity Function of Flow Fraction Curve Name 
  WestPerimeterSales PTHP_HtgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  WestPerimeterSales PTHP_HtgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  WestPerimeterSales PTHP_HtgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  ,  !- Defrost Energy Input Ratio Function of Temperature Curve Name 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  5.0,  !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation 
  200.0,  !- Crankcase Heater Capacity {W}
  8.0,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,  !- Defrost Strategy 
  Timed,  !- Defrost Control 
  0.166667,  !- Defrost Time Period Fraction 
  AUTOSIZE;  !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  WestPerimeterSales PTHP_HtgCapFuncTempCurve,  !- Name 
  0.758746,  !- Coeff 1 constant 
  0.027626,  !- coeff 2 x 
  0.000148716,  !- coeff 3 x**2 
  0.0000034992,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Cubic,
  WestPerimeterSales PTHP_HtgCapFuncFlowFracCurve,  !- Name 
  0.84,  !- Coeff 1 constant 
  0.16,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- coeff 4 x**3 
  0.5,  !- min value of x 
  1.5;  !- max value of x 

Curve:Cubic,
  WestPerimeterSales PTHP_HtgEirFuncTempCurve,  !- Name 
  1.19248,  !- Coeff 1 constant 
  -0.0300438,  !- coeff 2 x 
  0.00103745,  !- coeff 3 x**2 
  -0.000023328,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Quadratic,
  WestPerimeterSales PTHP_HtgEirFuncFlowFracCurve,  !- Name 
  1.3824,  !- Coeff 1 constant 
  -0.4336,  !- coeff 2 x 
  0.0512,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Curve:Quadratic,
  WestPerimeterSales PTHP_HtgPlrCurve,  !- Name 
  0.75,  !- Coeff 1 constant 
  0.25,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Coil:Heating:Electric,
  WestPerimeterSales PTHP Supplmnt Htg Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  WestPerimeterSales PTHP Fan Outlet,  !- Air Inlet Node 
  WestPerimeterSales PTHP Inlet Node;  !- Air Outlet Node 

Zone,
  Corridor,  !- Name 
  0.0000,  !- Direction of Relative North 
  42.6720,  !- X Origin 
  76.8096,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  634.2974,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Corridor_IntWall_BreakRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  BreakRoom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -14.9352,  2.4384,  6.0960,  !- X1, Y1, Z1 
  -14.9352,  2.4384,  0.0000,  !- X2, Y2, Z2 
  -25.6032,  2.4384,  0.0000,  !- X3, Y3, Z3 
  -25.6032,  2.4384,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_ExtWall_West,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -42.6720,  2.4384,  6.0960,  !- X1, Y1, Z1 
  -42.6720,  2.4384,  0.0000,  !- X2, Y2, Z2 
  -42.6720,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -42.6720,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_StockRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  StockRoom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  2.4384,  0.0000,  !- X3, Y3, Z3 
  0.0000,  2.4384,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -42.6720,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -42.6720,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Corridor,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  2.4384,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -42.6720,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -42.6720,  2.4384,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_Office,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Office_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -36.2712,  2.4384,  6.0960,  !- X1, Y1, Z1 
  -36.2712,  2.4384,  0.0000,  !- X2, Y2, Z2 
  -42.6720,  2.4384,  0.0000,  !- X3, Y3, Z3 
  -42.6720,  2.4384,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_MeetingRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MeetingRoom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -25.6032,  2.4384,  6.0960,  !- X1, Y1, Z1 
  -25.6032,  2.4384,  0.0000,  !- X2, Y2, Z2 
  -36.2712,  2.4384,  0.0000,  !- X3, Y3, Z3 
  -36.2712,  2.4384,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_Restroom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Restroom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.2672,  2.4384,  6.0960,  !- X1, Y1, Z1 
  -4.2672,  2.4384,  0.0000,  !- X2, Y2, Z2 
  -14.9352,  2.4384,  0.0000,  !- X3, Y3, Z3 
  -14.9352,  2.4384,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Corridor,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  2.4384,  6.0960,  !- X2, Y2, Z2 
  -42.6720,  2.4384,  6.0960,  !- X3, Y3, Z3 
  -42.6720,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Corridor_IntWall_MechanicalRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Corridor,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MechanicalRoom_IntWall_Corridor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  2.4384,  6.0960,  !- X1, Y1, Z1 
  0.0000,  2.4384,  0.0000,  !- X2, Y2, Z2 
  -4.2672,  2.4384,  0.0000,  !- X3, Y3, Z3 
  -4.2672,  2.4384,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  Corridor Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Corridor,  !- Zone Name 
  208.1028;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Corridor_Infiltration,  !- Name 
  Corridor,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:Corridor,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Corridor,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

Lights,
  Corridor_Lights,  !- Name 
  Corridor,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  279.8983,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:Corridor,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  Corridor,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

!***** Space Conditioning For Zone: Corridor *****

Sizing:Zone,
  Corridor,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.031735678464,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  Corridor Thermostat,  !- Name 
  Corridor,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Corridor DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Corridor DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Corridor,  !- Zone Name 
  Corridor Equipment,  !- Zone Conditioning Equipment List Name 
  Corridor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Corridor Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Corridor Air Node,  !- Zone Air Node Name 
  Corridor Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Corridor Inlet Nodes,  !- Name 
  Corridor Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Corridor PTHP Inlet Node;  !- Node 2 Name 

NodeList,
  Corridor Exhaust Nodes,  !- Name 
  Corridor PTHP Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Corridor Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Corridor Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type 
  Corridor PTHP,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Corridor Dual Duct Box,  !- Name 
  Corridor Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Corridor Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Corridor Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corridor Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Corridor Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC Corridor Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Corridor Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  Corridor Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalHeatPump,
  Corridor PTHP,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Corridor PTHP Exhaust Node,  !- Air Inlet Node Name 
  Corridor PTHP Inlet Node,  !- Air Outlet Node Name 
  Corridor PTHP OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Corridor PTHPFan,  !- Supply Air Fan Name 
  Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type 
  Corridor PTHP Heat Pump,  !- Heating Coil Name 
  0.001,  !- Heating Convergence Tolerance 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  Corridor PTHP DX Coil,  !- Cooling Coil Name 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Corridor PTHP Supplmnt Htg Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,  !- Fan Placement 
  Corridor PTHP Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name 

Schedule:Compact,
  Corridor PTHP Mode Sched,  !- Name 
  ANY NUMBER,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.0;  !- Field 4 

Fan:OnOff,
  Corridor PTHPFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Corridor PTHPFan Inlet,  !- Air Inlet Node Name 
  Corridor PTHP Fan Outlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTHP Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  Corridor PTHP OA Mixer,  !- Name 
  Corridor PTHPDX Coil Inlet,  !- Mixed Air Node Name 
  Corridor PTHP OA Node,  !- Outside Air Stream Node Name 
  Corridor PTHP Relief Node,  !- Relief Air Stream Node Name 
  Corridor PTHP Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Corridor PTHP OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  Corridor PTHP DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Corridor PTHPDX Coil Inlet,  !- Air Inlet Node Name 
  Corridor PTHPHeatCoil_AirInlet,  !- Air Outlet Node Name 
  Corridor PTHP_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  Corridor PTHP_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  Corridor PTHP_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  Corridor PTHP_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  Corridor PTHP_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  Corridor PTHP_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  Corridor PTHP_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  Corridor PTHP_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.0018423,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Corridor PTHP_ClgCapFuncFlowFracCurve,  !- Name 
  0.718954,  !- Coefficient1 Constant 
  0.435436,  !- Coefficient2 x 
  -0.154193,  !- Coefficient3 x**2 
  0.75,  !- Minimum Value of x 
  1.25;  !- Maximum Value of x 

Curve:Biquadratic,
  Corridor PTHP_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
  -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Corridor PTHP_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  Corridor PTHP_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:DX:SingleSpeed,
  Corridor PTHP Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Heating Capacity {W}
  3.4,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  Corridor PTHPHeatCoil_AirInlet,  !- Air Inlet Node Name 
  Corridor PTHPFan Inlet,  !- Air Outlet Node Name 
  Corridor PTHP_HtgCapFuncTempCurve,  !- Total Heating Capacity Function of Temperature Curve Name 
  Corridor PTHP_HtgCapFuncFlowFracCurve,  !- Total Heating Capacity Function of Flow Fraction Curve Name 
  Corridor PTHP_HtgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  Corridor PTHP_HtgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  Corridor PTHP_HtgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  ,  !- Defrost Energy Input Ratio Function of Temperature Curve Name 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  5.0,  !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation 
  200.0,  !- Crankcase Heater Capacity {W}
  8.0,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,  !- Defrost Strategy 
  Timed,  !- Defrost Control 
  0.166667,  !- Defrost Time Period Fraction 
  AUTOSIZE;  !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Corridor PTHP_HtgCapFuncTempCurve,  !- Name 
  0.758746,  !- Coeff 1 constant 
  0.027626,  !- coeff 2 x 
  0.000148716,  !- coeff 3 x**2 
  0.0000034992,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Cubic,
  Corridor PTHP_HtgCapFuncFlowFracCurve,  !- Name 
  0.84,  !- Coeff 1 constant 
  0.16,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- coeff 4 x**3 
  0.5,  !- min value of x 
  1.5;  !- max value of x 

Curve:Cubic,
  Corridor PTHP_HtgEirFuncTempCurve,  !- Name 
  1.19248,  !- Coeff 1 constant 
  -0.0300438,  !- coeff 2 x 
  0.00103745,  !- coeff 3 x**2 
  -0.000023328,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Quadratic,
  Corridor PTHP_HtgEirFuncFlowFracCurve,  !- Name 
  1.3824,  !- Coeff 1 constant 
  -0.4336,  !- coeff 2 x 
  0.0512,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Curve:Quadratic,
  Corridor PTHP_HtgPlrCurve,  !- Name 
  0.75,  !- Coeff 1 constant 
  0.25,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Coil:Heating:Electric,
  Corridor PTHP Supplmnt Htg Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Corridor PTHP Fan Outlet,  !- Air Inlet Node 
  Corridor PTHP Inlet Node;  !- Air Outlet Node 

Zone,
  EastPerimeterSales,  !- Name 
  0.0000,  !- Direction of Relative North 
  51.0540,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  1253.0205,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  EastPerimeterSales_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_EastPerimeterSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  44.9580,  4.5720,  6.0960,  !- X1, Y1, Z1 
  44.9580,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  4.5720,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_ExtWall_East,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  44.9580,  0.0000,  6.0960,  !- X1, Y1, Z1 
  44.9580,  0.0000,  0.0000,  !- X2, Y2, Z2 
  44.9580,  4.5720,  0.0000,  !- X3, Y3, Z3 
  44.9580,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  44.9580,  0.0000,  6.0960,  !- X1, Y1, Z1 
  44.9580,  4.5720,  6.0960,  !- X2, Y2, Z2 
  0.0000,  4.5720,  6.0960,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_IntWall_Vestibule,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Vestibule_IntWall_EastPerimeterSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  4.5720,  6.0960,  !- X1, Y1, Z1 
  0.0000,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_ExtWall_South,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  44.9580,  0.0000,  0.0000,  !- X3, Y3, Z3 
  44.9580,  0.0000,  6.0960;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  EastPerimeterSales_Window,  !- Name 
  Window,  !- Surface Type 
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51,  !- Construction Name 
  EastPerimeterSales_ExtWall_South,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0508,  0.0000,  2.4545,  !- X1, Y1, Z1 
  0.0508,  0.0000,  1.1000,  !- X2, Y2, Z2 
  44.9072,  0.0000,  1.1000,  !- X3, Y3, Z3 
  44.9072,  0.0000,  2.4545;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  EastPerimeterSales_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  44.9580,  4.5720,  0.0000,  !- X1, Y1, Z1 
  44.9580,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  0.0000;  !- X4, Y4, Z4 

InternalMass,
  EastPerimeterSales Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  EastPerimeterSales,  !- Zone Name 
  411.0960;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  EastPerimeterSales_Infiltration,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:EastPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  EastPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  EastPerimeterSales People,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  13.2784,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:EastPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  EastPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  13.2784;  !- Quantity 

Lights,
  EastPerimeterSales_Lights,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  4203.4561,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.4200,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:EastPerimeterSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  EastPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  EastPerimeterSales_PlugMisc_Equip,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  663.9200,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:EastPerimeterSales:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  EastPerimeterSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.6639;  !- Quantity 

!***** Space Conditioning For Zone: EastPerimeterSales *****

Sizing:Zone,
  EastPerimeterSales,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.172389798703584,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  EastPerimeterSales Thermostat,  !- Name 
  EastPerimeterSales,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  EastPerimeterSales DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  EastPerimeterSales DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  EastPerimeterSales,  !- Zone Name 
  EastPerimeterSales Equipment,  !- Zone Conditioning Equipment List Name 
  EastPerimeterSales Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  EastPerimeterSales Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  EastPerimeterSales Air Node,  !- Zone Air Node Name 
  EastPerimeterSales Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  EastPerimeterSales Inlet Nodes,  !- Name 
  EastPerimeterSales Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  EastPerimeterSales PTHP Inlet Node;  !- Node 2 Name 

NodeList,
  EastPerimeterSales Exhaust Nodes,  !- Name 
  EastPerimeterSales PTHP Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  EastPerimeterSales Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  EastPerimeterSales Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type 
  EastPerimeterSales PTHP,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  EastPerimeterSales Dual Duct Box,  !- Name 
  EastPerimeterSales Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  EastPerimeterSales Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  EastPerimeterSales Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  EastPerimeterSales Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  EastPerimeterSales Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC EastPerimeterSales Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  EastPerimeterSales Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  EastPerimeterSales Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00354,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalHeatPump,
  EastPerimeterSales PTHP,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  EastPerimeterSales PTHP Exhaust Node,  !- Air Inlet Node Name 
  EastPerimeterSales PTHP Inlet Node,  !- Air Outlet Node Name 
  EastPerimeterSales PTHP OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  EastPerimeterSales PTHPFan,  !- Supply Air Fan Name 
  Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type 
  EastPerimeterSales PTHP Heat Pump,  !- Heating Coil Name 
  0.001,  !- Heating Convergence Tolerance 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  EastPerimeterSales PTHP DX Coil,  !- Cooling Coil Name 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  EastPerimeterSales PTHP Supplmnt Htg Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,  !- Fan Placement 
  EastPerimeterSales PTHP Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name 

Schedule:Compact,
  EastPerimeterSales PTHP Mode Sched,  !- Name 
  ANY NUMBER,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.0;  !- Field 4 

Fan:OnOff,
  EastPerimeterSales PTHPFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  EastPerimeterSales PTHPFan Inlet,  !- Air Inlet Node Name 
  EastPerimeterSales PTHP Fan Outlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTHP Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  EastPerimeterSales PTHP OA Mixer,  !- Name 
  EastPerimeterSales PTHPDX Coil Inlet,  !- Mixed Air Node Name 
  EastPerimeterSales PTHP OA Node,  !- Outside Air Stream Node Name 
  EastPerimeterSales PTHP Relief Node,  !- Relief Air Stream Node Name 
  EastPerimeterSales PTHP Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  EastPerimeterSales PTHP OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  EastPerimeterSales PTHP DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  EastPerimeterSales PTHPDX Coil Inlet,  !- Air Inlet Node Name 
  EastPerimeterSales PTHPHeatCoil_AirInlet,  !- Air Outlet Node Name 
  EastPerimeterSales PTHP_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  EastPerimeterSales PTHP_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  EastPerimeterSales PTHP_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  EastPerimeterSales PTHP_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  EastPerimeterSales PTHP_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  EastPerimeterSales PTHP_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  EastPerimeterSales PTHP_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  EastPerimeterSales PTHP_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.0018423,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  EastPerimeterSales PTHP_ClgCapFuncFlowFracCurve,  !- Name 
  0.718954,  !- Coefficient1 Constant 
  0.435436,  !- Coefficient2 x 
  -0.154193,  !- Coefficient3 x**2 
  0.75,  !- Minimum Value of x 
  1.25;  !- Maximum Value of x 

Curve:Biquadratic,
  EastPerimeterSales PTHP_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
  -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  EastPerimeterSales PTHP_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  EastPerimeterSales PTHP_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:DX:SingleSpeed,
  EastPerimeterSales PTHP Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Heating Capacity {W}
  3.4,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  EastPerimeterSales PTHPHeatCoil_AirInlet,  !- Air Inlet Node Name 
  EastPerimeterSales PTHPFan Inlet,  !- Air Outlet Node Name 
  EastPerimeterSales PTHP_HtgCapFuncTempCurve,  !- Total Heating Capacity Function of Temperature Curve Name 
  EastPerimeterSales PTHP_HtgCapFuncFlowFracCurve,  !- Total Heating Capacity Function of Flow Fraction Curve Name 
  EastPerimeterSales PTHP_HtgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  EastPerimeterSales PTHP_HtgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  EastPerimeterSales PTHP_HtgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  ,  !- Defrost Energy Input Ratio Function of Temperature Curve Name 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  5.0,  !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation 
  200.0,  !- Crankcase Heater Capacity {W}
  8.0,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,  !- Defrost Strategy 
  Timed,  !- Defrost Control 
  0.166667,  !- Defrost Time Period Fraction 
  AUTOSIZE;  !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  EastPerimeterSales PTHP_HtgCapFuncTempCurve,  !- Name 
  0.758746,  !- Coeff 1 constant 
  0.027626,  !- coeff 2 x 
  0.000148716,  !- coeff 3 x**2 
  0.0000034992,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Cubic,
  EastPerimeterSales PTHP_HtgCapFuncFlowFracCurve,  !- Name 
  0.84,  !- Coeff 1 constant 
  0.16,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- coeff 4 x**3 
  0.5,  !- min value of x 
  1.5;  !- max value of x 

Curve:Cubic,
  EastPerimeterSales PTHP_HtgEirFuncTempCurve,  !- Name 
  1.19248,  !- Coeff 1 constant 
  -0.0300438,  !- coeff 2 x 
  0.00103745,  !- coeff 3 x**2 
  -0.000023328,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Quadratic,
  EastPerimeterSales PTHP_HtgEirFuncFlowFracCurve,  !- Name 
  1.3824,  !- Coeff 1 constant 
  -0.4336,  !- coeff 2 x 
  0.0512,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Curve:Quadratic,
  EastPerimeterSales PTHP_HtgPlrCurve,  !- Name 
  0.75,  !- Coeff 1 constant 
  0.25,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Coil:Heating:Electric,
  EastPerimeterSales PTHP Supplmnt Htg Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  EastPerimeterSales PTHP Fan Outlet,  !- Air Inlet Node 
  EastPerimeterSales PTHP Inlet Node;  !- Air Outlet Node 

Zone,
  Vestibule,  !- Name 
  0.0000,  !- Direction of Relative North 
  44.9580,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  169.9011,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Vestibule_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  4.5720,  0.0000,  !- X1, Y1, Z1 
  6.0960,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_ExtWall_South,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  6.0960,  0.0000,  0.0000,  !- X3, Y3, Z3 
  6.0960,  0.0000,  6.0960;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  Vestibule_Window,  !- Name 
  Window,  !- Surface Type 
  Retail_AEDG_window_6_UValue_2.556_SHGC_0.4_VT_0.51,  !- Construction Name 
  Vestibule_ExtWall_South,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0508,  0.0000,  2.4545,  !- X1, Y1, Z1 
  0.0508,  0.0000,  1.1000,  !- X2, Y2, Z2 
  6.0452,  0.0000,  1.1000,  !- X3, Y3, Z3 
  6.0452,  0.0000,  2.4545;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_Vestibule,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  4.5720,  6.0960,  !- X1, Y1, Z1 
  6.0960,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  4.5720,  0.0000,  !- X3, Y3, Z3 
  0.0000,  4.5720,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_IntWall_WestPerimeterSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  WestPerimeterSales_IntWall_Vestibule,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  4.5720,  6.0960,  !- X1, Y1, Z1 
  0.0000,  4.5720,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  0.0000,  6.0960,  !- X1, Y1, Z1 
  6.0960,  4.5720,  6.0960,  !- X2, Y2, Z2 
  0.0000,  4.5720,  6.0960,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Vestibule_IntWall_EastPerimeterSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Vestibule,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  EastPerimeterSales_IntWall_Vestibule,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  6.0960,  0.0000,  6.0960,  !- X1, Y1, Z1 
  6.0960,  0.0000,  0.0000,  !- X2, Y2, Z2 
  6.0960,  4.5720,  0.0000,  !- X3, Y3, Z3 
  6.0960,  4.5720,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  Vestibule Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Vestibule,  !- Zone Name 
  55.7418;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Vestibule_Infiltration,  !- Name 
  Vestibule,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:Vestibule,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Vestibule,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  Vestibule People,  !- Name 
  Vestibule,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  1.8005,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:Vestibule,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Vestibule,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.8005;  !- Quantity 

Lights,
  Vestibule_Lights,  !- Name 
  Vestibule,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  149.9455,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:Vestibule,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  Vestibule,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

!***** Space Conditioning For Zone: Vestibule *****

Sizing:Zone,
  Vestibule,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.023374887959808,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  Vestibule Thermostat,  !- Name 
  Vestibule,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Vestibule DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Vestibule DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Vestibule,  !- Zone Name 
  Vestibule Equipment,  !- Zone Conditioning Equipment List Name 
  Vestibule Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Vestibule Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Vestibule Air Node,  !- Zone Air Node Name 
  Vestibule Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Vestibule Inlet Nodes,  !- Name 
  Vestibule Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Vestibule PTHP Inlet Node;  !- Node 2 Name 

NodeList,
  Vestibule Exhaust Nodes,  !- Name 
  Vestibule PTHP Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Vestibule Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Vestibule Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type 
  Vestibule PTHP,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Vestibule Dual Duct Box,  !- Name 
  Vestibule Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Vestibule Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Vestibule Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Vestibule Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Vestibule Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC Vestibule Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Vestibule Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  Vestibule Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00354,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalHeatPump,
  Vestibule PTHP,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Vestibule PTHP Exhaust Node,  !- Air Inlet Node Name 
  Vestibule PTHP Inlet Node,  !- Air Outlet Node Name 
  Vestibule PTHP OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Vestibule PTHPFan,  !- Supply Air Fan Name 
  Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type 
  Vestibule PTHP Heat Pump,  !- Heating Coil Name 
  0.001,  !- Heating Convergence Tolerance 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  Vestibule PTHP DX Coil,  !- Cooling Coil Name 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Vestibule PTHP Supplmnt Htg Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,  !- Fan Placement 
  Vestibule PTHP Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name 

Schedule:Compact,
  Vestibule PTHP Mode Sched,  !- Name 
  ANY NUMBER,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.0;  !- Field 4 

Fan:OnOff,
  Vestibule PTHPFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Vestibule PTHPFan Inlet,  !- Air Inlet Node Name 
  Vestibule PTHP Fan Outlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTHP Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  Vestibule PTHP OA Mixer,  !- Name 
  Vestibule PTHPDX Coil Inlet,  !- Mixed Air Node Name 
  Vestibule PTHP OA Node,  !- Outside Air Stream Node Name 
  Vestibule PTHP Relief Node,  !- Relief Air Stream Node Name 
  Vestibule PTHP Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Vestibule PTHP OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  Vestibule PTHP DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Vestibule PTHPDX Coil Inlet,  !- Air Inlet Node Name 
  Vestibule PTHPHeatCoil_AirInlet,  !- Air Outlet Node Name 
  Vestibule PTHP_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  Vestibule PTHP_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  Vestibule PTHP_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  Vestibule PTHP_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  Vestibule PTHP_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  Vestibule PTHP_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  Vestibule PTHP_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  Vestibule PTHP_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.0018423,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Vestibule PTHP_ClgCapFuncFlowFracCurve,  !- Name 
  0.718954,  !- Coefficient1 Constant 
  0.435436,  !- Coefficient2 x 
  -0.154193,  !- Coefficient3 x**2 
  0.75,  !- Minimum Value of x 
  1.25;  !- Maximum Value of x 

Curve:Biquadratic,
  Vestibule PTHP_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
  -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Vestibule PTHP_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  Vestibule PTHP_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:DX:SingleSpeed,
  Vestibule PTHP Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Heating Capacity {W}
  3.4,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  Vestibule PTHPHeatCoil_AirInlet,  !- Air Inlet Node Name 
  Vestibule PTHPFan Inlet,  !- Air Outlet Node Name 
  Vestibule PTHP_HtgCapFuncTempCurve,  !- Total Heating Capacity Function of Temperature Curve Name 
  Vestibule PTHP_HtgCapFuncFlowFracCurve,  !- Total Heating Capacity Function of Flow Fraction Curve Name 
  Vestibule PTHP_HtgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  Vestibule PTHP_HtgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  Vestibule PTHP_HtgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  ,  !- Defrost Energy Input Ratio Function of Temperature Curve Name 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  5.0,  !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation 
  200.0,  !- Crankcase Heater Capacity {W}
  8.0,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,  !- Defrost Strategy 
  Timed,  !- Defrost Control 
  0.166667,  !- Defrost Time Period Fraction 
  AUTOSIZE;  !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Vestibule PTHP_HtgCapFuncTempCurve,  !- Name 
  0.758746,  !- Coeff 1 constant 
  0.027626,  !- coeff 2 x 
  0.000148716,  !- coeff 3 x**2 
  0.0000034992,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Cubic,
  Vestibule PTHP_HtgCapFuncFlowFracCurve,  !- Name 
  0.84,  !- Coeff 1 constant 
  0.16,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- coeff 4 x**3 
  0.5,  !- min value of x 
  1.5;  !- max value of x 

Curve:Cubic,
  Vestibule PTHP_HtgEirFuncTempCurve,  !- Name 
  1.19248,  !- Coeff 1 constant 
  -0.0300438,  !- coeff 2 x 
  0.00103745,  !- coeff 3 x**2 
  -0.000023328,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Quadratic,
  Vestibule PTHP_HtgEirFuncFlowFracCurve,  !- Name 
  1.3824,  !- Coeff 1 constant 
  -0.4336,  !- coeff 2 x 
  0.0512,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Curve:Quadratic,
  Vestibule PTHP_HtgPlrCurve,  !- Name 
  0.75,  !- Coeff 1 constant 
  0.25,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Coil:Heating:Electric,
  Vestibule PTHP Supplmnt Htg Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Vestibule PTHP Fan Outlet,  !- Air Inlet Node 
  Vestibule PTHP Inlet Node;  !- Air Outlet Node 

Zone,
  StockRoom,  !- Name 
  0.0000,  !- Direction of Relative North 
  96.0120,  !- X Origin 
  76.8096,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  6243.8647,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  StockRoom_IntWall_MechanicalRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MechanicalRoom_IntWall_StockRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -53.3400,  19.2024,  6.0960,  !- X1, Y1, Z1 
  -53.3400,  19.2024,  0.0000,  !- X2, Y2, Z2 
  -53.3400,  2.4384,  0.0000,  !- X3, Y3, Z3 
  -53.3400,  2.4384,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_IntWall_MainSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MainSales_IntWall_StockRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -53.3400,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -53.3400,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  19.2024,  6.0960,  !- X2, Y2, Z2 
  -53.3400,  19.2024,  6.0960,  !- X3, Y3, Z3 
  -53.3400,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_StockRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -53.3400,  2.4384,  6.0960,  !- X1, Y1, Z1 
  -53.3400,  2.4384,  0.0000,  !- X2, Y2, Z2 
  -53.3400,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -53.3400,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  19.2024,  6.0960,  !- X1, Y1, Z1 
  0.0000,  19.2024,  0.0000,  !- X2, Y2, Z2 
  -53.3400,  19.2024,  0.0000,  !- X3, Y3, Z3 
  -53.3400,  19.2024,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  19.2024,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -53.3400,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -53.3400,  19.2024,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  StockRoom_ExtWall_East,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  StockRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  19.2024,  0.0000,  !- X3, Y3, Z3 
  0.0000,  19.2024,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  StockRoom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  StockRoom,  !- Zone Name 
  2048.5120;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  StockRoom_Infiltration,  !- Name 
  StockRoom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:StockRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  StockRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  StockRoom People,  !- Name 
  StockRoom,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  36.6684,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:StockRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  StockRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  36.6684;  !- Quantity 

Lights,
  StockRoom_Lights,  !- Name 
  StockRoom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1987.0567,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.4200,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:StockRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  StockRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  StockRoom_PlugMisc_Equip,  !- Name 
  StockRoom,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  6196.7489,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:StockRoom:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  StockRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  6.1967;  !- Quantity 

!***** Space Conditioning For Zone: StockRoom *****

Sizing:Zone,
  StockRoom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.62479616976,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  StockRoom Thermostat,  !- Name 
  StockRoom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  StockRoom DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  StockRoom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  StockRoom,  !- Zone Name 
  StockRoom Equipment,  !- Zone Conditioning Equipment List Name 
  StockRoom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  StockRoom Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  StockRoom Air Node,  !- Zone Air Node Name 
  StockRoom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  StockRoom Inlet Nodes,  !- Name 
  StockRoom Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  StockRoom PTHP Inlet Node;  !- Node 2 Name 

NodeList,
  StockRoom Exhaust Nodes,  !- Name 
  StockRoom PTHP Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  StockRoom Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  StockRoom Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type 
  StockRoom PTHP,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  StockRoom Dual Duct Box,  !- Name 
  StockRoom Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  StockRoom Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  StockRoom Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  StockRoom Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  StockRoom Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC StockRoom Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  StockRoom Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  StockRoom Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalHeatPump,
  StockRoom PTHP,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  StockRoom PTHP Exhaust Node,  !- Air Inlet Node Name 
  StockRoom PTHP Inlet Node,  !- Air Outlet Node Name 
  StockRoom PTHP OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  StockRoom PTHPFan,  !- Supply Air Fan Name 
  Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type 
  StockRoom PTHP Heat Pump,  !- Heating Coil Name 
  0.001,  !- Heating Convergence Tolerance 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  StockRoom PTHP DX Coil,  !- Cooling Coil Name 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  StockRoom PTHP Supplmnt Htg Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,  !- Fan Placement 
  StockRoom PTHP Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name 

Schedule:Compact,
  StockRoom PTHP Mode Sched,  !- Name 
  ANY NUMBER,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.0;  !- Field 4 

Fan:OnOff,
  StockRoom PTHPFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  StockRoom PTHPFan Inlet,  !- Air Inlet Node Name 
  StockRoom PTHP Fan Outlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTHP Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  StockRoom PTHP OA Mixer,  !- Name 
  StockRoom PTHPDX Coil Inlet,  !- Mixed Air Node Name 
  StockRoom PTHP OA Node,  !- Outside Air Stream Node Name 
  StockRoom PTHP Relief Node,  !- Relief Air Stream Node Name 
  StockRoom PTHP Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  StockRoom PTHP OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  StockRoom PTHP DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  StockRoom PTHPDX Coil Inlet,  !- Air Inlet Node Name 
  StockRoom PTHPHeatCoil_AirInlet,  !- Air Outlet Node Name 
  StockRoom PTHP_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  StockRoom PTHP_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  StockRoom PTHP_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  StockRoom PTHP_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  StockRoom PTHP_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  StockRoom PTHP_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  StockRoom PTHP_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  StockRoom PTHP_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.0018423,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  StockRoom PTHP_ClgCapFuncFlowFracCurve,  !- Name 
  0.718954,  !- Coefficient1 Constant 
  0.435436,  !- Coefficient2 x 
  -0.154193,  !- Coefficient3 x**2 
  0.75,  !- Minimum Value of x 
  1.25;  !- Maximum Value of x 

Curve:Biquadratic,
  StockRoom PTHP_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
  -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  StockRoom PTHP_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  StockRoom PTHP_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:DX:SingleSpeed,
  StockRoom PTHP Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Heating Capacity {W}
  3.4,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  StockRoom PTHPHeatCoil_AirInlet,  !- Air Inlet Node Name 
  StockRoom PTHPFan Inlet,  !- Air Outlet Node Name 
  StockRoom PTHP_HtgCapFuncTempCurve,  !- Total Heating Capacity Function of Temperature Curve Name 
  StockRoom PTHP_HtgCapFuncFlowFracCurve,  !- Total Heating Capacity Function of Flow Fraction Curve Name 
  StockRoom PTHP_HtgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  StockRoom PTHP_HtgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  StockRoom PTHP_HtgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  ,  !- Defrost Energy Input Ratio Function of Temperature Curve Name 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  5.0,  !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation 
  200.0,  !- Crankcase Heater Capacity {W}
  8.0,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,  !- Defrost Strategy 
  Timed,  !- Defrost Control 
  0.166667,  !- Defrost Time Period Fraction 
  AUTOSIZE;  !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  StockRoom PTHP_HtgCapFuncTempCurve,  !- Name 
  0.758746,  !- Coeff 1 constant 
  0.027626,  !- coeff 2 x 
  0.000148716,  !- coeff 3 x**2 
  0.0000034992,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Cubic,
  StockRoom PTHP_HtgCapFuncFlowFracCurve,  !- Name 
  0.84,  !- Coeff 1 constant 
  0.16,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- coeff 4 x**3 
  0.5,  !- min value of x 
  1.5;  !- max value of x 

Curve:Cubic,
  StockRoom PTHP_HtgEirFuncTempCurve,  !- Name 
  1.19248,  !- Coeff 1 constant 
  -0.0300438,  !- coeff 2 x 
  0.00103745,  !- coeff 3 x**2 
  -0.000023328,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Quadratic,
  StockRoom PTHP_HtgEirFuncFlowFracCurve,  !- Name 
  1.3824,  !- Coeff 1 constant 
  -0.4336,  !- coeff 2 x 
  0.0512,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Curve:Quadratic,
  StockRoom PTHP_HtgPlrCurve,  !- Name 
  0.75,  !- Coeff 1 constant 
  0.25,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Coil:Heating:Electric,
  StockRoom PTHP Supplmnt Htg Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  StockRoom PTHP Fan Outlet,  !- Air Inlet Node 
  StockRoom PTHP Inlet Node;  !- Air Outlet Node 

Zone,
  MainSales,  !- Name 
  0.0000,  !- Direction of Relative North 
  96.0120,  !- X Origin 
  4.5720,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  42279.8836,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  MainSales_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  MainSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  72.2376,  6.0960,  !- X2, Y2, Z2 
  -96.0120,  72.2376,  6.0960,  !- X3, Y3, Z3 
  -96.0120,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_StockRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  StockRoom_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  72.2376,  6.0960,  !- X1, Y1, Z1 
  0.0000,  72.2376,  0.0000,  !- X2, Y2, Z2 
  -53.3400,  72.2376,  0.0000,  !- X3, Y3, Z3 
  -53.3400,  72.2376,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_ExtWall_East,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  72.2376,  0.0000,  !- X3, Y3, Z3 
  0.0000,  72.2376,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_ExtWall_West,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -96.0120,  72.2376,  6.0960,  !- X1, Y1, Z1 
  -96.0120,  72.2376,  0.0000,  !- X2, Y2, Z2 
  -96.0120,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -96.0120,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  MainSales,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  72.2376,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -96.0120,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -96.0120,  72.2376,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_EastPerimeterSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  EastPerimeterSales_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -44.9580,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -44.9580,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_WestPerimeterSales,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  WestPerimeterSales_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -96.0120,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -96.0120,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -51.0540,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -51.0540,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -53.3400,  72.2376,  6.0960,  !- X1, Y1, Z1 
  -53.3400,  72.2376,  0.0000,  !- X2, Y2, Z2 
  -96.0120,  72.2376,  0.0000,  !- X3, Y3, Z3 
  -96.0120,  72.2376,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MainSales_IntWall_Vestibule,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MainSales,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Vestibule_IntWall_MainSales,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -51.0540,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -51.0540,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -44.9580,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -44.9580,  0.0000,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  MainSales Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  MainSales,  !- Zone Name 
  13871.3529;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  MainSales_Infiltration,  !- Name 
  MainSales,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:MainSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MainSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  MainSales People,  !- Name 
  MainSales,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  448.0447,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:MainSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MainSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  448.0447;  !- Quantity 

Lights,
  MainSales_Lights,  !- Name 
  MainSales,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  141834.5834,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.4200,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:MainSales,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  MainSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  MainSales_PlugMisc_Equip,  !- Name 
  MainSales,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  22402.2349,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:MainSales:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MainSales,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  22.4022;  !- Quantity 

!***** Space Conditioning For Zone: MainSales *****

Sizing:Zone,
  MainSales,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  5.81684086879822,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  MainSales Thermostat,  !- Name 
  MainSales,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MainSales DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  MainSales DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  MainSales,  !- Zone Name 
  MainSales Equipment,  !- Zone Conditioning Equipment List Name 
  MainSales Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  MainSales Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  MainSales Air Node,  !- Zone Air Node Name 
  MainSales Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  MainSales Inlet Nodes,  !- Name 
  MainSales Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  MainSales PTHP Inlet Node;  !- Node 2 Name 

NodeList,
  MainSales Exhaust Nodes,  !- Name 
  MainSales PTHP Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  MainSales Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  MainSales Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type 
  MainSales PTHP,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  MainSales Dual Duct Box,  !- Name 
  MainSales Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  MainSales Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  MainSales Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MainSales Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  MainSales Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC MainSales Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  MainSales Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  MainSales Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00354,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalHeatPump,
  MainSales PTHP,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MainSales PTHP Exhaust Node,  !- Air Inlet Node Name 
  MainSales PTHP Inlet Node,  !- Air Outlet Node Name 
  MainSales PTHP OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  MainSales PTHPFan,  !- Supply Air Fan Name 
  Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type 
  MainSales PTHP Heat Pump,  !- Heating Coil Name 
  0.001,  !- Heating Convergence Tolerance 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  MainSales PTHP DX Coil,  !- Cooling Coil Name 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  MainSales PTHP Supplmnt Htg Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,  !- Fan Placement 
  MainSales PTHP Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name 

Schedule:Compact,
  MainSales PTHP Mode Sched,  !- Name 
  ANY NUMBER,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.0;  !- Field 4 

Fan:OnOff,
  MainSales PTHPFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  MainSales PTHPFan Inlet,  !- Air Inlet Node Name 
  MainSales PTHP Fan Outlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTHP Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  MainSales PTHP OA Mixer,  !- Name 
  MainSales PTHPDX Coil Inlet,  !- Mixed Air Node Name 
  MainSales PTHP OA Node,  !- Outside Air Stream Node Name 
  MainSales PTHP Relief Node,  !- Relief Air Stream Node Name 
  MainSales PTHP Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  MainSales PTHP OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  MainSales PTHP DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  MainSales PTHPDX Coil Inlet,  !- Air Inlet Node Name 
  MainSales PTHPHeatCoil_AirInlet,  !- Air Outlet Node Name 
  MainSales PTHP_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  MainSales PTHP_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  MainSales PTHP_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  MainSales PTHP_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  MainSales PTHP_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  MainSales PTHP_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  MainSales PTHP_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  MainSales PTHP_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.0018423,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MainSales PTHP_ClgCapFuncFlowFracCurve,  !- Name 
  0.718954,  !- Coefficient1 Constant 
  0.435436,  !- Coefficient2 x 
  -0.154193,  !- Coefficient3 x**2 
  0.75,  !- Minimum Value of x 
  1.25;  !- Maximum Value of x 

Curve:Biquadratic,
  MainSales PTHP_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
  -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MainSales PTHP_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  MainSales PTHP_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:DX:SingleSpeed,
  MainSales PTHP Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Heating Capacity {W}
  3.4,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  MainSales PTHPHeatCoil_AirInlet,  !- Air Inlet Node Name 
  MainSales PTHPFan Inlet,  !- Air Outlet Node Name 
  MainSales PTHP_HtgCapFuncTempCurve,  !- Total Heating Capacity Function of Temperature Curve Name 
  MainSales PTHP_HtgCapFuncFlowFracCurve,  !- Total Heating Capacity Function of Flow Fraction Curve Name 
  MainSales PTHP_HtgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  MainSales PTHP_HtgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  MainSales PTHP_HtgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  ,  !- Defrost Energy Input Ratio Function of Temperature Curve Name 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  5.0,  !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation 
  200.0,  !- Crankcase Heater Capacity {W}
  8.0,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,  !- Defrost Strategy 
  Timed,  !- Defrost Control 
  0.166667,  !- Defrost Time Period Fraction 
  AUTOSIZE;  !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  MainSales PTHP_HtgCapFuncTempCurve,  !- Name 
  0.758746,  !- Coeff 1 constant 
  0.027626,  !- coeff 2 x 
  0.000148716,  !- coeff 3 x**2 
  0.0000034992,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Cubic,
  MainSales PTHP_HtgCapFuncFlowFracCurve,  !- Name 
  0.84,  !- Coeff 1 constant 
  0.16,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- coeff 4 x**3 
  0.5,  !- min value of x 
  1.5;  !- max value of x 

Curve:Cubic,
  MainSales PTHP_HtgEirFuncTempCurve,  !- Name 
  1.19248,  !- Coeff 1 constant 
  -0.0300438,  !- coeff 2 x 
  0.00103745,  !- coeff 3 x**2 
  -0.000023328,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Quadratic,
  MainSales PTHP_HtgEirFuncFlowFracCurve,  !- Name 
  1.3824,  !- Coeff 1 constant 
  -0.4336,  !- coeff 2 x 
  0.0512,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Curve:Quadratic,
  MainSales PTHP_HtgPlrCurve,  !- Name 
  0.75,  !- Coeff 1 constant 
  0.25,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Coil:Heating:Electric,
  MainSales PTHP Supplmnt Htg Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  MainSales PTHP Fan Outlet,  !- Air Inlet Node 
  MainSales PTHP Inlet Node;  !- Air Outlet Node 

Zone,
  MeetingRoom,  !- Name 
  0.0000,  !- Direction of Relative North 
  17.0688,  !- X Origin 
  79.2480,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  1090.1986,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  MeetingRoom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  16.7640,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  16.7640,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_IntWall_BreakRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  BreakRoom_IntWall_MeetingRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  16.7640,  0.0000,  !- X3, Y3, Z3 
  0.0000,  16.7640,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  6.0960,  !- X2, Y2, Z2 
  -10.6680,  16.7640,  6.0960,  !- X3, Y3, Z3 
  -10.6680,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_MeetingRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -10.6680,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -10.6680,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_IntWall_Office,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Office_IntWall_MeetingRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -10.6680,  16.7640,  6.0960,  !- X1, Y1, Z1 
  -10.6680,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MeetingRoom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  16.7640,  0.0000;  !- X4, Y4, Z4 

InternalMass,
  MeetingRoom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  MeetingRoom,  !- Zone Name 
  357.6767;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  MeetingRoom_Infiltration,  !- Name 
  MeetingRoom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:MeetingRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MeetingRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  MeetingRoom People,  !- Name 
  MeetingRoom,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  96.2508,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:MeetingRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MeetingRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  96.2508;  !- Quantity 

Lights,
  MeetingRoom_Lights,  !- Name 
  MeetingRoom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  865.5776,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:MeetingRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  MeetingRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  MeetingRoom_PlugMisc_Equip,  !- Name 
  MeetingRoom,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1081.9720,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:MeetingRoom:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MeetingRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.0820;  !- Quantity 

!***** Space Conditioning For Zone: MeetingRoom *****

Sizing:Zone,
  MeetingRoom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.281697587829504,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  MeetingRoom Thermostat,  !- Name 
  MeetingRoom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MeetingRoom DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  MeetingRoom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  MeetingRoom,  !- Zone Name 
  MeetingRoom Equipment,  !- Zone Conditioning Equipment List Name 
  MeetingRoom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  MeetingRoom Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  MeetingRoom Air Node,  !- Zone Air Node Name 
  MeetingRoom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  MeetingRoom Inlet Nodes,  !- Name 
  MeetingRoom Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  MeetingRoom PTHP Inlet Node;  !- Node 2 Name 

NodeList,
  MeetingRoom Exhaust Nodes,  !- Name 
  MeetingRoom PTHP Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  MeetingRoom Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  MeetingRoom Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type 
  MeetingRoom PTHP,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  MeetingRoom Dual Duct Box,  !- Name 
  MeetingRoom Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  MeetingRoom Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  MeetingRoom Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MeetingRoom Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  MeetingRoom Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC MeetingRoom Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  MeetingRoom Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  MeetingRoom Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00236,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalHeatPump,
  MeetingRoom PTHP,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MeetingRoom PTHP Exhaust Node,  !- Air Inlet Node Name 
  MeetingRoom PTHP Inlet Node,  !- Air Outlet Node Name 
  MeetingRoom PTHP OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  MeetingRoom PTHPFan,  !- Supply Air Fan Name 
  Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type 
  MeetingRoom PTHP Heat Pump,  !- Heating Coil Name 
  0.001,  !- Heating Convergence Tolerance 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  MeetingRoom PTHP DX Coil,  !- Cooling Coil Name 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  MeetingRoom PTHP Supplmnt Htg Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,  !- Fan Placement 
  MeetingRoom PTHP Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name 

Schedule:Compact,
  MeetingRoom PTHP Mode Sched,  !- Name 
  ANY NUMBER,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.0;  !- Field 4 

Fan:OnOff,
  MeetingRoom PTHPFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  MeetingRoom PTHPFan Inlet,  !- Air Inlet Node Name 
  MeetingRoom PTHP Fan Outlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTHP Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  MeetingRoom PTHP OA Mixer,  !- Name 
  MeetingRoom PTHPDX Coil Inlet,  !- Mixed Air Node Name 
  MeetingRoom PTHP OA Node,  !- Outside Air Stream Node Name 
  MeetingRoom PTHP Relief Node,  !- Relief Air Stream Node Name 
  MeetingRoom PTHP Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  MeetingRoom PTHP OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  MeetingRoom PTHP DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  MeetingRoom PTHPDX Coil Inlet,  !- Air Inlet Node Name 
  MeetingRoom PTHPHeatCoil_AirInlet,  !- Air Outlet Node Name 
  MeetingRoom PTHP_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  MeetingRoom PTHP_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  MeetingRoom PTHP_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  MeetingRoom PTHP_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  MeetingRoom PTHP_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  MeetingRoom PTHP_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  MeetingRoom PTHP_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  MeetingRoom PTHP_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.0018423,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MeetingRoom PTHP_ClgCapFuncFlowFracCurve,  !- Name 
  0.718954,  !- Coefficient1 Constant 
  0.435436,  !- Coefficient2 x 
  -0.154193,  !- Coefficient3 x**2 
  0.75,  !- Minimum Value of x 
  1.25;  !- Maximum Value of x 

Curve:Biquadratic,
  MeetingRoom PTHP_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
  -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MeetingRoom PTHP_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  MeetingRoom PTHP_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:DX:SingleSpeed,
  MeetingRoom PTHP Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Heating Capacity {W}
  3.4,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  MeetingRoom PTHPHeatCoil_AirInlet,  !- Air Inlet Node Name 
  MeetingRoom PTHPFan Inlet,  !- Air Outlet Node Name 
  MeetingRoom PTHP_HtgCapFuncTempCurve,  !- Total Heating Capacity Function of Temperature Curve Name 
  MeetingRoom PTHP_HtgCapFuncFlowFracCurve,  !- Total Heating Capacity Function of Flow Fraction Curve Name 
  MeetingRoom PTHP_HtgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  MeetingRoom PTHP_HtgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  MeetingRoom PTHP_HtgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  ,  !- Defrost Energy Input Ratio Function of Temperature Curve Name 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  5.0,  !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation 
  200.0,  !- Crankcase Heater Capacity {W}
  8.0,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,  !- Defrost Strategy 
  Timed,  !- Defrost Control 
  0.166667,  !- Defrost Time Period Fraction 
  AUTOSIZE;  !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  MeetingRoom PTHP_HtgCapFuncTempCurve,  !- Name 
  0.758746,  !- Coeff 1 constant 
  0.027626,  !- coeff 2 x 
  0.000148716,  !- coeff 3 x**2 
  0.0000034992,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Cubic,
  MeetingRoom PTHP_HtgCapFuncFlowFracCurve,  !- Name 
  0.84,  !- Coeff 1 constant 
  0.16,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- coeff 4 x**3 
  0.5,  !- min value of x 
  1.5;  !- max value of x 

Curve:Cubic,
  MeetingRoom PTHP_HtgEirFuncTempCurve,  !- Name 
  1.19248,  !- Coeff 1 constant 
  -0.0300438,  !- coeff 2 x 
  0.00103745,  !- coeff 3 x**2 
  -0.000023328,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Quadratic,
  MeetingRoom PTHP_HtgEirFuncFlowFracCurve,  !- Name 
  1.3824,  !- Coeff 1 constant 
  -0.4336,  !- coeff 2 x 
  0.0512,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Curve:Quadratic,
  MeetingRoom PTHP_HtgPlrCurve,  !- Name 
  0.75,  !- Coeff 1 constant 
  0.25,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Coil:Heating:Electric,
  MeetingRoom PTHP Supplmnt Htg Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  MeetingRoom PTHP Fan Outlet,  !- Air Inlet Node 
  MeetingRoom PTHP Inlet Node;  !- Air Outlet Node 

Zone,
  Restroom,  !- Name 
  0.0000,  !- Direction of Relative North 
  38.4048,  !- X Origin 
  79.2480,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  1090.1986,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  Restroom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  Restroom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  16.7640,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  Restroom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  16.7640,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  16.7640,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Restroom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_Restroom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -10.6680,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -10.6680,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  Restroom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  6.0960,  !- X2, Y2, Z2 
  -10.6680,  16.7640,  6.0960,  !- X3, Y3, Z3 
  -10.6680,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_IntWall_BreakRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Restroom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  BreakRoom_IntWall_Restroom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -10.6680,  16.7640,  6.0960,  !- X1, Y1, Z1 
  -10.6680,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -10.6680,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -10.6680,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  Restroom_IntWall_MechanicalRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  Restroom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  MechanicalRoom_IntWall_Restroom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  16.7640,  0.0000,  !- X3, Y3, Z3 
  0.0000,  16.7640,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  Restroom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  Restroom,  !- Zone Name 
  357.6767;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  Restroom_Infiltration,  !- Name 
  Restroom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:Restroom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Restroom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

People,
  Restroom People,  !- Name 
  Restroom,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  11.5530,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:Restroom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Restroom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  11.5530;  !- Quantity 

Lights,
  Restroom_Lights,  !- Name 
  Restroom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  867.3660,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:Restroom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  Restroom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  Restroom_PlugMisc_Equip,  !- Name 
  Restroom,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  144.8591,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:Restroom:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  Restroom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.1449;  !- Quantity 

!***** Space Conditioning For Zone: Restroom *****

Sizing:Zone,
  Restroom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.149988864408768,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  Restroom Thermostat,  !- Name 
  Restroom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  Restroom DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  Restroom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  Restroom,  !- Zone Name 
  Restroom Equipment,  !- Zone Conditioning Equipment List Name 
  Restroom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  Restroom Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  Restroom Air Node,  !- Zone Air Node Name 
  Restroom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Restroom Inlet Nodes,  !- Name 
  Restroom Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  Restroom PTHP Inlet Node;  !- Node 2 Name 

NodeList,
  Restroom Exhaust Nodes,  !- Name 
  Restroom PTHP Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  Restroom Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  Restroom Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type 
  Restroom PTHP,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  Restroom Dual Duct Box,  !- Name 
  Restroom Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  Restroom Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  Restroom Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Restroom Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  Restroom Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC Restroom Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  Restroom Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  Restroom Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.00354,  !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalHeatPump,
  Restroom PTHP,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Restroom PTHP Exhaust Node,  !- Air Inlet Node Name 
  Restroom PTHP Inlet Node,  !- Air Outlet Node Name 
  Restroom PTHP OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  Restroom PTHPFan,  !- Supply Air Fan Name 
  Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type 
  Restroom PTHP Heat Pump,  !- Heating Coil Name 
  0.001,  !- Heating Convergence Tolerance 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  Restroom PTHP DX Coil,  !- Cooling Coil Name 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  Restroom PTHP Supplmnt Htg Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,  !- Fan Placement 
  Restroom PTHP Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name 

Schedule:Compact,
  Restroom PTHP Mode Sched,  !- Name 
  ANY NUMBER,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.0;  !- Field 4 

Fan:OnOff,
  Restroom PTHPFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Restroom PTHPFan Inlet,  !- Air Inlet Node Name 
  Restroom PTHP Fan Outlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTHP Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  Restroom PTHP OA Mixer,  !- Name 
  Restroom PTHPDX Coil Inlet,  !- Mixed Air Node Name 
  Restroom PTHP OA Node,  !- Outside Air Stream Node Name 
  Restroom PTHP Relief Node,  !- Relief Air Stream Node Name 
  Restroom PTHP Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  Restroom PTHP OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  Restroom PTHP DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Restroom PTHPDX Coil Inlet,  !- Air Inlet Node Name 
  Restroom PTHPHeatCoil_AirInlet,  !- Air Outlet Node Name 
  Restroom PTHP_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  Restroom PTHP_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  Restroom PTHP_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  Restroom PTHP_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  Restroom PTHP_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  Restroom PTHP_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  Restroom PTHP_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  Restroom PTHP_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.0018423,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Restroom PTHP_ClgCapFuncFlowFracCurve,  !- Name 
  0.718954,  !- Coefficient1 Constant 
  0.435436,  !- Coefficient2 x 
  -0.154193,  !- Coefficient3 x**2 
  0.75,  !- Minimum Value of x 
  1.25;  !- Maximum Value of x 

Curve:Biquadratic,
  Restroom PTHP_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
  -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  Restroom PTHP_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  Restroom PTHP_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:DX:SingleSpeed,
  Restroom PTHP Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Heating Capacity {W}
  3.4,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  Restroom PTHPHeatCoil_AirInlet,  !- Air Inlet Node Name 
  Restroom PTHPFan Inlet,  !- Air Outlet Node Name 
  Restroom PTHP_HtgCapFuncTempCurve,  !- Total Heating Capacity Function of Temperature Curve Name 
  Restroom PTHP_HtgCapFuncFlowFracCurve,  !- Total Heating Capacity Function of Flow Fraction Curve Name 
  Restroom PTHP_HtgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  Restroom PTHP_HtgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  Restroom PTHP_HtgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  ,  !- Defrost Energy Input Ratio Function of Temperature Curve Name 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  5.0,  !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation 
  200.0,  !- Crankcase Heater Capacity {W}
  8.0,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,  !- Defrost Strategy 
  Timed,  !- Defrost Control 
  0.166667,  !- Defrost Time Period Fraction 
  AUTOSIZE;  !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Restroom PTHP_HtgCapFuncTempCurve,  !- Name 
  0.758746,  !- Coeff 1 constant 
  0.027626,  !- coeff 2 x 
  0.000148716,  !- coeff 3 x**2 
  0.0000034992,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Cubic,
  Restroom PTHP_HtgCapFuncFlowFracCurve,  !- Name 
  0.84,  !- Coeff 1 constant 
  0.16,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- coeff 4 x**3 
  0.5,  !- min value of x 
  1.5;  !- max value of x 

Curve:Cubic,
  Restroom PTHP_HtgEirFuncTempCurve,  !- Name 
  1.19248,  !- Coeff 1 constant 
  -0.0300438,  !- coeff 2 x 
  0.00103745,  !- coeff 3 x**2 
  -0.000023328,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Quadratic,
  Restroom PTHP_HtgEirFuncFlowFracCurve,  !- Name 
  1.3824,  !- Coeff 1 constant 
  -0.4336,  !- coeff 2 x 
  0.0512,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Curve:Quadratic,
  Restroom PTHP_HtgPlrCurve,  !- Name 
  0.75,  !- Coeff 1 constant 
  0.25,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Coil:Heating:Electric,
  Restroom PTHP Supplmnt Htg Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Restroom PTHP Fan Outlet,  !- Air Inlet Node 
  Restroom PTHP Inlet Node;  !- Air Outlet Node 

!***** Process Loads For Zone: Restroom *****

WaterUse:Connections,
  Restroom Water Equipment,  !- Name 
  Restroom Water Equipment Water Inlet Node,  !- Inlet Node Name 
  Restroom Water Equipment Water Outlet Node,  !- Outlet Node Name 
  ,  !- Supply Water Storage Tank Name 
  ,  !- Reclamation Water Storage Tank Name 
  ,  !- Hot Water Supply Temperature Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  ,  !- Drain Water Heat Exchanger Type 
  ,  !- Drain Water Heat Exchanger Destination 
  ,  !- Drain Water Heat Exchanger U-Factor Times Area 
  Restroom Water Equipment;  !- Water Use Equipment 1 Name 

WaterUse:Equipment,
  Restroom Water Equipment,  !- Name 
  ,  !- End-Use subcategory 
  1.89277777777778E-5,  !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH,  !- Flow Rate Fraction Schedule Name 
  Restroom Water Equipment Temp Sched,  !- Target Temperature Schedule Name  
  Restroom Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name 
  Restroom,  !- Zone Name 
  Restroom Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name 
  Restroom Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name 

Schedule:Compact,
  Restroom Water Equipment Latent fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.05;  !- Field 4 

Schedule:Compact,
  Restroom Water Equipment Sensible fract sched,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.2;  !- Field 4 

Schedule:Compact,
  Restroom Water Equipment Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  40;  !- Field 4 

Schedule:Compact,
  Restroom Water Equipment Hot Supply Temp Sched,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  55;  !- Field 4 

Zone,
  MechanicalRoom,  !- Name 
  0.0000,  !- Direction of Relative North 
  42.6720,  !- X Origin 
  79.2480,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  AutoCalculate,  !- Ceiling Height 
  436.0794,  !- Volume 
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  MechanicalRoom_IntWall_StockRoom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  StockRoom_IntWall_MechanicalRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  16.7640,  0.0000,  !- X3, Y3, Z3 
  0.0000,  16.7640,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_Slab,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_R-20 for 24 in._Ext-slab,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  0.0000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  -4.2672,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -4.2672,  16.7640,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_IntWall_Restroom,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Restroom_IntWall_MechanicalRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.2672,  16.7640,  6.0960,  !- X1, Y1, Z1 
  -4.2672,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -4.2672,  0.0000,  0.0000,  !- X3, Y3, Z3 
  -4.2672,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_IntWall_Corridor,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  Corridor_IntWall_MechanicalRoom,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.2672,  0.0000,  6.0960,  !- X1, Y1, Z1 
  -4.2672,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_Roof,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-30 ci_Roof,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  6.0960,  !- X2, Y2, Z2 
  -4.2672,  16.7640,  6.0960,  !- X3, Y3, Z3 
  -4.2672,  0.0000,  6.0960;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  MechanicalRoom_ExtWall_North,  !- Name 
  Wall,  !- Surface Type 
  Mass_R-15.4 ci_Ext-wall,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  16.7640,  6.0960,  !- X1, Y1, Z1 
  0.0000,  16.7640,  0.0000,  !- X2, Y2, Z2 
  -4.2672,  16.7640,  0.0000,  !- X3, Y3, Z3 
  -4.2672,  16.7640,  6.0960;  !- X4, Y4, Z4 

InternalMass,
  MechanicalRoom Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  MechanicalRoom,  !- Zone Name 
  143.0707;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  MechanicalRoom_Infiltration,  !- Name 
  MechanicalRoom,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method 
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.0001963,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:MechanicalRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  MechanicalRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0000;  !- Quantity 

Lights,
  MechanicalRoom_Lights,  !- Name 
  MechanicalRoom,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  346.2310,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.3700,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:MechanicalRoom,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  MechanicalRoom,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

!***** Space Conditioning For Zone: MechanicalRoom *****

Sizing:Zone,
  MechanicalRoom,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.021818278944,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  MechanicalRoom Thermostat,  !- Name 
  MechanicalRoom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MechanicalRoom DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  MechanicalRoom DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  MechanicalRoom,  !- Zone Name 
  MechanicalRoom Equipment,  !- Zone Conditioning Equipment List Name 
  MechanicalRoom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  MechanicalRoom Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name 
  MechanicalRoom Air Node,  !- Zone Air Node Name 
  MechanicalRoom Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  MechanicalRoom Inlet Nodes,  !- Name 
  MechanicalRoom Dual Duct Box Outlet Node Name,  !- Node 1 Name 
  MechanicalRoom PTHP Inlet Node;  !- Node 2 Name 

NodeList,
  MechanicalRoom Exhaust Nodes,  !- Name 
  MechanicalRoom PTHP Exhaust Node;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  MechanicalRoom Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  MechanicalRoom Dual Duct Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1,  !- Zone Equipment 1 Heating Priority 
  ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type 
  MechanicalRoom PTHP,  !- Zone Equipment 2 Name 
  2,  !- Zone Equipment 2 Cooling Priority 
  2;  !- Zone Equipment 2 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  MechanicalRoom Dual Duct Box,  !- Name 
  MechanicalRoom Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type 
  MechanicalRoom Dual Duct Box Component;  !- Air Terminal Name 

AirTerminal:DualDuct:VAV:OutdoorAir,
  MechanicalRoom Dual Duct Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MechanicalRoom Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name 
  MechanicalRoom Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name 
  RC MechanicalRoom Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Damper Air Flow Rate {m3/s}
  MechanicalRoom Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  MechanicalRoom Dual Duct Box OA Design Spec,  !- Name 
  Sum,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name 

ZoneHVAC:PackagedTerminalHeatPump,
  MechanicalRoom PTHP,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  MechanicalRoom PTHP Exhaust Node,  !- Air Inlet Node Name 
  MechanicalRoom PTHP Inlet Node,  !- Air Outlet Node Name 
  MechanicalRoom PTHP OA Mixer,  !- Outdoor Air Mixer Name 
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation 
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation 
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed 
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation 
  0.0,  !- Outdoor Air Flow Rate During Heating Operation 
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed 
  Fan:OnOff,  !- Supply Air Fan Object Type 
  MechanicalRoom PTHPFan,  !- Supply Air Fan Name 
  Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type 
  MechanicalRoom PTHP Heat Pump,  !- Heating Coil Name 
  0.001,  !- Heating Convergence Tolerance 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  MechanicalRoom PTHP DX Coil,  !- Cooling Coil Name 
  0.001,  !- Cooling Convergence Tolerance 
  Coil:Heating:Electric,  !- Supplemental Heating Coil Object Type 
  MechanicalRoom PTHP Supplmnt Htg Coil,  !- Supplemental Heating Coil Name 
  AUTOSIZE,  !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18.0,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,  !- Fan Placement 
  MechanicalRoom PTHP Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name 

Schedule:Compact,
  MechanicalRoom PTHP Mode Sched,  !- Name 
  ANY NUMBER,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  0.0;  !- Field 4 

Fan:OnOff,
  MechanicalRoom PTHPFan,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  550,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  MechanicalRoom PTHPFan Inlet,  !- Air Inlet Node Name 
  MechanicalRoom PTHP Fan Outlet,  !- Air Outlet Node Name 
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name 
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name 
  PTHP Fan;  !- End-Use Subcategory 

OutdoorAir:Mixer,
  MechanicalRoom PTHP OA Mixer,  !- Name 
  MechanicalRoom PTHPDX Coil Inlet,  !- Mixed Air Node Name 
  MechanicalRoom PTHP OA Node,  !- Outside Air Stream Node Name 
  MechanicalRoom PTHP Relief Node,  !- Relief Air Stream Node Name 
  MechanicalRoom PTHP Exhaust Node;  !- Return Air Stream Node Name 

OutdoorAir:Node,
  MechanicalRoom PTHP OA Node;  !- Name 

Coil:Cooling:DX:SingleSpeed,
  MechanicalRoom PTHP DX Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  773.3,  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  MechanicalRoom PTHPDX Coil Inlet,  !- Air Inlet Node Name 
  MechanicalRoom PTHPHeatCoil_AirInlet,  !- Air Outlet Node Name 
  MechanicalRoom PTHP_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  MechanicalRoom PTHP_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  MechanicalRoom PTHP_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  MechanicalRoom PTHP_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  MechanicalRoom PTHP_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  1000.0,  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,  !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {}
  3.0,  !- Maximum Cycling Rate {cycles/hr}
  45.0,  !- Latent Capacity Time Constant {s}
  MechanicalRoom PTHP_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- Evaporative Condenser Effectiveness {}
  ,  !- Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Crankcase Heater Capacity {W}
  ,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  MechanicalRoom PTHP_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  MechanicalRoom PTHP_ClgCapFuncTempCurve,  !- Name 
  0.942587793,  !- Coefficient1 Constant 
  0.009543347,  !- Coefficient2 x 
  0.0018423,  !- Coefficient3 x**2 
  -0.011042676,  !- Coefficient4 y 
  0.000005249,  !- Coefficient5 y**2 
  -0.000009720,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MechanicalRoom PTHP_ClgCapFuncFlowFracCurve,  !- Name 
  0.718954,  !- Coefficient1 Constant 
  0.435436,  !- Coefficient2 x 
  -0.154193,  !- Coefficient3 x**2 
  0.75,  !- Minimum Value of x 
  1.25;  !- Maximum Value of x 

Curve:Biquadratic,
  MechanicalRoom PTHP_ClgEirFuncTempCurve,  !- Name 
  0.342414409,  !- Coefficient1 Constant 
  0.034885008,  !- Coefficient2 x 
  -0.000623700,  !- Coefficient3 x**2 
  0.004977216,  !- Coefficient4 y 
  0.000437951,  !- Coefficient5 y**2 
  -0.000728028,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  MechanicalRoom PTHP_ClgEirFuncFlowFracCurve,  !- Name 
  1.1552,  !- Coefficient1 Constant 
  -0.1808,  !- Coefficient2 x 
  0.0256,  !- Coefficient3 x**2 
  0.5,  !- Minimum Value of x 
  1.5;  !- Maximum Value of x 

Curve:Quadratic,
  MechanicalRoom PTHP_ClgPlrCurve,  !- Name 
  0.75,  !- Coefficient1 Constant 
  0.25,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Coil:Heating:DX:SingleSpeed,
  MechanicalRoom PTHP Heat Pump,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated Total Heating Capacity {W}
  3.4,  !- Rated COP 
  AUTOSIZE,  !- Rated Air Flow Rate 
  MechanicalRoom PTHPHeatCoil_AirInlet,  !- Air Inlet Node Name 
  MechanicalRoom PTHPFan Inlet,  !- Air Outlet Node Name 
  MechanicalRoom PTHP_HtgCapFuncTempCurve,  !- Total Heating Capacity Function of Temperature Curve Name 
  MechanicalRoom PTHP_HtgCapFuncFlowFracCurve,  !- Total Heating Capacity Function of Flow Fraction Curve Name 
  MechanicalRoom PTHP_HtgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  MechanicalRoom PTHP_HtgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  MechanicalRoom PTHP_HtgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  ,  !- Defrost Energy Input Ratio Function of Temperature Curve Name 
  -8.0,  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation 
  5.0,  !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation 
  200.0,  !- Crankcase Heater Capacity {W}
  8.0,  !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,  !- Defrost Strategy 
  Timed,  !- Defrost Control 
  0.166667,  !- Defrost Time Period Fraction 
  AUTOSIZE;  !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  MechanicalRoom PTHP_HtgCapFuncTempCurve,  !- Name 
  0.758746,  !- Coeff 1 constant 
  0.027626,  !- coeff 2 x 
  0.000148716,  !- coeff 3 x**2 
  0.0000034992,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Cubic,
  MechanicalRoom PTHP_HtgCapFuncFlowFracCurve,  !- Name 
  0.84,  !- Coeff 1 constant 
  0.16,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- coeff 4 x**3 
  0.5,  !- min value of x 
  1.5;  !- max value of x 

Curve:Cubic,
  MechanicalRoom PTHP_HtgEirFuncTempCurve,  !- Name 
  1.19248,  !- Coeff 1 constant 
  -0.0300438,  !- coeff 2 x 
  0.00103745,  !- coeff 3 x**2 
  -0.000023328,  !- coeff 4 x**3 
  -20.0,  !- min value of x 
  20.0;  !- max value of x 

Curve:Quadratic,
  MechanicalRoom PTHP_HtgEirFuncFlowFracCurve,  !- Name 
  1.3824,  !- Coeff 1 constant 
  -0.4336,  !- coeff 2 x 
  0.0512,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Curve:Quadratic,
  MechanicalRoom PTHP_HtgPlrCurve,  !- Name 
  0.75,  !- Coeff 1 constant 
  0.25,  !- coeff 2 x 
  0.0,  !- coeff 3 x**2 
  0.0,  !- min value of x 
  1.0;  !- max value of x 

Coil:Heating:Electric,
  MechanicalRoom PTHP Supplmnt Htg Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1.0,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  MechanicalRoom PTHP Fan Outlet,  !- Air Inlet Node 
  MechanicalRoom PTHP Inlet Node;  !- Air Outlet Node 

!***** Air Loop: DOAS_MZ *****

AirLoopHVAC,
  DOAS_MZ,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DOAS_MZ Air Loop Branches,  !- Branch List Name 
  DOAS_MZ Dual Duct Connectors,  !- Connector List Name 
  DOAS_MZ Dual Duct Inlet Node,  !- Supply Side Inlet Node Name 
  DOAS_MZ Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DOAS_MZ Zone Equipment Inlet Node List,  !- Demand Side Inlet Node Names 
  DOAS_MZ Supply Equipment Outlet Node List;  !- Supply Side Outlet Node Names 

NodeList,
  DOAS_MZ Zone Equipment Inlet Node List,  !- Name 
  DOAS_MZ Zone Equipment Inlet Node,  !- Node 1 Name 
  DOAS_MZ Zone Equipment Recirc Inlet Node;  !- Node 2 Name 

NodeList,
  DOAS_MZ Supply Equipment Outlet Node List,  !- Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Node 1 Name 
  DOAS_MZ Recirc Supply Equipment Outlet Node;  !- Node 2 Name 

ConnectorList,
  DOAS_MZ Dual Duct Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  DOAS_MZ Return Air Splitter;  !- Connector 1 Name 

Connector:Splitter,
  DOAS_MZ Return Air Splitter,  !- Name 
  DOAS_MZ Dual Duct Branch,  !- Inlet Branch Name 
  DOAS_MZ Air Loop Main Branch,  !- Outlet Branch 1 Name 
  DOAS_MZ Recirc Branch;  !- Outlet Branch 2 Name 

SetpointManager:Scheduled,
  DOAS_MZ SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others }
  DOAS_SAT_Sch,  !- Schedule Name 
  DOAS_MZ Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:Scheduled,
  DOAS_MZ RC SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others }
  DOAS_SAT_Sch,  !- Schedule Name 
  DOAS_MZ Recirc Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_MZ_OA_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_MZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_MZ_OA_HeatC 1-DOAS_MZ_OA_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_MZ_OA_HeatC 2 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_MZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_MZ_OA_HeatC 2-DOAS_MZ_OA_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_MZ_OA_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  DOAS_MZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_MZ_OA_CoolC 1-DOAS_MZ_OA_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_MZ_OA_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  DOAS_MZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DOAS_MZ,  !- AirLoop Name 
  VENTILATIONREQUIREMENT,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  Yes,  !- 100% Outdoor Air in Cooling {Yes | No}
  Yes,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  DOAS_MZ Air Loop Branches,  !- Name 
  DOAS_MZ Dual Duct Branch,  !- Branch 1 Name 
  DOAS_MZ Air Loop Main Branch,  !- Branch 2 Name 
  DOAS_MZ Recirc Branch;  !- Branch 3 Name 

Branch,
  DOAS_MZ Dual Duct Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Duct,  !- Component 1 Object Type 
  DOAS_MZ Inlet Duct,  !- Component 1 Name 
  DOAS_MZ Dual Duct Inlet Node,  !- Component 1 Inlet Node Name 
  DOAS_MZ Recirc Splitter Inlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Duct,
  DOAS_MZ Inlet Duct,  !- Name 
  DOAS_MZ Dual Duct Inlet Node,  !- Inlet Node Name 
  DOAS_MZ Recirc Splitter Inlet Node;  !- Outlet Node Name 

Branch,
  DOAS_MZ Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DOAS_MZ_OA,  !- Component 1 Name 
  DOAS_MZ Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DOAS_MZ_OA-DOAS_MZ_OA_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Electric,  !- Component 2 Object Type 
  DOAS_MZ_OA_HeatC 1,  !- Component 2 Name 
  DOAS_MZ_OA-DOAS_MZ_OA_HeatC 1Node,  !- Component 2 Inlet Node Name 
  DOAS_MZ_OA_HeatC 1-DOAS_MZ_OA_HeatC 2Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Electric,  !- Component 3 Object Type 
  DOAS_MZ_OA_HeatC 2,  !- Component 3 Name 
  DOAS_MZ_OA_HeatC 1-DOAS_MZ_OA_HeatC 2Node,  !- Component 3 Inlet Node Name 
  DOAS_MZ_OA_HeatC 2-DOAS_MZ_OA_CoolC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 4 Object Type 
  DOAS_MZ_OA_CoolC 1,  !- Component 4 Name 
  DOAS_MZ_OA_HeatC 2-DOAS_MZ_OA_CoolC 1Node,  !- Component 4 Inlet Node Name 
  DOAS_MZ_OA_CoolC 1-DOAS_MZ_OA_CoolC 2Node,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 5 Object Type 
  DOAS_MZ_OA_CoolC 2,  !- Component 5 Name 
  DOAS_MZ_OA_CoolC 1-DOAS_MZ_OA_CoolC 2Node,  !- Component 5 Inlet Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Component 5 Outlet Node Name 
  Passive,  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 6 Object Type 
  DOAS_MZ_OA_Fan,  !- Component 6 Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Component 6 Inlet Node Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Component 6 Outlet Node Name 
  Active;  !- Component 6 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  DOAS_MZ Recirc Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Fan:VariableVolume,  !- Component 1 Object Type 
  DOAS_MZ_RC_Fan,  !- Component 1 Name 
  DOAS_MZ Recirc Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DOAS_MZ Recirc Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DOAS_MZ_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  DOAS_MZ_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS_MZ_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  DOAS_MZ_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DOAS_MZ_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DOAS_MZ_OA,  !- Name 
  DOAS_MZ_OA_Controllers,  !- Controller List Name 
  DOAS_MZ_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DOAS_MZ_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DOAS_MZ_OANode List,  !- Name 
  DOAS_MZ_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DOAS_MZ_OAMixing Box,  !- Name 
  DOAS_MZ_OA-DOAS_MZ_OA_HeatC 1Node,  !- Mixed Air Node Name 
  DOAS_MZ_OAOutside Air Heat Recovery-DOAS_MZ_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  DOAS_MZ_OAMixing Box-DOAS_MZ_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  DOAS_MZ Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  DOAS_MZ_OAOutside Air Heat Recovery,  !- Name 
  Always_On,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.826,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  DOAS_MZ_OAInlet Node,  !- Supply Air Inlet Node Name 
  DOAS_MZ_OAOutside Air Heat Recovery-DOAS_MZ_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  DOAS_MZ_OAMixing Box-DOAS_MZ_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  DOAS_MZERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -12.2000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

SetpointManager:MixedAir,
  DOAS_MZ_ERVMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_MZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_MZ_OAOutside Air Heat Recovery-DOAS_MZ_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_MZ_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_MZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_MZ_OA-DOAS_MZ_OA_HeatC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DOAS_MZ_OA_Controller,  !- Name 
  DOAS_MZ_OAMixing Box-DOAS_MZ_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  DOAS_MZ Supply Equipment Inlet Node,  !- Return Air Node Name 
  DOAS_MZ_OA-DOAS_MZ_OA_HeatC 1Node,  !- Mixed Air Node Name 
  DOAS_MZ_OAInlet Node,  !- Actuator Node Name 
  0.0000,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  DOAS_MZ_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Schedule:Compact,
  DOAS_MZ_OAMinOAFracSchedule,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  1.0000;  !- Field 4 

Coil:Heating:Electric,
  DOAS_MZ_OA_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DOAS_MZ_OA-DOAS_MZ_OA_HeatC 1Node,  !- Air Inlet Node Name 
  DOAS_MZ_OA_HeatC 1-DOAS_MZ_OA_HeatC 2Node,  !- Air Outlet Node Name 
  DOAS_MZ_OA_HeatC 1-DOAS_MZ_OA_HeatC 2Node;  !- Temperature Setpoint Node Name 

Coil:Heating:Electric,
  DOAS_MZ_OA_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DOAS_MZ_OA_HeatC 1-DOAS_MZ_OA_HeatC 2Node,  !- Air Inlet Node Name 
  DOAS_MZ_OA_HeatC 2-DOAS_MZ_OA_CoolC 1Node,  !- Air Outlet Node Name 
  DOAS_MZ_OA_HeatC 2-DOAS_MZ_OA_CoolC 1Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:UnitaryCoolOnly,
  DOAS_MZ_OA_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  DOAS_MZ_OA_HeatC 2-DOAS_MZ_OA_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name 
  DOAS_MZ_OA_CoolC 1-DOAS_MZ_OA_CoolC 2Node,  !- DX Cooling Coil System Outlet Node Name 
  DOAS_MZ_OA_CoolC 1-DOAS_MZ_OA_CoolC 2Node,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type 
  DOAS_MZ_OA_CoolC 1 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:TwoSpeed,
  DOAS_MZ_OA_CoolC 1 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  DOAS_MZ_OA_HeatC 2-DOAS_MZ_OA_CoolC 1Node,  !- Air Inlet Node Name 
  DOAS_MZ_OA_CoolC 1-DOAS_MZ_OA_CoolC 2Node,  !- Air Outlet Node Name 
  DOAS_MZ_OA_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  DOAS_MZ_OA_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  DOAS_MZ_OA_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  DOAS_MZ_OA_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  DOAS_MZ_OA_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio 
  3,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate 
  DOAS_MZ_OA_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name 
  DOAS_MZ_OA_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name 
  DOAS_MZ_OA_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- High Speed Evaporative Condenser Effectiveness {}
  ,  !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Low Speed Evaporative Condenser Effectiveness {}
  ,  !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  10.0,  !- Basin Heater Capacity {W/K}
  2.0,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  DOAS_MZ_OA_CoolC 1_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  DOAS_MZ_OA_CoolC 1_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  DOAS_MZ_OA_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  DOAS_MZ_OA_CoolC 1_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  DOAS_MZ_OA_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  DOAS_MZ_OA_CoolC 1_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Curve:Biquadratic,
  DOAS_MZ_OA_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Biquadratic,
  DOAS_MZ_OA_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

AirLoopHVAC:UnitaryCoolOnly,
  DOAS_MZ_OA_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  DOAS_MZ_OA_CoolC 1-DOAS_MZ_OA_CoolC 2Node,  !- DX Cooling Coil System Inlet Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- DX Cooling Coil System Outlet Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type 
  DOAS_MZ_OA_CoolC 2 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:TwoSpeed,
  DOAS_MZ_OA_CoolC 2 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  DOAS_MZ_OA_CoolC 1-DOAS_MZ_OA_CoolC 2Node,  !- Air Inlet Node Name 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Air Outlet Node Name 
  DOAS_MZ_OA_CoolC 2_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  DOAS_MZ_OA_CoolC 2_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  DOAS_MZ_OA_CoolC 2_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  DOAS_MZ_OA_CoolC 2_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  DOAS_MZ_OA_CoolC 2_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio 
  3,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate 
  DOAS_MZ_OA_CoolC 2_ClgLowSpdCapFuncTempCurve,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name 
  DOAS_MZ_OA_CoolC 2_ClgLowSpdEirFuncTempCurve,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name 
  DOAS_MZ_OA_CoolC 2_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- High Speed Evaporative Condenser Effectiveness {}
  ,  !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Low Speed Evaporative Condenser Effectiveness {}
  ,  !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  10.0,  !- Basin Heater Capacity {W/K}
  2.0,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  DOAS_MZ_OA_CoolC 2_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  DOAS_MZ_OA_CoolC 2_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  DOAS_MZ_OA_CoolC 2_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  DOAS_MZ_OA_CoolC 2_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  DOAS_MZ_OA_CoolC 2_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  DOAS_MZ_OA_CoolC 2_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Curve:Biquadratic,
  DOAS_MZ_OA_CoolC 2_ClgLowSpdCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Biquadratic,
  DOAS_MZ_OA_CoolC 2_ClgLowSpdEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Fan:VariableVolume,
  DOAS_MZ_OA_Fan,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  1078,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9300,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  DOAS_MZ_OA_CoolC 2-DOAS_MZ_OA_FanNode,  !- Air Inlet Node Name 
  DOAS_MZ Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:VariableVolume,
  DOAS_MZ_RC_Fan,  !- Name 
  Always_Off,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  1078,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  DOAS_MZ Recirc Supply Equipment Inlet Node,  !- Air Inlet Node Name 
  DOAS_MZ Recirc Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  DOAS_MZ Supply Path,  !- Name 
  DOAS_MZ Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DOAS_MZ Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  DOAS_MZ RC Supply Path,  !- Name 
  DOAS_MZ Zone Equipment Recirc Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DOAS_MZ RC Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DOAS_MZ Supply Air Splitter,  !- Name 
  DOAS_MZ Zone Equipment Inlet Node,  !- Inlet Node Name 
  Office Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  BreakRoom Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  Corridor Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  StockRoom Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name 
  MeetingRoom Dual Duct Box Inlet Node Name,  !- Outlet 5 Node Name 
  Restroom Dual Duct Box Inlet Node Name,  !- Outlet 6 Node Name 
  MechanicalRoom Dual Duct Box Inlet Node Name;  !- Outlet 7 Node Name 

AirLoopHVAC:ZoneSplitter,
  DOAS_MZ RC Supply Air Splitter,  !- Name 
  DOAS_MZ Zone Equipment Recirc Inlet Node,  !- Inlet Node Name 
  RC Office Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  RC BreakRoom Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  RC Corridor Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  RC StockRoom Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name 
  RC MeetingRoom Dual Duct Box Inlet Node Name,  !- Outlet 5 Node Name 
  RC Restroom Dual Duct Box Inlet Node Name,  !- Outlet 6 Node Name 
  RC MechanicalRoom Dual Duct Box Inlet Node Name;  !- Outlet 7 Node Name 

AirLoopHVAC:ReturnPath,
  DOAS_MZ Return Air Path,  !- Name 
  DOAS_MZ Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DOAS_MZ Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DOAS_MZ Return Air Mixer,  !- Name 
  DOAS_MZ Zone Equipment Outlet Node,  !- Outlet Node Name 
  Office Return Air Node Name,  !- Inlet 1 Node Name  
  BreakRoom Return Air Node Name,  !- Inlet 2 Node Name  
  Corridor Return Air Node Name,  !- Inlet 3 Node Name  
  StockRoom Return Air Node Name,  !- Inlet 4 Node Name  
  MeetingRoom Return Air Node Name,  !- Inlet 5 Node Name  
  Restroom Return Air Node Name,  !- Inlet 6 Node Name  
  MechanicalRoom Return Air Node Name;  !- Inlet 7 Node Name  

!***** DOAS_MZ EMS Code *****



!***** Air Loop: DOAS_SZ *****

AirLoopHVAC,
  DOAS_SZ,  !- Name 
  ,  !- Controller List Name 
  ,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DOAS_SZ Air Loop Branches,  !- Branch List Name 
  DOAS_SZ Dual Duct Connectors,  !- Connector List Name 
  DOAS_SZ Dual Duct Inlet Node,  !- Supply Side Inlet Node Name 
  DOAS_SZ Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DOAS_SZ Zone Equipment Inlet Node List,  !- Demand Side Inlet Node Names 
  DOAS_SZ Supply Equipment Outlet Node List;  !- Supply Side Outlet Node Names 

NodeList,
  DOAS_SZ Zone Equipment Inlet Node List,  !- Name 
  DOAS_SZ Zone Equipment Inlet Node,  !- Node 1 Name 
  DOAS_SZ Zone Equipment Recirc Inlet Node;  !- Node 2 Name 

NodeList,
  DOAS_SZ Supply Equipment Outlet Node List,  !- Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Node 1 Name 
  DOAS_SZ Recirc Supply Equipment Outlet Node;  !- Node 2 Name 

ConnectorList,
  DOAS_SZ Dual Duct Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  DOAS_SZ Return Air Splitter;  !- Connector 1 Name 

Connector:Splitter,
  DOAS_SZ Return Air Splitter,  !- Name 
  DOAS_SZ Dual Duct Branch,  !- Inlet Branch Name 
  DOAS_SZ Air Loop Main Branch,  !- Outlet Branch 1 Name 
  DOAS_SZ Recirc Branch;  !- Outlet Branch 2 Name 

SetpointManager:Scheduled,
  DOAS_SZ SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others }
  DOAS_SAT_Sch,  !- Schedule Name 
  DOAS_SZ Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:Scheduled,
  DOAS_SZ RC SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others }
  DOAS_SAT_Sch,  !- Schedule Name 
  DOAS_SZ Recirc Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_SZ_OA_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_SZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_SZ_OA_HeatC 1-DOAS_SZ_OA_HeatC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_SZ_OA_HeatC 2 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_SZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_SZ_OA_HeatC 2-DOAS_SZ_OA_CoolC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_SZ_OA_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  DOAS_SZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_SZ_OA_CoolC 1-DOAS_SZ_OA_CoolC 2Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_SZ_OA_CoolC 2 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  DOAS_SZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DOAS_SZ,  !- AirLoop Name 
  VENTILATIONREQUIREMENT,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  Yes,  !- 100% Outdoor Air in Cooling {Yes | No}
  Yes,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0;  !- Heating Design Air Flow Rate {m3/s}

BranchList,
  DOAS_SZ Air Loop Branches,  !- Name 
  DOAS_SZ Dual Duct Branch,  !- Branch 1 Name 
  DOAS_SZ Air Loop Main Branch,  !- Branch 2 Name 
  DOAS_SZ Recirc Branch;  !- Branch 3 Name 

Branch,
  DOAS_SZ Dual Duct Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Duct,  !- Component 1 Object Type 
  DOAS_SZ Inlet Duct,  !- Component 1 Name 
  DOAS_SZ Dual Duct Inlet Node,  !- Component 1 Inlet Node Name 
  DOAS_SZ Recirc Splitter Inlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Duct,
  DOAS_SZ Inlet Duct,  !- Name 
  DOAS_SZ Dual Duct Inlet Node,  !- Inlet Node Name 
  DOAS_SZ Recirc Splitter Inlet Node;  !- Outlet Node Name 

Branch,
  DOAS_SZ Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DOAS_SZ_OA,  !- Component 1 Name 
  DOAS_SZ Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DOAS_SZ_OA-DOAS_SZ_OA_HeatC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Electric,  !- Component 2 Object Type 
  DOAS_SZ_OA_HeatC 1,  !- Component 2 Name 
  DOAS_SZ_OA-DOAS_SZ_OA_HeatC 1Node,  !- Component 2 Inlet Node Name 
  DOAS_SZ_OA_HeatC 1-DOAS_SZ_OA_HeatC 2Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Electric,  !- Component 3 Object Type 
  DOAS_SZ_OA_HeatC 2,  !- Component 3 Name 
  DOAS_SZ_OA_HeatC 1-DOAS_SZ_OA_HeatC 2Node,  !- Component 3 Inlet Node Name 
  DOAS_SZ_OA_HeatC 2-DOAS_SZ_OA_CoolC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 4 Object Type 
  DOAS_SZ_OA_CoolC 1,  !- Component 4 Name 
  DOAS_SZ_OA_HeatC 2-DOAS_SZ_OA_CoolC 1Node,  !- Component 4 Inlet Node Name 
  DOAS_SZ_OA_CoolC 1-DOAS_SZ_OA_CoolC 2Node,  !- Component 4 Outlet Node Name 
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 5 Object Type 
  DOAS_SZ_OA_CoolC 2,  !- Component 5 Name 
  DOAS_SZ_OA_CoolC 1-DOAS_SZ_OA_CoolC 2Node,  !- Component 5 Inlet Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Component 5 Outlet Node Name 
  Passive,  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 6 Object Type 
  DOAS_SZ_OA_Fan,  !- Component 6 Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Component 6 Inlet Node Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Component 6 Outlet Node Name 
  Active;  !- Component 6 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  DOAS_SZ Recirc Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Fan:VariableVolume,  !- Component 1 Object Type 
  DOAS_SZ_RC_Fan,  !- Component 1 Name 
  DOAS_SZ Recirc Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DOAS_SZ Recirc Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DOAS_SZ_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  DOAS_SZ_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS_SZ_OA_Equipment,  !- Name 
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type 
  DOAS_SZ_OAOutside Air Heat Recovery,  !- Component 1 Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DOAS_SZ_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DOAS_SZ_OA,  !- Name 
  DOAS_SZ_OA_Controllers,  !- Controller List Name 
  DOAS_SZ_OA_Equipment,  !- Outdoor Air Equipment List Name 
  ;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DOAS_SZ_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DOAS_SZ_OANode List,  !- Name 
  DOAS_SZ_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DOAS_SZ_OAMixing Box,  !- Name 
  DOAS_SZ_OA-DOAS_SZ_OA_HeatC 1Node,  !- Mixed Air Node Name 
  DOAS_SZ_OAOutside Air Heat Recovery-DOAS_SZ_OAMixing BoxNode,  !- Outdoor Air Stream Node Name 
  DOAS_SZ_OAMixing Box-DOAS_SZ_OAOutside Air Heat RecoveryNode,  !- Relief Air Stream Node Name 
  DOAS_SZ Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

HeatExchanger:AirToAir:SensibleAndLatent,
  DOAS_SZ_OAOutside Air Heat Recovery,  !- Name 
  Always_On,  !- Availability Schedule Name 
  AUTOSIZE,  !- Nominal Supply Air Flow Rate {m3/s}
  0.826,  !- Sensible Effectiveness at 100% Heating Air Flow {}
  0,  !- Latent Effectiveness at 100% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Heating Air Flow {}
  0,  !- Latent Effectiveness at 75% Heating Air Flow {}
  0.826,  !- Sensible Effectiveness at 100% Cooling Air Flow {}
  0,  !- Latent Effectiveness at 100% Cooling Air Flow {}
  0.826,  !- Sensible Effectiveness at 75% Cooling Air Flow {}
  0,  !- Latent Effectiveness at 75% Cooling Air Flow {}
  DOAS_SZ_OAInlet Node,  !- Supply Air Inlet Node Name 
  DOAS_SZ_OAOutside Air Heat Recovery-DOAS_SZ_OAMixing BoxNode,  !- Supply Air Outlet Node Name 
  DOAS_SZ_OAMixing Box-DOAS_SZ_OAOutside Air Heat RecoveryNode,  !- Exhaust Air Inlet Node Name 
  DOAS_SZERV Exhaust air node,  !- Exhaust Air Outlet Node Name 
  0,  !- Nominal Electric Power {W}
  Yes,  !- Supply Outlet Temperature Control {YES | NO}
  Rotary,  !- Heat Exchanger Type { Plate | Rotary }
  ExhaustOnly,  !- Frost Control Type { None | ExhaustAirRecirculation | ExhaustOnly | MinimumExhaustTemperature }
  -12.2000,  !- Threshold Temperature {C}
  0.1670,  !- Initial Defrost Time Fraction {min/min}
  0.0240,  !- Rate of Defrost Time Fraction Increase {min/min per deg C}
  Yes;  !- Economizer Lockout 

SetpointManager:MixedAir,
  DOAS_SZ_ERVMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_SZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_SZ_OAOutside Air Heat Recovery-DOAS_SZ_OAMixing BoxNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  DOAS_SZ_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DOAS_SZ Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Fan Inlet Node Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  DOAS_SZ_OA-DOAS_SZ_OA_HeatC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DOAS_SZ_OA_Controller,  !- Name 
  DOAS_SZ_OAMixing Box-DOAS_SZ_OAOutside Air Heat RecoveryNode,  !- Relief Air Outlet Node Name 
  DOAS_SZ Supply Equipment Inlet Node,  !- Return Air Node Name 
  DOAS_SZ_OA-DOAS_SZ_OA_HeatC 1Node,  !- Mixed Air Node Name 
  DOAS_SZ_OAInlet Node,  !- Actuator Node Name 
  0.0000,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  DOAS_SZ_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Schedule:Compact,
  DOAS_SZ_OAMinOAFracSchedule,  !- Name 
  Fraction,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  1.0000;  !- Field 4 

Coil:Heating:Electric,
  DOAS_SZ_OA_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DOAS_SZ_OA-DOAS_SZ_OA_HeatC 1Node,  !- Air Inlet Node Name 
  DOAS_SZ_OA_HeatC 1-DOAS_SZ_OA_HeatC 2Node,  !- Air Outlet Node Name 
  DOAS_SZ_OA_HeatC 1-DOAS_SZ_OA_HeatC 2Node;  !- Temperature Setpoint Node Name 

Coil:Heating:Electric,
  DOAS_SZ_OA_HeatC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  1,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DOAS_SZ_OA_HeatC 1-DOAS_SZ_OA_HeatC 2Node,  !- Air Inlet Node Name 
  DOAS_SZ_OA_HeatC 2-DOAS_SZ_OA_CoolC 1Node,  !- Air Outlet Node Name 
  DOAS_SZ_OA_HeatC 2-DOAS_SZ_OA_CoolC 1Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:UnitaryCoolOnly,
  DOAS_SZ_OA_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  DOAS_SZ_OA_HeatC 2-DOAS_SZ_OA_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name 
  DOAS_SZ_OA_CoolC 1-DOAS_SZ_OA_CoolC 2Node,  !- DX Cooling Coil System Outlet Node Name 
  DOAS_SZ_OA_CoolC 1-DOAS_SZ_OA_CoolC 2Node,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type 
  DOAS_SZ_OA_CoolC 1 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:TwoSpeed,
  DOAS_SZ_OA_CoolC 1 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  DOAS_SZ_OA_HeatC 2-DOAS_SZ_OA_CoolC 1Node,  !- Air Inlet Node Name 
  DOAS_SZ_OA_CoolC 1-DOAS_SZ_OA_CoolC 2Node,  !- Air Outlet Node Name 
  DOAS_SZ_OA_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  DOAS_SZ_OA_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  DOAS_SZ_OA_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  DOAS_SZ_OA_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  DOAS_SZ_OA_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio 
  3,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate 
  DOAS_SZ_OA_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name 
  DOAS_SZ_OA_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name 
  DOAS_SZ_OA_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- High Speed Evaporative Condenser Effectiveness {}
  ,  !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Low Speed Evaporative Condenser Effectiveness {}
  ,  !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  10.0,  !- Basin Heater Capacity {W/K}
  2.0,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  DOAS_SZ_OA_CoolC 1_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  DOAS_SZ_OA_CoolC 1_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  DOAS_SZ_OA_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  DOAS_SZ_OA_CoolC 1_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  DOAS_SZ_OA_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  DOAS_SZ_OA_CoolC 1_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Curve:Biquadratic,
  DOAS_SZ_OA_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Biquadratic,
  DOAS_SZ_OA_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

AirLoopHVAC:UnitaryCoolOnly,
  DOAS_SZ_OA_CoolC 2,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  DOAS_SZ_OA_CoolC 1-DOAS_SZ_OA_CoolC 2Node,  !- DX Cooling Coil System Inlet Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- DX Cooling Coil System Outlet Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type 
  DOAS_SZ_OA_CoolC 2 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:TwoSpeed,
  DOAS_SZ_OA_CoolC 2 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  DOAS_SZ_OA_CoolC 1-DOAS_SZ_OA_CoolC 2Node,  !- Air Inlet Node Name 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Air Outlet Node Name 
  DOAS_SZ_OA_CoolC 2_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  DOAS_SZ_OA_CoolC 2_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  DOAS_SZ_OA_CoolC 2_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  DOAS_SZ_OA_CoolC 2_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  DOAS_SZ_OA_CoolC 2_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio 
  3,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate 
  DOAS_SZ_OA_CoolC 2_ClgLowSpdCapFuncTempCurve,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name 
  DOAS_SZ_OA_CoolC 2_ClgLowSpdEirFuncTempCurve,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name 
  DOAS_SZ_OA_CoolC 2_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- High Speed Evaporative Condenser Effectiveness {}
  ,  !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Low Speed Evaporative Condenser Effectiveness {}
  ,  !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  10.0,  !- Basin Heater Capacity {W/K}
  2.0,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  DOAS_SZ_OA_CoolC 2_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  DOAS_SZ_OA_CoolC 2_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  DOAS_SZ_OA_CoolC 2_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  DOAS_SZ_OA_CoolC 2_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  DOAS_SZ_OA_CoolC 2_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  DOAS_SZ_OA_CoolC 2_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Curve:Biquadratic,
  DOAS_SZ_OA_CoolC 2_ClgLowSpdCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Biquadratic,
  DOAS_SZ_OA_CoolC 2_ClgLowSpdEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Fan:VariableVolume,
  DOAS_SZ_OA_Fan,  !- Name 
  MinOA_Sched,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  878,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9300,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  DOAS_SZ_OA_CoolC 2-DOAS_SZ_OA_FanNode,  !- Air Inlet Node Name 
  DOAS_SZ Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:VariableVolume,
  DOAS_SZ_RC_Fan,  !- Name 
  Always_Off,  !- Availability Schedule Name 
  0.516,  !- Fan Efficiency {}
  1078,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  DOAS_SZ Recirc Supply Equipment Inlet Node,  !- Air Inlet Node Name 
  DOAS_SZ Recirc Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  DOAS_SZ Supply Path,  !- Name 
  DOAS_SZ Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DOAS_SZ Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  DOAS_SZ RC Supply Path,  !- Name 
  DOAS_SZ Zone Equipment Recirc Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DOAS_SZ RC Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DOAS_SZ Supply Air Splitter,  !- Name 
  DOAS_SZ Zone Equipment Inlet Node,  !- Inlet Node Name 
  WestPerimeterSales Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  EastPerimeterSales Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  Vestibule Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  MainSales Dual Duct Box Inlet Node Name;  !- Outlet 4 Node Name 

AirLoopHVAC:ZoneSplitter,
  DOAS_SZ RC Supply Air Splitter,  !- Name 
  DOAS_SZ Zone Equipment Recirc Inlet Node,  !- Inlet Node Name 
  RC WestPerimeterSales Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name 
  RC EastPerimeterSales Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name 
  RC Vestibule Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name 
  RC MainSales Dual Duct Box Inlet Node Name;  !- Outlet 4 Node Name 

AirLoopHVAC:ReturnPath,
  DOAS_SZ Return Air Path,  !- Name 
  DOAS_SZ Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DOAS_SZ Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DOAS_SZ Return Air Mixer,  !- Name 
  DOAS_SZ Zone Equipment Outlet Node,  !- Outlet Node Name 
  WestPerimeterSales Return Air Node Name,  !- Inlet 1 Node Name  
  EastPerimeterSales Return Air Node Name,  !- Inlet 2 Node Name  
  Vestibule Return Air Node Name,  !- Inlet 3 Node Name  
  MainSales Return Air Node Name;  !- Inlet 4 Node Name  

!***** DOAS_SZ EMS Code *****



!***** Plant Loop: SWHSys1 *****

PlantLoop,
  SWHSys1,  !- Name 
  Water,  !- Fluid Type {WATER}
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name 
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node 
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node 
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node 
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name 
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name 
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node 
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node 
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name 
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name 
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  SWHSys1,  !- Loop Name 
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name 
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name 
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name 

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name 
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name 
  PlantOnSched;  !- Control Scheme 1 Schedule Name 

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name 
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name 

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  60;  !- Field 4 

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name 
  WaterHeater:Mixed,  !- Equipment 2 Object Type 
  SWHSys1 Water Heater;  !- Equipment 2 Name 

BranchList,
  SWHSys1 Supply Branches,  !- Name 
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name 
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name 
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name 
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  SWHSys1 Supply Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  SWHSys1 Supply Mixer;  !- Connector 2 Name 

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name 
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name 
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name 
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name 
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name 
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name 
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pump:ConstantSpeed,  !- Component 1 Object Type 
  SWHSys1 Pump,  !- Component 1 Name 
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterHeater:Mixed,  !- Component 2 Object Type 
  SWHSys1 Water Heater,  !- Component 2 Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 2 Inlet Node Name 
  SWHSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name 
  Passive;  !- Component 2 Branch Control Type 

Pump:ConstantSpeed,
  SWHSys1 Pump,  !- Name 
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name 
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  0.1,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  1,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  ,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name 

WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name 
  0.1893,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name 
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  ELECTRICITY,  !- Heater Fuel Type 
  0.9,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name 
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ELECTRICITY,  !- Off Cycle Parasitic Fuel Type 
  0.9,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  ELECTRICITY,  !- On Cycle Parasitic Fuel Type 
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name 
  ,  !- Ambient Temperature Zone Name 
  ,  !- Ambient Temperature Outdoor Air Node Name 
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone 
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone 
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name 
  ,  !- Cold Water Supply Temperature Schedule Name 
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name 
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name 
  1.0,  !- Use Side Effectiveness 
  ,  !- Source Side Inlet Node Name 
  ,  !- Source Side Outlet Node Name 
  1.0,  !- Source Side Effectiveness 
  AUTOSIZE,  !- Use Side Design Flow Rate 
  AUTOSIZE,  !- Source Side Design Flow Rate 
  1.5;  !- Indirect Water Heater Recovery Time 

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  60.0;  !- Field 4 

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name 
  Temperature,  !- Schedule Type Limits Name 
  Through: 12/31,  !- Field 1 
  For: AllDays,  !- Field 2 
  Until: 24:00,  !- Field 3 
  22.0;  !- Field 4 

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name 
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name 
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name 
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name 

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name 
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name 
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name 
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name 
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name 

BranchList,
  SWHSys1 Demand Branches,  !- Name 
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name 
  SWHSys1 Demand Load Branch 1,  !- Branch 2 Name 
  SWHSys1 Demand Bypass Branch,  !- Branch 3 Name 
  SWHSys1 Demand Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  SWHSys1 Demand Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  SWHSys1 Demand Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  SWHSys1 Demand Mixer;  !- Connector 2 Name 

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name 
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name 
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name 
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name 
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name 
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name 
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name 
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name 
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name 
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name 

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  WaterUse:Connections,  !- Component 1 Object Type 
  Restroom Water Equipment,  !- Component 1 Name 
  Restroom Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name 
  Restroom Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Control Type 

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name 
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name 
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name 
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name 

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name 
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name 
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name 
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name 
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name 

Exterior:Lights,
  Exterior Facade Lighting,  !- Name 
  ExtLight_Sch,  !- Schedule Name 
  24806.3000,  !- Design Level 
  AstronomicalClock,  !- Control Option 
  Exterior Facade Lighting;  !- End-Use Subcategory 

!  MT_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
! NorthWesternEnergy_GS-1_GeneralService, Source http://rates.northwesternenergy.com/choice/GSSecondaryNonDemandrates.aspx, effective 2005-02-01
! NorthWesternEnergy_GS-1_GeneralServiceDemand, source http://rates.northwesternenergy.com/choice/GSSecondaryDemandrates.aspx, effective 2005-02-01
! Montana electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.476,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  2.361E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  9.333E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  5.250E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.191E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  6.667E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  7.417E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.431E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  7.583E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  5.139E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.508E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  17.5956,                 !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Name
  ElectricityNet:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  8.02,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elec;               !- Group Name
 
UtilityCost:Charge:Simple,
  SupplyEnergyCharge,      !- Charge Variable Name
  NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.042201;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SupplyDeferredEnergyCharge,  !- Charge Variable Name
  NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.000139;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransmissionDemandCharge,!- Charge Variable Name
  NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.648963;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionEnergyCharge,!- Charge Variable Name
  NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.004283;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionDemandCharge,!- Charge Variable Name
  NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  5.399851;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CTC-QFEnergyCharge,      !- Charge Variable Name
  NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.002345;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  USBCEnergyCharge,        !- Charge Variable Name
  NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.001143;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofTwoPercent,         !- Charge Variable Name
  NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.02;                    !- Cost per Unit Value or Variable Name
 
!end  NorthWesternEnergy_GS-1_GeneralServiceDemand
 
UtilityCost:Tariff,
  NorthWesternEnergy_GS-1_GeneralService,  !- Name
  ElectricityNet:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  6.87,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elec;               !- Group Name
 
UtilityCost:Charge:Simple,
  SupplyEnergyCharge,      !- Charge Variable Name
  NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.038175;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SupplyDeferredEnergyCharge,  !- Charge Variable Name
  NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.000139;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransmissionEnergyCharge,!- Charge Variable Name
  NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00739;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionEnergyCharge,!- Charge Variable Name
  NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.034219;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CTC-QFEnergyCharge,      !- Charge Variable Name
  NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.002345;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  USBCEnergyCharge,        !- Charge Variable Name
  NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.001143;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand1000kw,         !- Name
  NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  1000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofTwoPercent,         !- Charge Variable Name
  NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.02;                    !- Cost per Unit Value or Variable Name
 
!end  NorthWesternEnergy_GS-1_GeneralService
 
UtilityCost:Tariff,
  MT_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  MT_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  MT_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  MT_MonthlyGasRates,      !- Name
  MT_EIAMonthlyRateGas,    !- Tariff Name
  Currency,                !- Variable Type
  8.09,                    !- January Value
  8.50,                    !- February Value
  8.64,                    !- March Value
  8.95,                    !- April Value
  9.64,                    !- May Value
  10.33,                   !- June Value
  10.97,                   !- July Value
  11.14,                   !- August Value
  10.37,                   !- September Value
  9.36,                    !- October Value
  7.72,                    !- November Value
  7.66;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofTwoPercent,         !- Charge Variable Name
  MT_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.02;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 

!***** Report Variables *****

Output:Surfaces:Drawing,
  DXF;  
 
Output:VariableDictionary, 
  IDF, 
  Unsorted;
 
Output:Constructions,
  Constructions;    
 
OutputControl:Table:Style,
  HTML;                    !- Column Separator
 
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  ComponentCostEconomicsSummary,  !- Report 2 Name
  InputVerificationandResultsSummary,  !- Report 3 Name
  Climate Summary,         !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  EnvelopeSummary;         !- Report 6 Name
 
Output:Table:Monthly,
  Occupant Comfort Data Summary,  !- Name
  3,                       !- Digits After Decimal
  People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Air Temperature,!- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Air Relative Humidity,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  ThermalComfortMRT,       !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
  FANGERPMV,               !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
 
Output:EnvironmentalImpactFactors,
  Monthly;                 !- Reporting Frequency
 
EnvironmentalImpactFactors,
  0.663,                   !- District Heating Efficiency 
  4.18,                    !- District Cooling COP        
  0.585,                   !- Steam Conversion Efficiency 
  80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
  6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
 
Output:Table:Monthly,
  Source Energy Use Summary, 
  4, 
  Source:Facility,
  SumOrAverage;
 
Output:Table:Monthly,
  Emissions Data Summary,  !- Name
  4,                       !- Digits After Decimal
  CO2:Facility,            !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NOx:Facility,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  SO2:Facility,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  PM:Facility,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Hg:Facility,             !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
Output:Table:Monthly,
  Outdoor Air Summary,     !- Name
  3,                       !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone People Number Of Occupants,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Zone Ventilation Air Change Rate,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 5
  
Output:Table:Monthly,
   Ventilation Load Components,  !- Name
   3,                       !- Digits After Decimal
   Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 7
   Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
   SumOrAverage;            !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Overall HVAC Air System Loads,  !- Name
  3,                       !- Digits After Decimal
  Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
  
Output:Table:Monthly,
  Overall HVAC System Energy,  !- Name
  3,                       !- Digits After Decimal
  Electricity:HVAC,        !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:Gas,             !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,                     !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Components of Peak Net Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  ElectricityNet:Facility, !- Variable or Meter 1 Name
  SumOrAverage,                     !- Aggregation Type for Variable or Meter 1
  ElectricityNet:Facility, !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Meter:MeterFileOnly,
  Electricity:Facility,    !- Name
  hourly;                  !- Reporting Frequency
 
Output:Meter:MeterFileOnly,
  ElectricityProduced:Facility,  !- Name
  hourly;                  !- Reporting Frequency
 
Output:Meter:MeterFileOnly,
  ElectricityNet:Facility, !- Name
  hourly;                  !- Reporting Frequency
 
Output:Meter:MeterFileOnly,
  Gas:Facility,            !- Name
  hourly;                  !- Reporting Frequency
 
Output:Table:Monthly,
  Setpoints Not Met With Temperatures,  !- Name
  2,                       !- Digits After Decimal
  Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
  Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 7
  Zone Mean Air Temperature,  !- Variable or Meter 8 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Comfort Report - Simple 55,  !- Name
  2,                       !- Digits After Decimal
  Time Not Comfortable Summer Clothes,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Time Not Comfortable Winter Clothes,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

Output:Meter,Electricity:Facility,RunPeriod; !- [J]
Output:Meter,ElectricityPurchased:Facility,RunPeriod; !- [J]
Output:Meter,ElectricityProduced:Facility,RunPeriod; !- [J]
Output:Meter,ElectricitySurplusSold:Facility,RunPeriod; !- [J]
Output:Meter,ElectricityNet:Facility,RunPeriod; !- [J]  

Output:Meter,Source:Facility ,RunPeriod; !- [J]
Output:Meter,CO2:Facility,RunPeriod; !- [kg]

Output:Meter,Electricity:Building,RunPeriod; !- [J]
Output:Meter,Electricity:Plant,RunPeriod; !- [J]
Output:Meter,Electricity:HVAC,RunPeriod; !- [J]

Output:Meter,InteriorLights:Electricity,RunPeriod; !- [J]  
Output:Meter,InteriorEquipment:Electricity,RunPeriod; !- [J]
Output:Meter,Refrigeration:Electricity,RunPeriod; !- [J]
Output:Meter,Fans:Electricity,RunPeriod; !- [J]
Output:Meter,Zone Exhaust Fans:Fans:Electricity,RunPeriod; !- [J]
Output:Meter,ExteriorLights:Electricity,RunPeriod; !- [J]
Output:Meter,Cooling:Electricity,RunPeriod; !- [J]
Output:Meter,Pumps:Electricity,RunPeriod; !- [J]
Output:Meter,Heating:Electricity,RunPeriod; !- [J]

Output:Meter,Gas:Facility,RunPeriod; !- [J]  
Output:Meter,InteriorEquipment:Gas,RunPeriod; !- [J]
Output:Meter,Heating:Gas,RunPeriod; !- [J]
Output:Meter,Gas:Plant,RunPeriod; !- [J]
Output:Meter,Water Heater:WaterSystems:Gas,RunPeriod; !- [J]

Output:Meter,Water:Facility,RunPeriod; !- [m3]
  

!***** Direct Substitution Text *****

Output:Diagnostics,DisplayUnusedSchedules;

Output:Diagnostics,DisplayExtraWarnings;

Schedule:Compact,
  Bldg_Light_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 0.0,
  Until: 09:00, 0.16,
  Until: 21:00, 0.9,
  Until: 24:00, 0.16,
  For: Sunday,
  Until: 06:00, 0.0,
  Until: 09:00, 0.16,
  Until: 19:00, 0.9,
  Until: 22:00, 0.16,
  Until: 24:00, 0.0,
  For: SummerDesignDay,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;
  
Schedule:Compact,
  ExtLight_Sch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 6:00, 0.25,
  Until: 24:00, 1.0;  

Schedule:Compact,
  Bldg_Equip_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 0.1,
  Until: 09:00, 0.6,
  Until: 21:00, 0.9,
  Until: 24:00, 0.6,
  For: Sunday,
  Until: 06:00, 0.1,
  Until: 09:00, 0.6,
  Until: 19:00, 0.9,
  Until: 22:00, 0.6,
  Until: 24:00, 0.1,
  For: SummerDesignDay,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  Min_Flow_Frac_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 06:00, 0.0,
  Until: 24:00, 0.3,
  For: Sunday,
  Until: 06:00, 0.0,
  Until: 22:00, 0.3,
  Until: 24:00, 0.0,
  For: SummerDesignDay,
  Until: 06:00, 0.0,
  Until: 24:00, 0.3,
  For: WinterDesignDay,
  Until: 06:00, 0.0,
  Until: 24:00, 0.3,
  For: AllOtherDays,
  Until: 24:00, 0.0;
   
Schedule:Compact,
  DOAS_SAT_Sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 11.67;  
  
Schedule:Compact,
  Always_Off,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 0.0;



